% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case5_2024highrenewables
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case5_2024highrenewables
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	10.04	5.89	0.00	0.00	1	0.9693003	14.483679	115.00	9	1.100	0.900	18.66	-0.00	0	0
1002	1	7.44	4.37	0.00	0.00	1	1.0290475	41.134955	115.00	9	1.100	0.900	18.66	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	0.9966493	23.753037	115.00	9	1.100	0.900	18.66	-0.00	0	0
1004	2	0.00	0.00	0.00	0.00	1	1.0100001	16.851108	230.00	9	1.100	0.900	18.66	-0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	0.9980947	30.309346	115.00	9	1.100	0.900	18.66	-0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0000001	31.392471	13.80	9	1.100	0.900	18.66	-0.00	0	0
1007	2	3.38	1.99	0.00	-6.82	1	1.0299579	43.743165	115.00	9	1.100	0.900	18.66	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	1.0093771	29.976114	115.00	9	1.100	0.900	18.66	-0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0047497	31.646846	13.80	9	1.100	0.900	18.66	-0.00	0	0
1010	1	0.00	0.00	0.00	-3.14	1	1.0300001	40.890834	115.00	9	1.100	0.900	18.66	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302179	42.643797	22.00	9	1.100	0.900	18.66	-0.00	0	0
1012	1	1.44	0.85	0.00	9.50	1	1.0268307	16.628042	115.00	9	1.100	0.900	18.66	-0.00	0	0
1013	1	14.12	8.28	0.00	0.00	1	0.9949228	28.812512	115.00	9	1.100	0.900	18.66	-0.00	0	0
1014	1	1.07	0.63	0.00	0.00	1	0.9996611	30.168397	115.00	9	1.100	0.900	18.66	-0.00	0	0
1015	1	3.63	2.13	0.00	0.00	1	1.0327924	41.766261	115.00	9	1.100	0.900	18.66	0.00	0	0
1016	2	1.40	0.82	0.00	30.00	1	1.0000001	36.051286	115.00	9	1.100	0.900	18.66	0.00	0	0
1017	1	8.86	5.20	0.00	0.00	1	0.9772129	20.371583	115.00	9	1.100	0.900	18.66	-0.00	0	0
1018	1	0.03	0.02	0.00	0.00	1	0.9887099	21.786969	115.00	9	1.100	0.900	18.66	-0.00	0	0
1019	1	29.84	17.50	0.00	142.98	1	0.9845387	17.230604	115.00	9	1.100	0.900	18.66	0.00	0	0
1020	1	0.00	0.00	0.00	76.73	1	1.0001748	24.126916	115.00	9	1.100	0.900	18.66	-0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0000001	27.479104	13.80	9	1.100	0.900	18.66	-0.00	0	0
1022	2	0.00	0.00	0.00	0.00	1	1.0013563	24.771500	115.00	9	1.100	0.900	18.66	-0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100001	31.902790	13.80	9	1.100	0.900	18.66	0.00	0	0
1024	1	30.45	17.86	0.00	0.00	1	0.9931140	22.973020	115.00	9	1.100	0.900	18.66	-0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0001348	25.663299	115.00	9	1.100	0.900	18.66	-0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000001	30.482071	13.80	9	1.100	0.900	18.66	0.00	0	0
1027	2	48.88	28.68	0.00	75.00	1	1.0105217	22.524448	115.00	9	1.100	0.900	18.66	0.00	0	0
1028	2	4.84	2.84	0.00	0.00	1	1.0000001	21.655584	115.00	9	1.100	0.900	18.66	-0.00	0	0
1029	2	40.18	23.57	0.00	40.00	1	1.0000001	23.462632	115.00	9	1.100	0.900	18.66	0.00	0	0
1030	2	11.89	6.98	0.00	0.00	1	1.0203384	37.196287	115.00	9	1.100	0.900	18.66	-0.00	0	0
1031	1	4.47	2.62	0.00	0.00	1	1.0106727	37.679690	115.00	9	1.100	0.900	18.66	-0.00	0	0
1032	2	0.00	0.00	0.00	0.00	1	0.9927434	28.235865	115.00	9	1.100	0.900	18.66	-0.00	0	0
1033	2	0.00	0.00	0.00	50.00	1	1.0000001	24.759443	230.00	9	1.100	0.900	18.66	-0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0009781	33.102638	115.00	9	1.100	0.900	18.66	-0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000001	34.750186	13.80	9	1.100	0.900	18.66	0.00	0	0
1036	2	6.57	3.85	0.00	0.00	1	0.9971471	32.194544	115.00	9	1.100	0.900	18.66	-0.00	0	0
1037	2	49.38	28.97	0.00	0.00	1	0.9719333	18.703512	115.00	9	1.100	0.900	18.66	-0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0109451	33.332277	115.00	9	1.100	0.900	18.66	-0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0018244	36.033731	22.00	9	1.100	0.900	18.66	0.00	0	0
1040	2	21.42	12.57	0.00	0.00	1	1.0000001	25.312854	115.00	9	1.100	0.900	18.66	-0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0036489	32.361878	115.00	9	1.100	0.900	18.66	-0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0036489	32.361878	13.80	9	1.100	0.900	18.66	-0.00	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000001	33.984081	13.80	9	1.100	0.900	18.66	0.00	0	0
1044	2	7.09	4.16	0.00	0.00	1	1.0000001	13.889008	115.00	9	1.100	0.900	18.66	-0.00	0	0
1045	1	47.61	27.93	0.00	0.00	1	0.9747470	16.860105	115.00	9	1.100	0.900	18.66	-0.00	0	0
1046	2	5.35	3.14	0.00	12.00	1	1.0000001	23.664508	115.00	9	1.100	0.900	18.66	-0.00	0	0
1047	1	0.00	0.00	0.00	0.00	1	0.9918748	25.239398	115.00	9	1.100	0.900	18.66	-0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	0.9918748	25.239398	18.00	9	1.100	0.900	18.66	-0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	0.9918748	25.239398	18.00	9	1.100	0.900	18.66	-0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000001	26.420943	18.00	9	1.100	0.900	18.66	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	0.9918748	25.239398	18.00	9	1.100	0.900	18.66	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	0.9918748	25.239398	18.00	9	1.100	0.900	18.66	-0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	0.9962202	22.268664	230.00	9	1.100	0.900	18.66	-0.00	0	0
1054	1	7.24	4.25	0.00	0.00	1	1.0092234	26.768359	115.00	9	1.100	0.900	18.66	-0.00	0	0
1055	2	1.92	1.13	0.00	0.00	1	1.0000001	24.828106	115.00	9	1.100	0.900	18.66	-0.00	0	0
1056	1	0.00	0.00	0.00	80.00	1	1.0216925	25.773697	115.00	9	1.100	0.900	18.66	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0216925	25.773697	18.00	9	1.100	0.900	18.66	0.00	0	0
1058	1	6.50	3.81	0.00	0.00	1	1.0177047	28.011034	115.00	9	1.100	0.900	18.66	-0.00	0	0
1059	2	0.00	0.00	0.00	0.00	1	1.0177047	28.011034	22.00	9	1.100	0.900	18.66	-0.00	0	0
1060	2	0.00	0.00	0.00	0.00	1	1.0177047	28.011034	22.00	9	1.100	0.900	18.66	-0.00	0	0
1061	2	0.00	0.00	0.00	0.00	1	1.0000001	28.936633	115.00	9	1.100	0.900	18.66	-0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0100001	31.015134	13.80	9	1.100	0.900	18.66	-0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0100001	30.976771	13.80	9	1.100	0.900	18.66	-0.00	0	0
1064	1	59.78	35.07	0.00	0.00	1	0.9654584	14.840959	115.00	9	1.100	0.900	18.66	-0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0057064	32.558793	115.00	9	1.100	0.900	18.66	-0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000001	36.325508	13.80	9	1.100	0.900	18.66	0.00	0	0
1067	1	49.05	28.77	0.00	0.00	1	1.0014323	31.762188	115.00	9	1.100	0.900	18.66	-0.00	0	0
1068	1	28.69	16.83	0.00	0.00	1	0.9897271	34.646136	115.00	9	1.100	0.900	18.66	-0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0162045	30.474757	115.00	9	1.100	0.900	18.66	-0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0287682	32.756654	13.80	9	1.100	0.900	18.66	0.00	0	0
1071	1	44.18	25.91	0.00	0.00	1	0.9732208	14.283084	115.00	9	1.100	0.900	18.66	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100001	16.012688	18.00	9	1.100	0.900	18.66	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100001	17.306529	18.00	9	1.100	0.900	18.66	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1078	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	0.9979168	-3.081369	500.00	9	1.100	0.900	18.66	0.00	0	0
1080	2	0.00	0.00	0.00	0.00	1	0.9732208	14.283084	18.00	9	1.100	0.900	18.66	0.00	0	0
1081	2	0.00	0.00	0.00	140.00	1	0.9972378	20.241228	230.00	9	1.100	0.900	18.66	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0132294	33.414551	115.00	9	1.100	0.900	18.66	-0.00	0	0
1083	2	19.29	11.32	0.00	26.15	1	1.0138369	36.233481	115.00	9	1.100	0.900	18.66	-0.00	0	0
1084	2	0.00	0.00	0.00	0.00	1	1.0031677	22.558242	115.00	9	1.100	0.900	18.66	-0.00	0	0
1085	2	10.29	6.03	0.00	0.00	1	1.0000001	27.936206	115.00	9	1.100	0.900	18.66	-0.00	0	0
1086	2	19.16	11.24	0.00	30.00	1	1.0184943	28.486842	115.00	9	1.100	0.900	18.66	0.00	0	0
1087	1	0.44	0.26	0.00	50.00	1	1.0278708	23.019859	115.00	9	1.100	0.900	18.66	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	1.0000001	35.187864	115.00	9	1.100	0.900	18.66	0.00	0	0
1089	2	19.61	11.50	0.00	0.00	1	1.0000001	30.154768	115.00	9	1.100	0.900	18.66	-0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0036616	24.416531	115.00	9	1.100	0.900	18.66	0.00	0	0
1091	1	5.61	3.29	0.00	0.00	1	0.9818156	23.942045	161.00	9	1.100	0.900	18.66	-0.00	0	0
2001	1	23.36	13.70	0.00	0.00	2	1.0273710	-29.043945	161.00	11	1.100	0.900	18.66	-0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0299046	-28.374696	500.00	11	1.100	0.900	18.66	-0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0296177	-29.015652	161.00	11	1.100	0.900	18.66	-0.00	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0299046	-28.374696	13.80	11	1.100	0.900	18.66	-0.00	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0299046	-28.374696	13.80	11	1.100	0.900	18.66	-0.00	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0299046	-28.374696	13.80	11	1.100	0.900	18.66	-0.00	0	0
2007	1	4.61	2.70	0.00	0.00	2	1.0280732	-28.650768	161.00	11	1.100	0.900	18.66	-0.00	0	0
2008	2	3.89	2.28	0.00	0.00	2	1.0023179	30.351122	161.00	10	1.100	0.900	18.66	-0.00	0	0
2009	1	18.90	11.09	0.00	120.00	2	0.9963551	1.010142	161.00	11	1.100	0.900	18.66	0.00	0	0
2010	2	27.44	16.09	0.00	100.00	2	1.0000001	22.381655	161.00	10	1.100	0.900	18.66	0.00	0	0
2011	2	0.00	0.00	0.00	0.00	2	1.0199973	16.076489	500.00	10	1.100	0.900	18.66	-0.00	0	0
2012	2	0.00	0.00	0.00	0.00	2	0.9963236	22.140028	161.00	10	1.100	0.900	18.66	-0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0092297	18.604654	18.00	10	1.100	0.900	18.66	-0.00	0	0
2014	1	12.28	7.20	0.00	0.00	2	0.9981018	31.561844	161.00	10	1.100	0.900	18.66	-0.00	0	0
2015	1	2.26	1.33	0.00	0.00	2	1.0024044	-18.961923	161.00	11	1.100	0.900	18.66	-0.00	0	0
2016	2	33.46	19.63	0.00	0.00	2	1.0231631	-31.278716	161.00	11	1.100	0.900	18.66	0.00	0	0
2017	1	0.00	0.00	0.00	-157.63	2	1.0300308	11.169866	500.00	10	1.100	0.900	18.66	-0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0058330	14.855195	161.00	10	1.100	0.900	18.66	-0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0300308	11.169866	20.00	10	1.100	0.900	18.66	-0.00	0	0
2020	1	23.17	13.59	0.00	0.00	2	0.9790811	-4.836575	161.00	11	1.100	0.900	18.66	-0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0350436	-27.832320	500.00	11	1.100	0.900	18.66	-0.00	0	0
2022	1	5.59	3.28	0.00	0.00	2	1.0323251	-28.513629	161.00	11	1.100	0.900	18.66	-0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0350436	-27.832320	13.80	11	1.100	0.900	18.66	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0350436	-27.832320	13.80	11	1.100	0.900	18.66	0.00	0	0
2025	1	19.14	11.23	0.00	0.00	2	0.9775594	-4.920646	161.00	11	1.100	0.900	18.66	-0.00	0	0
2026	1	8.97	5.26	0.00	0.00	2	1.0026077	17.579645	161.00	10	1.100	0.900	18.66	-0.00	0	0
2027	1	1.72	1.01	0.00	0.00	2	1.0286931	-29.173700	161.00	11	1.100	0.900	18.66	-0.00	0	0
2028	1	6.88	4.03	0.00	0.00	2	0.9863856	-4.596851	161.00	11	1.100	0.900	18.66	-0.00	0	0
2029	2	1.55	0.91	0.00	0.00	2	1.0000001	33.057652	161.00	10	1.100	0.900	18.66	-0.00	0	0
2030	1	22.77	13.36	0.00	0.00	2	1.0172869	-29.841421	161.00	11	1.100	0.900	18.66	-0.00	0	0
2031	1	2.78	1.63	0.00	0.00	2	1.0019574	24.777523	161.00	10	1.100	0.900	18.66	-0.00	0	0
2032	1	1.62	0.95	0.00	0.00	2	1.0297141	-28.461681	161.00	11	1.100	0.900	18.66	-0.00	0	0
2033	1	6.56	3.85	0.00	0.00	2	1.0183748	-30.096467	161.00	11	1.100	0.900	18.66	-0.00	0	0
2034	1	2.58	1.51	0.00	0.00	2	1.0256713	-31.167575	161.00	11	1.100	0.900	18.66	-0.00	0	0
2035	2	2.26	1.33	0.00	0.00	2	1.0000001	33.369137	161.00	10	1.100	0.900	18.66	-0.00	0	0
2036	1	20.09	11.78	0.00	0.00	2	0.9808703	-3.504055	161.00	11	1.100	0.900	18.66	-0.00	0	0
2037	1	1.69	0.99	0.00	0.00	2	1.0097135	-18.977608	161.00	11	1.100	0.900	18.66	-0.00	0	0
2038	1	1.26	0.74	0.00	0.00	2	1.0290279	-28.881140	161.00	11	1.100	0.900	18.66	-0.00	0	0
2039	1	2.68	1.58	0.00	0.00	2	0.9927260	-18.115928	161.00	11	1.100	0.900	18.66	-0.00	0	0
2040	1	7.68	4.51	0.00	0.00	2	1.0322670	-28.732634	161.00	11	1.100	0.900	18.66	-0.00	0	0
2041	2	0.00	0.00	0.00	0.00	2	1.0000001	26.236152	161.00	10	1.100	0.900	18.66	-0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0100001	29.813351	18.00	10	1.100	0.900	18.66	-0.00	0	0
2043	1	2.05	1.20	0.00	0.00	2	1.0245629	-31.225660	161.00	11	1.100	0.900	18.66	-0.00	0	0
2044	1	13.24	7.76	0.00	0.00	2	1.0075180	-24.129498	161.00	11	1.100	0.900	18.66	-0.00	0	0
2045	1	10.92	6.40	0.00	0.00	2	0.9802394	-4.813346	161.00	11	1.100	0.900	18.66	-0.00	0	0
2046	1	10.69	6.27	0.00	0.00	2	1.0270701	-31.079013	161.00	11	1.100	0.900	18.66	-0.00	0	0
2047	1	7.22	4.24	0.00	0.00	2	1.0291096	-29.398063	161.00	11	1.100	0.900	18.66	-0.00	0	0
2048	2	3.10	1.82	0.00	0.00	2	1.0000001	25.627784	161.00	10	1.100	0.900	18.66	-0.00	0	0
2049	2	5.59	3.28	0.00	0.00	2	1.0000001	9.963677	161.00	10	1.100	0.900	18.66	-0.00	0	0
2050	1	1.77	1.04	0.00	0.00	2	1.0238351	-29.906717	161.00	11	1.100	0.900	18.66	-0.00	0	0
2051	2	8.62	5.06	0.00	0.00	2	1.0000001	-9.427014	161.00	11	1.100	0.900	18.66	-0.00	0	0
2052	1	12.00	7.04	0.00	0.00	2	0.9943447	26.118068	161.00	10	1.100	0.900	18.66	-0.00	0	0
2053	1	14.07	8.25	0.00	0.00	2	0.9931386	-20.573759	161.00	11	1.100	0.900	18.66	-0.00	0	0
2054	1	0.00	0.00	0.00	0.00	2	0.9816097	-5.634742	500.00	11	1.100	0.900	18.66	-0.00	0	0
2055	1	23.97	14.06	0.00	0.00	2	0.9787890	-4.776514	161.00	11	1.100	0.900	18.66	-0.00	0	0
2056	2	0.00	0.00	0.00	0.00	2	0.9816097	-5.634742	18.00	11	1.100	0.900	18.66	-0.00	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9900001	-5.384850	18.00	11	1.100	0.900	18.66	-0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0009802	25.032501	161.00	10	1.100	0.900	18.66	-0.00	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0000001	28.505406	13.80	10	1.100	0.900	18.66	-0.00	0	0
2060	1	1.83	1.08	0.00	0.00	2	1.0247946	-29.450444	161.00	11	1.100	0.900	18.66	-0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0012214	15.028613	161.00	10	1.100	0.900	18.66	-0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0136722	17.355414	18.00	10	1.100	0.900	18.66	0.00	0	0
2063	1	31.69	18.59	0.00	40.00	2	1.0298184	-30.876391	161.00	11	1.100	0.900	18.66	-0.00	0	0
2064	1	4.85	2.85	0.00	0.00	2	1.0284247	-28.994027	161.00	11	1.100	0.900	18.66	-0.00	0	0
2065	2	37.85	22.20	0.00	100.00	2	1.0052888	-20.818540	161.00	11	1.100	0.900	18.66	0.00	0	0
2066	1	3.44	2.02	0.00	0.00	2	0.9846956	23.895285	161.00	10	1.100	0.900	18.66	-0.00	0	0
2067	1	26.07	15.29	0.00	0.00	2	0.9780210	-4.979164	161.00	11	1.100	0.900	18.66	-0.00	0	0
2068	1	2.78	1.63	0.00	0.00	2	0.9909490	-4.392048	161.00	11	1.100	0.900	18.66	-0.00	0	0
2069	1	10.59	6.21	0.00	69.00	2	1.0300001	-30.884885	161.00	11	1.100	0.900	18.66	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	0.9941854	-4.541877	161.00	11	1.100	0.900	18.66	-0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000001	-0.846924	18.00	11	1.100	0.900	18.66	0.00	0	0
2072	1	4.69	2.75	0.00	0.00	2	1.0259739	-29.937991	161.00	11	1.100	0.900	18.66	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	0.9906368	16.682428	161.00	10	1.100	0.900	18.66	-0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	0.9929756	19.573051	115.00	10	1.100	0.900	18.66	-0.00	0	0
2075	1	0.00	0.00	0.00	0.00	2	0.9929756	19.573051	115.00	10	1.100	0.900	18.66	-0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	0.9960242	17.634995	24.00	10	1.100	0.900	18.66	-0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0162807	-16.556994	161.00	11	1.100	0.900	18.66	-0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200001	-13.231539	13.80	11	1.100	0.900	18.66	0.00	0	0
2079	1	2.16	1.27	0.00	0.00	2	1.0014173	23.625313	161.00	10	1.100	0.900	18.66	-0.00	0	0
2080	1	8.18	4.80	0.00	0.00	2	1.0003592	-13.134714	161.00	11	1.100	0.900	18.66	-0.00	0	0
2081	2	2.16	1.26	0.00	0.00	2	1.0277611	-28.608518	161.00	11	1.100	0.900	18.66	-0.00	0	0
2082	1	28.51	16.73	0.00	0.00	2	0.9845183	-2.072586	161.00	11	1.100	0.900	18.66	-0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	0.9845183	-2.072586	20.00	11	1.100	0.900	18.66	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	0.9845183	-2.072586	20.00	11	1.100	0.900	18.66	-0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	0.9845183	-2.072586	20.00	11	1.100	0.900	18.66	-0.00	0	0
2086	1	1.06	0.62	0.00	0.00	2	0.9950964	-16.197398	161.00	11	1.100	0.900	18.66	-0.00	0	0
2087	2	3.81	2.24	0.00	0.00	2	1.0014036	24.217981	161.00	10	1.100	0.900	18.66	-0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	0.9927512	-4.300661	161.00	11	1.100	0.900	18.66	-0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000001	-0.680009	24.00	11	1.100	0.900	18.66	0.00	0	0
2090	1	1.17	0.69	0.00	0.00	2	1.0300592	-29.323109	161.00	11	1.100	0.900	18.66	-0.00	0	0
2091	2	8.23	4.83	0.00	0.00	2	1.0000001	30.710057	161.00	10	1.100	0.900	18.66	-0.00	0	0
2092	1	11.64	6.83	0.00	0.00	2	1.0285140	-30.172695	161.00	11	1.100	0.900	18.66	-0.00	0	0
2093	2	0.00	0.00	0.00	0.00	2	1.0000001	19.007561	161.00	10	1.100	0.900	18.66	-0.00	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0000001	19.444216	13.80	10	1.100	0.900	18.66	-0.00	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0000001	19.223163	13.80	10	1.100	0.900	18.66	-0.00	0	0
2096	1	0.00	0.00	0.00	0.00	2	1.0213311	10.629079	500.00	10	1.100	0.900	18.66	-0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0104351	13.334801	230.00	10	1.100	0.900	18.66	-0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	0.9789676	22.218641	161.00	10	1.100	0.900	18.66	-0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0208595	10.772620	18.00	10	1.100	0.900	18.66	-0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0200001	13.251441	18.00	10	1.100	0.900	18.66	-0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0265552	-28.418022	500.00	11	1.100	0.900	18.66	-0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0211684	-28.374527	161.00	11	1.100	0.900	18.66	-0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0265552	-28.418022	20.00	11	1.100	0.900	18.66	-0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0265552	-28.418022	20.00	11	1.100	0.900	18.66	-0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0265552	-28.418022	20.00	11	1.100	0.900	18.66	-0.00	0	0
2106	1	6.96	4.08	0.00	0.00	2	1.0160044	-30.211495	161.00	11	1.100	0.900	18.66	-0.00	0	0
2107	1	35.81	21.01	0.00	0.00	2	1.0169718	-28.623189	161.00	11	1.100	0.900	18.66	-0.00	0	0
2108	1	1.04	0.61	0.00	0.00	2	0.9958194	8.467025	161.00	10	1.100	0.900	18.66	0.00	0	0
2109	2	16.33	9.58	0.00	0.00	2	1.0000001	-0.850382	161.00	11	1.100	0.900	18.66	-0.00	0	0
2110	1	4.15	2.43	0.00	50.00	2	1.0169602	-17.611576	161.00	11	1.100	0.900	18.66	0.00	0	0
2111	1	6.74	3.95	0.00	0.00	2	0.9895111	-5.838255	161.00	11	1.100	0.900	18.66	0.00	0	0
2112	1	2.19	1.29	0.00	0.00	2	0.9899116	-6.099737	161.00	11	1.100	0.900	18.66	-0.00	0	0
2113	2	0.00	0.00	0.00	0.00	2	1.0352711	-27.728827	500.00	11	1.100	0.900	18.66	-0.00	0	0
2114	2	34.18	20.05	0.00	0.00	2	1.0331898	-27.963713	161.00	11	1.100	0.900	18.66	-0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0354744	-26.750379	13.80	11	1.100	0.900	18.66	-0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0313128	-26.289395	13.80	11	1.100	0.900	18.66	-0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0352665	-26.595588	13.80	11	1.100	0.900	18.66	-0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0353172	-26.473903	13.80	11	1.100	0.900	18.66	-0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0353668	-27.108053	13.80	11	1.100	0.900	18.66	-0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0353638	-26.522858	13.80	11	1.100	0.900	18.66	0.00	0	0
2121	1	1.13	0.66	0.00	0.00	2	1.0320274	-28.958672	161.00	11	1.100	0.900	18.66	-0.00	0	0
2122	1	3.25	1.90	0.00	0.00	2	1.0244812	-29.040618	161.00	11	1.100	0.900	18.66	-0.00	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0000001	25.391118	161.00	10	1.100	0.900	18.66	-0.00	0	0
2124	1	10.28	6.03	0.00	0.00	2	1.0129664	-30.552908	161.00	11	1.100	0.900	18.66	-0.00	0	0
2125	1	1.96	1.15	0.00	0.00	2	1.0083515	-28.835598	161.00	11	1.100	0.900	18.66	-0.00	0	0
2126	1	6.88	4.03	0.00	0.00	2	1.0072633	-22.840231	161.00	11	1.100	0.900	18.66	-0.00	0	0
2127	2	0.00	0.00	0.00	0.00	2	1.0400001	10.560694	500.00	10	1.100	0.900	18.66	-0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0118392	14.132134	161.00	10	1.100	0.900	18.66	-0.00	0	0
2129	1	3.20	1.88	0.00	0.00	2	1.0183317	-30.063194	161.00	11	1.100	0.900	18.66	-0.00	0	0
2130	2	0.00	0.00	0.00	0.00	2	1.0000001	12.478891	161.00	10	1.100	0.900	18.66	0.00	0	0
2131	2	0.00	0.00	0.00	0.00	2	1.0000001	14.908515	115.00	10	1.100	0.900	18.66	0.00	0	0
2132	2	5.77	3.38	0.00	10.00	2	1.0000001	18.006300	115.00	10	1.100	0.900	18.66	0.00	0	0
2133	1	2.74	1.61	0.00	0.00	2	1.0128646	-15.908248	161.00	11	1.100	0.900	18.66	-0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0148759	-45.962748	230.00	28	1.100	0.900	18.65	0.00	0	0
3002	1	54.51	31.98	0.00	0.00	3	0.9959562	-45.656655	115.00	28	1.100	0.900	18.65	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0056447	16.320733	115.00	27	1.100	0.900	18.66	-0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0032788	17.132758	18.00	27	1.100	0.900	18.66	-0.00	0	0
3005	1	3.55	2.08	0.00	0.00	3	1.0175339	-33.966124	115.00	28	1.100	0.900	18.65	-0.00	0	0
3006	1	3.55	2.08	0.00	0.00	3	1.0159699	14.807973	115.00	27	1.100	0.900	18.66	-0.00	0	0
3007	1	7.23	4.24	0.00	0.00	3	1.0167655	12.678150	115.00	27	1.100	0.900	18.66	-0.00	0	0
3008	1	9.57	5.61	0.00	0.00	3	0.9590075	4.414139	115.00	27	1.100	0.900	18.66	-0.00	0	0
3009	1	6.06	3.55	0.00	0.00	3	0.9933698	13.307808	115.00	28	1.100	0.900	18.66	-0.00	0	0
3010	1	2.26	1.32	0.00	0.00	3	0.9944482	-28.191825	115.00	28	1.100	0.900	18.65	-0.00	0	0
3011	1	13.11	7.69	0.00	0.00	3	1.0203971	-45.644297	115.00	28	1.100	0.900	18.65	-0.00	0	0
3012	1	0.27	0.16	0.00	0.00	3	1.0217541	-46.202089	115.00	28	1.100	0.900	18.65	-0.00	0	0
3013	1	31.18	18.29	0.00	64.61	3	1.0300001	11.412186	115.00	27	1.100	0.900	18.66	-0.00	0	0
3014	1	10.63	6.23	0.00	0.00	3	0.9691470	-36.882344	115.00	28	1.100	0.900	18.65	-0.00	0	0
3015	1	2.59	1.52	0.00	0.00	3	1.0068027	16.605823	115.00	27	1.100	0.900	18.66	-0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0065064	13.262258	115.00	27	1.100	0.900	18.66	-0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0100001	15.865296	18.00	27	1.100	0.900	18.66	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	0.9905334	3.907116	230.00	27	1.100	0.900	18.66	-0.00	0	0
3019	1	0.00	0.00	0.00	250.00	3	0.9994099	5.983749	115.00	27	1.100	0.900	18.66	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0013711	6.098033	13.80	27	1.100	0.900	18.66	0.00	0	0
3021	1	0.94	0.55	0.00	0.00	3	0.9995986	11.827589	115.00	27	1.100	0.900	18.66	0.00	0	0
3022	1	11.88	6.97	0.00	0.00	3	0.9866759	18.005846	115.00	27	1.100	0.900	18.66	-0.00	0	0
3023	1	5.03	2.95	0.00	117.84	3	1.0300001	17.358074	115.00	27	1.100	0.900	18.66	0.00	0	0
3024	2	4.89	2.87	0.00	0.00	3	1.0000001	8.264903	115.00	28	1.100	0.900	18.66	-0.00	0	0
3025	1	6.60	3.87	0.00	0.00	3	0.9049859	-16.755662	115.00	28	1.100	0.900	18.65	-0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0218483	0.566276	230.00	27	1.100	0.900	18.66	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0111112	3.200967	115.00	27	1.100	0.900	18.66	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0286138	1.880529	18.00	27	1.100	0.900	18.66	0.00	0	0
3029	1	2.35	1.38	0.00	0.00	3	1.0086326	-25.407306	115.00	28	1.100	0.900	18.66	0.00	0	0
3030	1	62.65	36.75	0.00	77.93	3	1.0300001	5.273251	115.00	27	1.100	0.900	18.66	0.00	0	0
3031	1	7.12	4.17	0.00	0.00	3	0.9997391	11.319754	115.00	27	1.100	0.900	18.66	-0.00	0	0
3032	1	35.19	20.64	0.00	0.00	3	1.0132627	12.099668	115.00	27	1.100	0.900	18.66	-0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0006073	23.059113	115.00	27	1.100	0.900	18.66	-0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0234839	27.727407	22.00	27	1.100	0.900	18.66	0.00	0	0
3035	1	1.67	0.98	0.00	0.00	3	0.9359041	-10.215987	115.00	28	1.100	0.900	18.65	-0.00	0	0
3036	1	2.80	1.64	0.00	0.00	3	0.9292144	-4.832138	115.00	28	1.100	0.900	18.66	-0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0065999	10.090226	230.00	27	1.100	0.900	18.66	-0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	0.9913141	14.301271	115.00	27	1.100	0.900	18.66	-0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0134780	11.439285	13.80	27	1.100	0.900	18.66	0.00	0	0
3040	1	7.06	4.14	0.00	0.00	3	1.0158174	8.032047	115.00	27	1.100	0.900	18.66	-0.00	0	0
3041	2	0.00	0.00	0.00	0.00	3	1.0112800	4.960897	230.00	27	1.100	0.900	18.66	-0.00	0	0
3042	2	4.23	2.48	0.00	0.00	3	0.9878050	17.818781	115.00	27	1.100	0.900	18.66	-0.00	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0325178	5.865046	13.80	27	1.100	0.900	18.66	-0.00	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0400001	6.223988	13.80	27	1.100	0.900	18.66	-0.00	0	0
3045	2	0.00	0.00	0.00	0.00	3	1.0282124	5.677055	13.80	27	1.100	0.900	18.66	-0.00	0	0
3046	1	0.00	0.00	0.00	1000.00	3	1.0087979	1.139389	230.00	27	1.100	0.900	18.66	0.00	0	0
3047	1	0.00	0.00	0.00	273.80	3	1.0300001	11.385141	115.00	27	1.100	0.900	18.66	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	1.0043072	-5.437025	500.00	27	1.100	0.900	18.66	0.00	0	0
3049	2	5.11	3.00	0.00	0.00	3	1.0165451	15.552601	115.00	27	1.100	0.900	18.66	0.00	0	0
3050	2	0.00	0.00	0.00	250.53	3	1.0301011	6.503236	230.00	28	1.100	0.900	18.65	0.00	0	0
3051	2	70.18	41.17	0.00	99.84	3	1.0272784	9.124106	115.00	28	1.100	0.900	18.65	-0.00	0	0
3052	1	3.90	2.29	0.00	0.00	3	0.9892679	-37.956184	115.00	28	1.100	0.900	18.65	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0288468	7.303205	230.00	27	1.100	0.900	18.66	-0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0034320	9.798499	115.00	27	1.100	0.900	18.66	-0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0365120	8.748493	13.80	27	1.100	0.900	18.66	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0400001	10.030160	13.80	27	1.100	0.900	18.66	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0400001	9.945056	13.80	27	1.100	0.900	18.66	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0158076	9.725230	230.00	27	1.100	0.900	18.66	-0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	0.9842994	19.735682	115.00	27	1.100	0.900	18.66	-0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0341972	13.570054	18.00	27	1.100	0.900	18.66	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0293762	12.483813	18.00	27	1.100	0.900	18.66	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0232939	11.122279	18.00	27	1.100	0.900	18.66	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0262180	11.707260	18.00	27	1.100	0.900	18.66	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0183200	14.190466	115.00	27	1.100	0.900	18.66	-0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0092307	17.217314	18.00	27	1.100	0.900	18.66	-0.00	0	0
3066	2	10.64	6.24	0.00	0.00	3	1.0000001	-1.227236	115.00	28	1.100	0.900	18.66	-0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0182093	15.733666	115.00	27	1.100	0.900	18.66	-0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0260228	17.211769	20.00	27	1.100	0.900	18.66	0.00	0	0
3069	1	1.84	1.08	0.00	0.00	3	0.9982385	10.131319	115.00	27	1.100	0.900	18.66	-0.00	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0186968	15.082546	115.00	27	1.100	0.900	18.66	-0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0123415	17.355330	24.00	27	1.100	0.900	18.66	-0.00	0	0
3072	1	2.89	1.70	0.00	0.00	3	1.0281456	6.286997	115.00	27	1.100	0.900	18.66	-0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0085888	-23.141711	115.00	28	1.100	0.900	18.65	-0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0046933	-21.890907	13.80	28	1.100	0.900	18.65	0.00	0	0
3075	2	5.88	3.45	0.00	0.00	3	1.0087596	11.467692	115.00	28	1.100	0.900	18.66	-0.00	0	0
3076	2	5.21	3.06	0.00	0.00	3	1.0055336	-23.542448	115.00	28	1.100	0.900	18.65	-0.00	0	0
3077	1	33.16	19.45	0.00	0.00	3	1.0134508	12.014255	115.00	27	1.100	0.900	18.66	-0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0025799	8.132755	230.00	27	1.100	0.900	18.66	-0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	0.9934009	11.078418	161.00	27	1.100	0.900	18.66	-0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	0.9902571	13.445315	115.00	27	1.100	0.900	18.66	-0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0187091	11.281795	20.00	27	1.100	0.900	18.66	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0126251	7.120637	230.00	27	1.100	0.900	18.66	-0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0061010	10.057664	115.00	27	1.100	0.900	18.66	-0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000001	12.068860	13.80	27	1.100	0.900	18.66	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	0.9911415	16.016304	115.00	27	1.100	0.900	18.66	-0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0000001	19.510618	13.20	27	1.100	0.900	18.66	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	0.9911415	16.016304	13.20	27	1.100	0.900	18.66	-0.00	0	0
3088	1	0.00	0.00	0.00	261.80	3	1.0300001	2.987920	230.00	27	1.100	0.900	18.66	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0234904	2.499445	161.00	27	1.100	0.900	18.66	-0.00	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0218667	3.346762	161.00	27	1.100	0.900	18.66	-0.00	0	0
3091	1	0.00	0.00	0.00	78.86	3	1.0200001	4.494054	115.00	27	1.100	0.900	18.66	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400001	6.372975	13.80	27	1.100	0.900	18.66	0.00	0	0
3093	1	2.44	1.43	0.00	0.00	3	0.9895544	-32.058843	115.00	28	1.100	0.900	18.65	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0161571	13.538490	115.00	27	1.100	0.900	18.66	-0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0400001	21.462733	18.00	27	1.100	0.900	18.66	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0098354	16.703342	230.00	27	1.100	0.900	18.66	-0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0019401	19.090369	115.00	27	1.100	0.900	18.66	-0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0309891	21.100374	13.80	27	1.100	0.900	18.66	0.00	0	0
3099	1	5.83	3.42	0.00	0.00	3	1.0125383	11.179995	115.00	27	1.100	0.900	18.66	-0.00	0	0
3100	1	4.12	2.42	0.00	0.00	3	1.0128698	6.535316	115.00	27	1.100	0.900	18.66	-0.00	0	0
3101	1	4.56	2.67	0.00	0.00	3	0.9100027	-25.525826	115.00	28	1.100	0.900	18.65	-0.00	0	0
3102	1	36.35	21.32	0.00	0.00	3	1.0158050	4.720906	115.00	27	1.100	0.900	18.66	-0.00	0	0
3103	1	18.99	11.14	0.00	0.00	3	1.0049297	14.807593	115.00	27	1.100	0.900	18.66	-0.00	0	0
3104	1	0.00	0.00	0.00	0.00	3	0.9246614	-29.701925	115.00	28	1.100	0.900	18.65	-0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	0.9246614	-29.701925	13.20	28	1.100	0.900	18.65	-0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	0.9246614	-29.701925	13.20	28	1.100	0.900	18.65	0.00	0	0
3107	1	7.18	4.21	0.00	0.00	3	0.9893600	-42.531317	115.00	28	1.100	0.900	18.65	0.00	0	0
3108	1	11.36	6.66	0.00	0.00	3	1.0065161	-32.729726	115.00	28	1.100	0.900	18.66	-0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0006227	20.598416	115.00	27	1.100	0.900	18.66	-0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0192483	24.479815	13.80	27	1.100	0.900	18.66	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	0.9932659	20.311060	115.00	27	1.100	0.900	18.66	-0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000001	24.422913	18.00	27	1.100	0.900	18.66	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000001	24.430322	18.00	27	1.100	0.900	18.66	0.00	0	0
3114	2	47.48	27.85	0.00	0.00	3	0.9990325	5.193809	115.00	27	1.100	0.900	18.66	-0.00	0	0
3115	2	4.63	2.71	0.00	0.00	3	1.0000001	21.473314	115.00	27	1.100	0.900	18.66	-0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0027014	25.984586	115.00	27	1.100	0.900	18.66	-0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000001	27.515563	13.80	27	1.100	0.900	18.66	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000001	28.002200	13.80	27	1.100	0.900	18.66	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	1.0198541	-18.802576	115.00	28	1.100	0.900	18.65	-0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	1.0201294	-18.059814	13.80	28	1.100	0.900	18.65	-0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0183529	16.193671	115.00	27	1.100	0.900	18.66	-0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0045982	20.606240	18.00	27	1.100	0.900	18.66	0.00	0	0
3123	1	31.91	18.72	0.00	0.00	3	1.0089019	-24.971928	115.00	28	1.100	0.900	18.65	-0.00	0	0
3124	1	31.17	18.29	0.00	97.84	3	1.0300000	-44.002124	115.00	28	1.100	0.900	18.65	-0.00	0	0
3125	1	44.08	25.86	0.00	0.00	3	1.0150540	4.906067	115.00	27	1.100	0.900	18.66	-0.00	0	0
3126	2	4.81	2.82	0.00	38.42	3	1.0300160	-30.831718	115.00	28	1.100	0.900	18.65	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0000001	18.257648	115.00	27	1.100	0.900	18.66	-0.00	0	0
3128	1	1.36	0.80	0.00	0.00	3	0.9959226	16.135030	115.00	27	1.100	0.900	18.66	-0.00	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0268861	14.793752	115.00	27	1.100	0.900	18.66	-0.00	0	0
3130	1	44.51	26.11	0.00	0.00	3	0.9925203	22.034822	115.00	27	1.100	0.900	18.66	-0.00	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0200001	14.529082	115.00	27	1.100	0.900	18.66	0.00	0	0
3132	2	4.62	2.71	0.00	0.00	3	1.0000001	14.181342	115.00	28	1.100	0.900	18.66	-0.00	0	0
3133	2	0.00	0.00	0.00	0.00	3	1.0087917	12.843310	230.00	27	1.100	0.900	18.66	-0.00	0	0
3134	2	0.00	0.00	0.00	0.00	3	1.0000001	13.402272	161.00	27	1.100	0.900	18.66	-0.00	0	0
3135	2	0.00	0.00	0.00	0.00	3	1.0000001	25.850392	161.00	27	1.100	0.900	18.66	-0.00	0	0
3136	2	22.68	13.30	0.00	0.00	3	1.0000001	23.931288	115.00	27	1.100	0.900	18.66	-0.00	0	0
3137	2	0.00	0.00	0.00	0.00	3	1.0133243	11.837502	115.00	27	1.100	0.900	18.66	-0.00	0	0
3138	1	5.29	3.10	0.00	0.00	3	1.0194279	9.060327	115.00	28	1.100	0.900	18.66	0.00	0	0
3139	1	7.20	4.23	0.00	0.00	3	1.0085038	9.989367	115.00	27	1.100	0.900	18.66	-0.00	0	0
3140	1	0.11	0.06	0.00	0.00	3	0.9903390	9.508770	115.00	27	1.100	0.900	18.66	-0.00	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0058305	16.752479	115.00	27	1.100	0.900	18.66	-0.00	0	0
3142	2	3.41	2.00	0.00	32.76	3	1.0299756	6.956741	115.00	27	1.100	0.900	18.66	0.00	0	0
3143	1	2.78	1.63	0.00	85.00	3	0.9823596	7.432362	115.00	28	1.100	0.900	18.66	-0.00	0	0
3144	1	2.68	1.57	0.00	0.00	3	0.9901482	10.899526	115.00	28	1.100	0.900	18.66	-0.00	0	0
3145	1	1.42	0.83	0.00	0.00	3	1.0165873	14.269733	115.00	27	1.100	0.900	18.66	-0.00	0	0
3146	1	5.81	3.41	0.00	33.84	3	1.0300001	10.647697	115.00	28	1.100	0.900	18.66	0.00	0	0
3147	1	16.79	9.85	0.00	79.32	3	1.0300000	-30.414451	115.00	28	1.100	0.900	18.66	0.00	0	0
4002	1	0.49	0.29	0.00	0.00	4	1.0161823	-20.626813	115.00	20	1.100	0.900	18.65	-0.00	0	0
4003	2	61.48	36.07	0.00	0.00	4	1.0000002	-22.757832	115.00	19	1.100	0.900	19.41	0.02	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0103366	-25.836875	230.00	20	1.100	0.900	18.64	-0.00	0	0
4005	1	79.28	46.51	0.00	70.00	4	1.0184281	-28.936804	115.00	20	1.100	0.900	18.63	-0.01	0	0
4006	1	1.33	0.78	0.00	0.00	4	1.0194892	-28.163227	115.00	20	1.100	0.900	15.78	0.08	0	0
4007	1	88.71	52.04	0.00	0.00	4	1.0173470	-29.541028	115.00	19	1.100	0.900	19.51	-0.01	0	0
4008	1	15.69	9.21	0.00	0.00	4	1.0069621	-46.835832	115.00	20	1.100	0.900	18.66	-0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0231427	-15.658078	115.00	21	1.100	0.900	19.13	0.01	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300001	-12.816294	20.00	21	1.100	0.900	19.13	0.00	0	0
4011	2	7.75	4.55	0.00	0.00	4	1.0000001	-23.857060	115.00	19	1.100	0.900	11.00	0.55	0	0
4012	1	6.64	3.89	0.00	50.00	4	1.0298077	-24.870541	115.00	19	1.100	0.900	19.45	-0.01	0	0
4013	1	44.60	26.17	0.00	0.00	4	1.0188278	-28.314581	115.00	19	1.100	0.900	19.45	0.01	0	0
4014	1	0.00	0.00	0.00	0.00	4	0.9977519	-18.762698	230.00	20	1.100	0.900	18.65	-0.00	0	0
4015	1	77.19	45.28	0.00	75.00	4	1.0039963	-19.534267	115.00	20	1.100	0.900	18.65	0.00	0	0
4016	1	3.02	1.77	0.00	0.00	4	1.0184249	-43.651485	115.00	20	1.100	0.900	18.66	-0.00	0	0
4017	1	43.26	25.38	0.00	0.00	4	1.0171380	-24.902872	115.00	21	1.100	0.900	19.07	-0.00	0	0
4018	1	3.45	2.02	0.00	0.00	4	1.0064877	-28.103479	115.00	21	1.100	0.900	18.90	-0.01	0	0
4019	2	65.60	38.48	0.00	0.00	4	1.0000002	-21.358278	115.00	19	1.100	0.900	19.36	0.03	0	0
4020	1	56.90	33.38	0.00	0.00	4	0.9953687	-25.738178	115.00	21	1.100	0.900	19.04	0.00	0	0
4021	1	15.44	9.06	0.00	0.00	4	1.0046187	-22.276920	115.00	19	1.100	0.900	19.37	0.02	0	0
4022	1	2.69	1.58	0.00	0.00	4	1.0164659	-30.272495	115.00	20	1.100	0.900	18.64	-0.01	0	0
4023	1	2.45	1.43	0.00	0.00	4	1.0189267	-45.084290	115.00	20	1.100	0.900	18.66	-0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0244078	-38.665818	230.00	20	1.100	0.900	18.67	-0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0235518	-41.075069	115.00	20	1.100	0.900	18.67	-0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0300001	-38.330205	13.80	20	1.100	0.900	18.67	0.00	0	0
4027	1	31.45	18.45	0.00	0.00	4	1.0246124	-29.822540	115.00	19	1.100	0.900	19.46	-0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0157608	-38.022115	230.00	21	1.100	0.900	18.71	-0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0125312	-37.941547	115.00	21	1.100	0.900	18.72	-0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100001	-37.806276	13.80	21	1.100	0.900	18.71	0.00	0	0
4031	1	1.33	0.78	0.00	0.00	4	1.0125570	-28.542743	115.00	20	1.100	0.900	20.44	-0.26	0	0
4032	1	44.14	25.89	0.00	0.00	4	1.0020664	-24.643763	115.00	21	1.100	0.900	19.08	-0.00	0	0
4033	1	60.98	35.77	0.00	0.00	4	0.9987524	-27.274134	115.00	20	1.100	0.900	18.56	-0.01	0	0
4034	1	18.18	10.66	0.00	0.00	4	1.0167955	-28.302454	115.00	19	1.100	0.900	19.63	-0.06	0	0
4035	2	38.23	22.43	0.00	0.00	4	1.0000001	-23.000681	115.00	21	1.100	0.900	19.01	0.00	0	0
4036	1	16.94	9.94	0.00	0.00	4	1.0099740	-34.432289	115.00	20	1.100	0.900	18.65	-0.00	0	0
4037	1	13.87	8.14	0.00	65.00	4	1.0145905	-26.346011	115.00	21	1.100	0.900	18.90	-0.01	0	0
4038	2	40.24	23.60	0.00	0.00	4	1.0000001	-29.305004	115.00	21	1.100	0.900	18.80	-0.01	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0289609	-25.876696	230.00	19	1.100	0.900	19.35	0.02	0	0
4040	1	109.00	63.94	0.00	195.06	4	1.0300001	-26.800786	115.00	19	1.100	0.900	19.43	0.02	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0260860	-27.428050	230.00	19	1.100	0.900	19.38	0.02	0	0
4042	1	103.93	60.97	0.00	0.00	4	1.0255139	-29.107568	115.00	19	1.100	0.900	19.42	0.01	0	0
4043	1	1.20	0.70	0.00	0.00	4	0.9987095	-26.358746	115.00	19	1.100	0.900	23.80	-0.24	0	0
4044	1	0.00	0.00	0.00	0.00	4	0.9941687	-25.323557	115.00	19	1.100	0.900	-0.02	-0.08	0	0
4045	2	0.00	0.00	0.00	0.00	4	0.9941687	-25.323557	13.80	19	1.100	0.900	0.11	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	0.9941687	-25.323557	13.80	19	1.100	0.900	-0.00	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	0.9941687	-25.323557	13.80	19	1.100	0.900	0.39	0.00	0	0
4048	1	6.33	3.71	0.00	0.00	4	1.0140283	-27.458486	115.00	19	1.100	0.900	20.34	-0.20	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0133004	-17.747993	115.00	19	1.100	0.900	19.30	0.02	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0029946	-14.347991	13.80	19	1.100	0.900	19.29	0.00	0	0
4051	1	43.18	25.33	0.00	0.00	4	1.0009522	-26.151153	115.00	21	1.100	0.900	19.05	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0376296	-26.011403	18.00	21	1.100	0.900	19.05	0.00	0	0
4053	2	0.05	0.03	0.00	0.00	4	1.0000002	-13.937222	115.00	19	1.100	0.900	19.17	0.02	0	0
4054	1	2.70	1.59	0.00	0.00	4	1.0070130	-27.775674	115.00	21	1.100	0.900	18.85	-0.01	0	0
4055	1	8.59	5.04	0.00	0.00	4	0.9958117	-25.001259	115.00	21	1.100	0.900	19.02	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0187267	-25.108676	230.00	21	1.100	0.900	19.00	-0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0030207	-24.947651	115.00	21	1.100	0.900	19.01	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0187267	-25.108676	13.80	21	1.100	0.900	19.00	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0187267	-25.108676	13.80	21	1.100	0.900	19.00	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0187267	-25.108676	13.80	21	1.100	0.900	19.00	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0187267	-25.108676	13.80	21	1.100	0.900	19.00	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0300001	-22.492103	13.80	21	1.100	0.900	19.00	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0300001	-22.969693	13.80	21	1.100	0.900	19.00	0.00	0	0
4064	1	4.26	2.50	0.00	0.00	4	1.0029103	-22.950984	115.00	21	1.100	0.900	19.00	-0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0200001	-22.764259	18.00	21	1.100	0.900	19.00	0.00	0	0
4066	1	92.51	54.27	0.00	138.56	4	1.0300001	-29.389177	115.00	19	1.100	0.900	19.43	0.01	0	0
4067	1	77.02	45.18	0.00	0.00	4	1.0020139	-19.970733	115.00	19	1.100	0.900	19.33	0.03	0	0
4068	1	13.52	7.93	0.00	0.00	4	1.0189551	-26.299567	115.00	19	1.100	0.900	19.42	0.02	0	0
4069	1	2.05	1.20	0.00	0.00	4	1.0001412	-23.800667	115.00	21	1.100	0.900	19.01	-0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0178475	-21.873881	230.00	19	1.100	0.900	19.23	0.01	0	0
4071	1	135.94	79.75	0.00	0.00	4	1.0005954	-23.071060	115.00	19	1.100	0.900	19.24	0.01	0	0
4072	1	24.97	14.65	0.00	0.00	4	1.0018497	-25.083324	115.00	21	1.100	0.900	19.03	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0285776	-26.030340	230.00	19	1.100	0.900	19.35	0.02	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0294065	-26.617181	115.00	19	1.100	0.900	19.44	0.01	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0285776	-26.030340	24.00	19	1.100	0.900	19.35	0.02	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0300001	-25.768068	24.00	19	1.100	0.900	19.34	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0285776	-26.030340	24.00	19	1.100	0.900	19.34	0.00	0	0
4078	1	40.61	23.82	0.00	0.00	4	0.9941196	-25.331474	115.00	21	1.100	0.900	19.03	0.00	0	0
4079	1	82.70	48.51	0.00	0.00	4	1.0229289	-27.893054	115.00	19	1.100	0.900	19.45	0.01	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0300300	-22.307426	230.00	21	1.100	0.900	19.10	0.01	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0205151	-24.387699	115.00	21	1.100	0.900	19.07	-0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400001	-20.811163	13.80	21	1.100	0.900	19.10	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400001	-20.930001	13.80	21	1.100	0.900	19.10	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0300300	-22.307426	13.80	21	1.100	0.900	19.10	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0300300	-22.307426	13.80	21	1.100	0.900	19.10	0.00	0	0
4086	1	9.60	5.63	0.00	87.11	4	1.0300001	-19.644154	115.00	19	1.100	0.900	19.29	0.01	0	0
4087	1	1.01	0.59	0.00	120.00	4	1.0254535	-25.540083	115.00	21	1.100	0.900	19.05	-0.00	0	0
4088	1	102.65	60.21	0.00	170.64	4	1.0300001	-29.796592	115.00	19	1.100	0.900	19.44	0.00	0	0
4089	1	4.16	2.44	0.00	0.00	4	1.0064496	-21.315252	115.00	19	1.100	0.900	19.36	0.01	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.01	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.01	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.35	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100002	-20.469092	13.80	19	1.100	0.900	19.35	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.01	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100002	-20.355628	13.80	19	1.100	0.900	19.35	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0064496	-21.315252	13.80	19	1.100	0.900	19.36	0.01	0	0
4099	2	7.33	4.30	0.00	0.00	4	1.0000001	-21.463333	115.00	21	1.100	0.900	18.97	-0.01	0	0
4100	1	24.44	14.34	0.00	0.00	4	0.9998726	-25.180884	115.00	21	1.100	0.900	19.03	0.00	0	0
4101	2	61.89	36.31	0.00	0.00	4	0.9978296	-26.122937	115.00	20	1.100	0.900	18.40	0.00	0	0
4102	2	11.67	6.85	0.00	0.00	4	1.0000002	-21.096162	115.00	19	1.100	0.900	19.28	0.01	0	0
4103	1	91.71	53.80	0.00	120.00	4	1.0178369	-24.966279	115.00	19	1.100	0.900	19.43	0.01	0	0
4104	1	0.00	0.00	0.00	0.00	4	1.0052303	-23.095726	115.00	21	1.100	0.900	19.00	-0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100001	-19.724333	18.00	21	1.100	0.900	19.00	0.00	0	0
4106	1	18.14	10.64	0.00	0.00	4	1.0049661	-22.294708	115.00	19	1.100	0.900	19.26	0.01	0	0
4107	1	57.17	33.54	0.00	0.00	4	1.0249534	-29.320815	115.00	19	1.100	0.900	19.43	0.01	0	0
4108	1	13.69	8.03	0.00	0.00	4	1.0010912	-25.105369	115.00	21	1.100	0.900	19.01	0.00	0	0
4109	1	53.54	31.41	0.00	0.00	4	0.9947787	-25.951571	115.00	21	1.100	0.900	19.04	0.00	0	0
4110	2	27.70	16.25	0.00	0.00	4	1.0199879	-19.858542	115.00	19	1.100	0.900	19.31	0.02	0	0
4111	1	50.27	29.49	0.00	0.00	4	1.0019351	-21.595150	115.00	19	1.100	0.900	19.35	0.03	0	0
4112	1	2.70	1.58	0.00	0.00	4	1.0252790	-20.170999	115.00	21	1.100	0.900	19.13	0.01	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0163215	-27.977515	230.00	20	1.100	0.900	18.64	-0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0062905	-28.042733	115.00	20	1.100	0.900	18.61	-0.01	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0400001	-27.378743	13.80	20	1.100	0.900	18.64	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0163215	-27.977515	13.80	20	1.100	0.900	18.64	0.00	0	0
4117	1	9.12	5.35	0.00	0.00	4	1.0213168	-42.147825	115.00	20	1.100	0.900	18.67	-0.00	0	0
4118	1	6.70	3.93	0.00	0.00	4	1.0039874	-23.979025	115.00	21	1.100	0.900	18.90	-0.02	0	0
4119	1	26.84	15.75	0.00	0.00	4	0.9943627	-25.645879	115.00	19	1.100	0.900	24.81	-0.08	0	0
4120	1	22.47	13.18	0.00	0.00	4	0.9971888	-25.281680	115.00	21	1.100	0.900	19.03	0.00	0	0
4121	1	1.98	1.16	0.00	50.00	4	1.0235996	-23.195233	115.00	19	1.100	0.900	19.40	0.00	0	0
4122	1	70.57	41.40	0.00	150.00	4	1.0254316	-29.007594	115.00	19	1.100	0.900	19.47	0.00	0	0
4123	1	43.71	25.64	0.00	0.00	4	1.0003563	-25.693684	115.00	21	1.100	0.900	19.05	-0.00	0	0
4124	2	11.78	6.91	0.00	0.00	4	1.0112322	-19.128744	115.00	19	1.100	0.900	19.22	0.04	0	0
4125	1	2.17	1.28	0.00	0.00	4	1.0057195	-33.722659	115.00	21	1.100	0.900	18.75	-0.01	0	0
4126	1	61.52	36.09	0.00	0.00	4	1.0026495	-21.783028	115.00	19	1.100	0.900	19.26	0.01	0	0
4127	1	42.16	24.73	0.00	70.00	4	1.0248596	-27.129598	115.00	21	1.100	0.900	19.02	-0.01	0	0
4128	2	59.66	35.00	0.00	70.00	4	1.0000002	-17.735346	115.00	19	1.100	0.900	19.32	0.04	0	0
4129	1	8.94	5.25	0.00	0.00	4	1.0359217	-20.260259	115.00	20	1.100	0.900	18.60	0.01	0	0
4130	1	4.58	2.69	0.00	25.00	4	1.0389005	-21.789925	115.00	20	1.100	0.900	18.66	0.00	0	0
4131	2	0.00	0.00	0.00	111.69	4	1.0293907	-35.708857	230.00	20	1.100	0.900	18.66	0.00	0	0
4132	2	15.98	9.38	0.00	0.00	4	1.0256947	-35.477455	115.00	20	1.100	0.900	18.65	-0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0295970	-35.221328	20.00	20	1.100	0.900	18.66	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0294750	-34.704835	20.00	20	1.100	0.900	18.66	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0296321	-34.754502	20.00	20	1.100	0.900	18.66	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0295297	-34.455036	20.00	20	1.100	0.900	18.66	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0296104	-35.161065	20.00	20	1.100	0.900	18.66	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0294514	-35.452630	20.00	20	1.100	0.900	18.66	0.00	0	0
4139	1	5.13	3.01	0.00	0.00	4	1.0022081	-23.848590	115.00	21	1.100	0.900	18.95	-0.01	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0348062	-21.120868	230.00	21	1.100	0.900	19.06	-0.00	0	0
4141	1	0.00	0.00	0.00	58.10	4	1.0300001	-20.490206	115.00	21	1.100	0.900	19.10	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400001	-19.032305	13.80	21	1.100	0.900	19.06	0.00	0	0
4143	1	6.94	4.07	0.00	0.00	4	1.0208989	-34.255464	115.00	20	1.100	0.900	18.65	-0.00	0	0
4144	1	7.90	4.63	0.00	0.00	4	1.0065380	-24.951543	115.00	21	1.100	0.900	18.97	-0.01	0	0
4145	1	24.08	14.13	0.00	0.00	4	0.9978603	-24.426728	115.00	21	1.100	0.900	19.02	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0236430	-29.728770	230.00	20	1.100	0.900	18.69	0.00	0	0
4147	1	93.53	54.87	0.00	100.00	4	1.0190552	-29.527364	115.00	20	1.100	0.900	18.82	-0.01	0	0
4148	1	7.07	4.15	0.00	0.00	4	1.0117502	-23.694889	115.00	20	1.100	0.900	18.82	-0.01	0	0
4149	2	29.63	17.38	0.00	0.00	4	1.0000001	-29.899455	115.00	21	1.100	0.900	18.90	-0.02	0	0
4150	1	6.05	3.55	0.00	0.00	4	0.9976573	-25.214154	115.00	21	1.100	0.900	19.03	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0317173	-20.467124	230.00	21	1.100	0.900	19.16	0.02	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0181202	-17.526524	115.00	21	1.100	0.900	19.15	0.02	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0400001	-18.654174	18.00	21	1.100	0.900	19.15	0.02	0	0
4154	1	12.71	7.46	0.00	0.00	4	1.0128258	-27.782636	115.00	19	1.100	0.900	20.19	-0.18	0	0
4155	1	9.40	5.51	0.00	0.00	4	1.0149948	-27.284776	115.00	19	1.100	0.900	20.40	-0.20	0	0
4156	1	52.17	30.60	0.00	0.00	4	1.0033724	-25.762293	115.00	21	1.100	0.900	19.04	0.00	0	0
4157	1	50.56	29.66	0.00	0.00	4	1.0221624	-28.609112	115.00	19	1.100	0.900	19.46	0.01	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0168419	-24.332173	230.00	21	1.100	0.900	19.03	0.00	0	0
4159	1	17.48	10.25	0.00	0.00	4	1.0043096	-25.004550	115.00	21	1.100	0.900	19.03	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0300001	-23.127862	13.80	21	1.100	0.900	19.03	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0168419	-24.332173	13.80	21	1.100	0.900	19.03	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0168419	-24.332173	13.80	21	1.100	0.900	19.02	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0168419	-24.332173	13.80	21	1.100	0.900	19.03	0.00	0	0
4164	1	0.98	0.57	0.00	0.00	4	1.0123708	-27.077618	115.00	19	1.100	0.900	21.00	-0.30	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0229184	-15.407333	115.00	21	1.100	0.900	19.13	0.01	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0090018	-11.534938	13.80	21	1.100	0.900	19.13	0.01	0	0
4167	1	2.56	1.50	0.00	0.00	4	1.0083912	-22.720792	115.00	19	1.100	0.900	19.37	0.02	0	0
4168	1	4.28	2.51	0.00	0.00	4	1.0033404	-25.042457	115.00	21	1.100	0.900	19.03	0.00	0	0
4169	1	13.37	7.84	0.00	0.00	4	0.9997249	-22.505631	115.00	21	1.100	0.900	18.96	-0.01	0	0
4170	1	17.32	10.16	0.00	0.00	4	0.9960988	-25.483892	115.00	21	1.100	0.900	19.02	0.00	0	0
4171	1	80.97	47.50	0.00	100.00	4	1.0135179	-22.255606	115.00	19	1.100	0.900	19.31	0.02	0	0
4172	1	20.43	11.99	0.00	0.00	4	1.0168600	-43.937998	115.00	20	1.100	0.900	18.67	-0.00	0	0
4173	1	5.82	3.42	0.00	0.00	4	1.0006529	-33.850026	115.00	21	1.100	0.900	18.82	-0.00	0	0
4174	1	9.26	5.43	0.00	78.16	4	1.0300001	-48.709066	115.00	20	1.100	0.900	18.65	-0.00	0	0
4175	2	1.52	0.89	0.00	30.00	4	1.0000001	-21.340911	115.00	20	1.100	0.900	18.46	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0310192	-17.462957	115.00	20	1.100	0.900	18.52	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400001	-14.093023	13.80	20	1.100	0.900	18.52	0.00	0	0
4178	1	8.43	4.95	0.00	44.77	4	1.0080894	-31.679638	115.00	21	1.100	0.900	18.77	0.00	0	0
4179	1	9.62	5.64	0.00	0.00	4	1.0278048	-22.610821	115.00	20	1.100	0.900	18.70	-0.01	0	0
4180	1	5.19	3.05	0.00	0.00	4	0.9960092	-25.551459	115.00	21	1.100	0.900	19.03	0.00	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0210445	-26.704846	230.00	21	1.100	0.900	18.99	-0.01	0	0
4182	1	10.95	6.43	0.00	0.00	4	1.0063525	-28.947831	115.00	21	1.100	0.900	18.93	-0.02	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0278559	-21.198404	230.00	19	1.100	0.900	19.19	0.02	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0055134	-16.558972	115.00	19	1.100	0.900	19.26	0.03	0	0
4185	2	18.27	10.72	0.00	20.63	4	1.0000001	-20.290522	115.00	19	1.100	0.900	5.43	0.72	0	0
4186	1	17.90	10.50	0.00	53.80	4	1.0148315	-23.286892	115.00	19	1.100	0.900	19.37	0.02	0	0
4187	1	7.27	4.27	0.00	0.00	4	1.0154269	-31.338514	115.00	20	1.100	0.900	18.64	-0.00	0	0
4188	1	1.43	0.84	0.00	0.00	4	1.0145317	-19.193009	115.00	20	1.100	0.900	18.65	-0.00	0	0
4189	2	14.43	8.47	0.00	0.00	4	1.0197808	-32.161678	115.00	20	1.100	0.900	18.65	-0.00	0	0
4190	1	63.98	37.53	0.00	0.00	4	1.0009214	-27.980847	115.00	20	1.100	0.900	18.59	-0.01	0	0
4191	2	22.43	13.16	0.00	0.00	4	1.0000002	-8.299721	115.00	19	1.100	0.900	19.23	0.03	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0200002	-21.745644	230.00	19	1.100	0.900	19.24	0.00	0	0
4193	1	86.08	50.50	0.00	0.00	4	1.0105322	-22.014277	115.00	19	1.100	0.900	19.24	0.01	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0093467	-18.299814	115.00	19	1.100	0.900	19.30	0.03	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0337614	-33.273373	500.00	20	1.100	0.900	18.47	0.01	0	0
4196	1	0.00	0.00	0.00	31.16	4	1.0300001	-31.594806	230.00	20	1.100	0.900	18.45	0.01	0	0
4197	1	0.00	0.00	0.00	79.11	4	1.0300001	-29.606680	115.00	20	1.100	0.900	17.50	0.00	0	0
5003	1	54.89	32.20	0.00	0.00	5	1.0075326	-31.860210	161.00	16	1.100	0.900	18.66	-0.00	0	0
5004	1	5.65	3.31	0.00	0.00	5	1.0046501	-33.696448	161.00	14	1.100	0.900	18.66	-0.00	0	0
5005	1	4.32	2.53	0.00	0.00	5	1.0043994	-17.406265	161.00	18	1.100	0.900	18.66	-0.00	0	0
5006	1	48.39	28.39	0.00	0.00	5	1.0131916	-31.452710	161.00	16	1.100	0.900	18.66	-0.00	0	0
5007	1	34.80	20.42	0.00	0.00	5	1.0082536	-27.113089	161.00	17	1.100	0.900	18.66	-0.00	0	0
5008	1	3.67	2.15	0.00	0.00	5	0.9942317	0.847087	161.00	15	1.100	0.900	18.66	-0.00	0	0
5009	1	30.27	17.76	0.00	0.00	5	1.0168922	-31.950051	161.00	16	1.100	0.900	18.66	-0.00	0	0
5010	1	64.66	37.93	0.00	0.00	5	1.0143939	-31.387501	161.00	16	1.100	0.900	18.66	-0.00	0	0
5011	1	3.69	2.17	0.00	0.00	5	1.0068992	-35.279985	161.00	13	1.100	0.900	18.66	-0.00	0	0
5012	1	39.28	23.04	0.00	0.00	5	1.0066470	-27.251199	161.00	17	1.100	0.900	18.66	-0.00	0	0
5013	1	9.34	5.48	0.00	60.00	5	1.0100585	-11.534478	161.00	15	1.100	0.900	18.66	0.00	0	0
5014	1	22.59	13.25	0.00	0.00	5	0.9942373	-18.886017	161.00	17	1.100	0.900	18.66	-0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0116528	-25.212633	500.00	17	1.100	0.900	18.66	-0.00	0	0
5016	1	87.50	51.33	0.00	0.00	5	1.0146778	-27.474102	161.00	17	1.100	0.900	18.66	-0.00	0	0
5017	1	6.69	3.93	0.00	0.00	5	1.0077384	-27.295258	161.00	17	1.100	0.900	18.66	-0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0001485	-15.033507	500.00	12	1.100	0.900	18.66	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	0.9992863	-15.736866	161.00	12	1.100	0.900	18.66	-0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0000001	-13.318420	13.80	12	1.100	0.900	18.66	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0060138	-21.371882	500.00	17	1.100	0.900	18.66	-0.00	0	0
5022	1	67.73	39.73	0.00	0.00	5	1.0081514	-23.731967	161.00	17	1.100	0.900	18.66	-0.00	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0060138	-21.371882	13.80	17	1.100	0.900	18.66	-0.00	0	0
5024	1	24.60	14.43	0.00	0.00	5	0.9897510	-29.568535	161.00	13	1.100	0.900	18.66	-0.00	0	0
5025	1	35.96	21.10	0.00	0.00	5	1.0069411	-23.822740	161.00	18	1.100	0.900	18.66	-0.00	0	0
5026	1	34.35	20.15	0.00	0.00	5	1.0055477	-27.966834	161.00	17	1.100	0.900	18.66	-0.00	0	0
5027	1	35.80	21.00	0.00	0.00	5	1.0122428	-27.571059	161.00	17	1.100	0.900	18.66	-0.00	0	0
5028	1	4.51	2.65	0.00	0.00	5	1.0129857	-29.159723	161.00	17	1.100	0.900	18.66	-0.00	0	0
5029	1	6.17	3.62	0.00	0.00	5	0.9947311	-32.716603	161.00	13	1.100	0.900	18.66	-0.00	0	0
5030	1	38.45	22.55	0.00	0.00	5	1.0062773	-25.011340	161.00	12	1.100	0.900	18.66	-0.00	0	0
5031	1	20.46	12.00	0.00	0.00	5	1.0176385	-30.248005	161.00	16	1.100	0.900	18.66	-0.00	0	0
5032	1	22.78	13.36	0.00	0.00	5	1.0092007	-31.182681	161.00	16	1.100	0.900	18.66	-0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	500.00	16	1.100	0.900	18.66	-0.00	0	0
5034	1	26.73	15.68	0.00	0.00	5	1.0143885	-29.949108	161.00	16	1.100	0.900	18.66	-0.00	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	-0.00	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	-0.00	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200001	-28.041722	13.20	16	1.100	0.900	18.66	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	0.00	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0175158	-29.035488	13.20	16	1.100	0.900	18.66	0.00	0	0
5043	1	32.89	19.29	0.00	0.00	5	1.0064079	-31.746692	161.00	16	1.100	0.900	18.66	-0.00	0	0
5044	1	8.45	4.96	0.00	0.00	5	1.0116363	-24.742628	161.00	17	1.100	0.900	18.66	-0.00	0	0
5045	2	0.00	0.00	0.00	0.00	5	1.0009227	-13.171076	500.00	18	1.100	0.900	18.66	0.00	0	0
5046	2	37.24	21.85	0.00	0.00	5	1.0000001	-14.429381	161.00	18	1.100	0.900	18.66	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0109985	-26.703631	500.00	17	1.100	0.900	18.66	-0.00	0	0
5048	1	89.13	52.29	0.00	0.00	5	1.0045505	-27.367939	161.00	17	1.100	0.900	18.66	-0.00	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0303094	-28.741836	500.00	16	1.100	0.900	18.66	-0.00	0	0
5050	1	31.20	18.30	0.00	0.00	5	1.0230908	-30.207027	161.00	16	1.100	0.900	18.66	-0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0288263	-28.706076	22.00	16	1.100	0.900	18.66	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0275600	-28.236063	115.00	16	1.100	0.900	18.66	-0.00	0	0
5053	1	73.79	43.29	0.00	0.00	5	1.0071426	-31.149057	161.00	16	1.100	0.900	18.66	-0.00	0	0
5054	2	10.23	6.00	0.00	0.00	5	1.0000000	-33.408799	161.00	14	1.100	0.900	18.66	-0.00	0	0
5055	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.927939	500.00	12	1.100	0.900	18.66	-0.00	0	0
5056	2	19.51	11.45	0.00	0.00	5	0.9944684	-14.289303	161.00	12	1.100	0.900	18.66	-0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.643846	13.80	12	1.100	0.900	18.66	-0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.352318	13.80	12	1.100	0.900	18.66	-0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0123682	-34.386852	161.00	14	1.100	0.900	18.66	-0.00	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0135443	-35.589141	115.00	14	1.100	0.900	18.66	-0.00	0	0
5061	1	0.00	0.00	0.00	25.28	5	1.0300000	-37.175914	115.00	14	1.100	0.900	18.66	0.00	0	0
5062	1	21.13	12.39	0.00	0.00	5	1.0059342	-39.210309	115.00	14	1.100	0.900	18.66	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0143149	-25.586178	500.00	17	1.100	0.900	18.66	-0.00	0	0
5064	1	37.22	21.84	0.00	0.00	5	1.0124565	-27.761841	161.00	17	1.100	0.900	18.66	-0.00	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0143149	-25.586178	13.80	17	1.100	0.900	18.66	-0.00	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0143149	-25.586178	13.80	17	1.100	0.900	18.66	-0.00	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300001	-24.371798	13.80	17	1.100	0.900	18.66	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0143149	-25.586178	13.80	17	1.100	0.900	18.66	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0143149	-25.586178	13.80	17	1.100	0.900	18.66	0.00	0	0
5070	1	36.06	21.15	0.00	0.00	5	1.0086892	-30.992419	161.00	17	1.100	0.900	18.66	-0.00	0	0
5071	1	35.80	21.00	0.00	0.00	5	1.0018344	-31.868025	161.00	13	1.100	0.900	18.66	-0.00	0	0
5072	1	34.94	20.50	0.00	0.00	5	1.0123537	-31.217587	161.00	16	1.100	0.900	18.66	-0.00	0	0
5073	1	4.27	2.50	0.00	0.00	5	0.9866228	-10.410936	161.00	15	1.100	0.900	18.66	-0.00	0	0
5074	1	15.35	9.00	0.00	0.00	5	1.0133979	-31.098840	161.00	16	1.100	0.900	18.66	-0.00	0	0
5075	1	1.91	1.12	0.00	0.00	5	0.9946428	-32.875279	161.00	18	1.100	0.900	18.66	-0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0151271	-33.922476	161.00	16	1.100	0.900	18.66	-0.00	0	0
5077	1	8.93	5.24	0.00	49.39	5	1.0300001	-35.120847	115.00	16	1.100	0.900	18.66	0.00	0	0
5078	1	32.08	18.82	0.00	0.00	5	1.0051117	-27.948033	161.00	17	1.100	0.900	18.66	-0.00	0	0
5079	1	18.45	10.82	0.00	0.00	5	1.0054285	-29.834477	161.00	13	1.100	0.900	18.66	-0.00	0	0
5080	1	18.17	10.66	0.00	0.00	5	0.9962102	-28.379711	161.00	13	1.100	0.900	18.66	-0.00	0	0
5081	1	43.39	25.45	0.00	0.00	5	0.9938064	-36.005155	161.00	13	1.100	0.900	18.66	-0.00	0	0
5082	1	49.37	28.96	0.00	0.00	5	1.0129512	-29.489112	161.00	17	1.100	0.900	18.66	-0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0215572	-28.541868	500.00	16	1.100	0.900	18.66	-0.00	0	0
5084	1	108.29	63.52	0.00	0.00	5	1.0108789	-30.477550	161.00	16	1.100	0.900	18.66	-0.00	0	0
5085	1	24.78	14.54	0.00	0.00	5	1.0064036	-30.844859	161.00	17	1.100	0.900	18.66	-0.00	0	0
5086	1	44.46	26.08	0.00	0.00	5	1.0066874	-29.257562	161.00	17	1.100	0.900	18.66	-0.00	0	0
5087	1	2.00	1.17	0.00	0.00	5	1.0084514	-26.128443	161.00	14	1.100	0.900	18.66	-0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0031478	-25.569284	161.00	18	1.100	0.900	18.66	-0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0031478	-25.569284	13.80	18	1.100	0.900	18.66	-0.00	0	0
5090	1	52.52	30.81	0.00	175.00	5	1.0169158	-31.713604	161.00	16	1.100	0.900	18.66	-0.00	0	0
5091	1	2.58	1.51	0.00	0.00	5	1.0036563	-28.893278	161.00	14	1.100	0.900	18.66	-0.00	0	0
5092	1	8.51	4.99	0.00	0.00	5	1.0094070	-27.526271	161.00	14	1.100	0.900	18.66	-0.00	0	0
5093	1	23.18	13.60	0.00	215.00	5	1.0248337	-27.097562	161.00	17	1.100	0.900	18.66	0.00	0	0
5094	1	1.29	0.75	0.00	0.00	5	1.0184950	-31.171585	161.00	14	1.100	0.900	18.66	-0.00	0	0
5095	1	15.57	9.14	0.00	0.00	5	1.0148072	-30.455616	161.00	17	1.100	0.900	18.66	-0.00	0	0
5096	1	29.82	17.49	0.00	0.00	5	1.0139986	-30.982204	161.00	16	1.100	0.900	18.66	-0.00	0	0
5097	1	39.88	23.40	0.00	0.00	5	1.0118869	-28.721528	161.00	17	1.100	0.900	18.66	-0.00	0	0
5098	1	75.46	44.26	0.00	230.54	5	1.0300001	-27.810122	161.00	17	1.100	0.900	18.66	0.00	0	0
5099	1	32.67	19.16	0.00	200.00	5	1.0408965	-29.240023	161.00	17	1.100	0.900	18.66	0.00	0	0
5100	1	10.84	6.36	0.00	0.00	5	1.0120165	-31.181217	161.00	16	1.100	0.900	18.66	-0.00	0	0
5101	1	10.93	6.41	0.00	0.00	5	1.0049634	-13.437681	161.00	15	1.100	0.900	18.66	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0185005	-29.039387	500.00	16	1.100	0.900	18.66	-0.00	0	0
5103	1	113.26	66.44	0.00	0.00	5	1.0123712	-30.865551	161.00	16	1.100	0.900	18.66	-0.00	0	0
5104	1	38.17	22.39	0.00	0.00	5	1.0039700	-27.950191	161.00	17	1.100	0.900	18.66	-0.00	0	0
5105	1	50.85	29.83	0.00	0.00	5	1.0109433	-30.676743	161.00	17	1.100	0.900	18.66	-0.00	0	0
5106	2	0.00	0.00	0.00	0.00	5	1.0109433	-30.676743	13.80	17	1.100	0.900	18.66	-0.00	0	0
5107	2	0.00	0.00	0.00	0.00	5	1.0109433	-30.676743	13.80	17	1.100	0.900	18.66	-0.00	0	0
5108	1	19.38	11.37	0.00	437.23	5	1.0265172	-29.771546	161.00	17	1.100	0.900	18.66	-0.00	0	0
5109	1	26.07	15.29	0.00	0.00	5	1.0033904	-30.769001	161.00	16	1.100	0.900	18.66	-0.00	0	0
5110	1	1.66	0.97	0.00	0.00	5	0.9932635	-17.335959	161.00	12	1.100	0.900	18.66	-0.00	0	0
5111	1	17.99	10.55	0.00	0.00	5	1.0135505	-31.660532	161.00	16	1.100	0.900	18.66	-0.00	0	0
5112	1	6.88	4.04	0.00	0.00	5	1.0058414	-20.254917	161.00	18	1.100	0.900	18.66	-0.00	0	0
5113	2	10.42	6.11	0.00	0.00	5	1.0151271	-24.768257	161.00	17	1.100	0.900	18.66	-0.00	0	0
5114	2	27.50	16.13	0.00	0.00	5	1.0095281	-32.814466	161.00	16	1.100	0.900	18.66	-0.00	0	0
5115	1	8.56	5.02	0.00	0.00	5	1.0261524	-30.913374	161.00	16	1.100	0.900	18.66	0.00	0	0
5116	1	68.37	40.11	0.00	0.00	5	1.0113879	-31.434155	161.00	16	1.100	0.900	18.66	-0.00	0	0
5117	1	61.96	36.35	0.00	0.00	5	1.0030862	-28.605202	161.00	17	1.100	0.900	18.66	-0.00	0	0
5118	2	4.18	2.45	0.00	0.00	5	1.0000001	0.788679	161.00	15	1.100	0.900	18.66	-0.00	0	0
5119	1	2.12	1.25	0.00	0.00	5	1.0033057	-20.596776	161.00	12	1.100	0.900	18.66	-0.00	0	0
5120	2	0.00	0.00	0.00	0.00	5	0.9937200	-15.635074	500.00	15	1.100	0.900	18.66	0.00	0	0
5121	2	37.02	21.72	0.00	30.00	5	0.9853717	-12.083854	161.00	15	1.100	0.900	18.66	0.00	0	0
5122	1	31.39	18.42	0.00	0.00	5	1.0127986	-31.687079	161.00	16	1.100	0.900	18.66	-0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0065441	-38.236578	161.00	13	1.100	0.900	18.66	-0.00	0	0
5124	1	12.89	7.56	0.00	0.00	5	1.0108172	-39.016271	115.00	13	1.100	0.900	18.66	-0.00	0	0
5125	1	32.80	19.24	0.00	0.00	5	1.0118417	-28.307857	161.00	17	1.100	0.900	18.66	-0.00	0	0
5126	1	83.66	49.08	0.00	0.00	5	1.0086413	-31.978837	161.00	16	1.100	0.900	18.66	-0.00	0	0
5127	1	1.88	1.10	0.00	0.00	5	1.0027920	-22.662654	161.00	18	1.100	0.900	18.66	-0.00	0	0
5128	1	43.72	25.65	0.00	0.00	5	1.0097287	-31.321911	161.00	16	1.100	0.900	18.66	-0.00	0	0
5129	2	7.19	4.22	0.00	0.00	5	1.0000001	-15.672631	161.00	18	1.100	0.900	18.66	0.00	0	0
5130	1	48.20	28.27	0.00	0.00	5	1.0089450	-31.103796	161.00	16	1.100	0.900	18.66	-0.00	0	0
5131	2	0.00	0.00	0.00	0.00	5	1.0093988	-35.091146	500.00	13	1.100	0.900	18.66	-0.00	0	0
5132	2	49.52	29.05	0.00	0.00	5	1.0030813	-35.133099	161.00	13	1.100	0.900	18.66	-0.00	0	0
5133	1	5.87	3.45	0.00	0.00	5	1.0041010	-18.426621	161.00	18	1.100	0.900	18.66	-0.00	0	0
5134	1	13.03	7.64	0.00	0.00	5	0.9886133	-4.519591	161.00	15	1.100	0.900	18.66	-0.00	0	0
5135	1	13.33	7.82	0.00	0.00	5	1.0035032	-12.417924	161.00	15	1.100	0.900	18.66	-0.00	0	0
5136	1	5.77	3.38	0.00	0.00	5	1.0222694	-29.742686	161.00	16	1.100	0.900	18.66	-0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0041998	-29.252682	500.00	13	1.100	0.900	18.66	-0.00	0	0
5138	1	50.74	29.76	0.00	0.00	5	1.0039081	-30.023661	161.00	13	1.100	0.900	18.66	-0.00	0	0
5139	1	41.72	24.47	0.00	270.00	5	1.0283681	-31.833407	161.00	16	1.100	0.900	18.66	0.00	0	0
5140	1	4.18	2.45	0.00	0.00	5	0.9907712	-29.914617	161.00	13	1.100	0.900	18.66	-0.00	0	0
5141	1	21.92	12.86	0.00	0.00	5	1.0175975	-30.476785	161.00	16	1.100	0.900	18.66	-0.00	0	0
5142	1	7.50	4.40	0.00	0.00	5	0.9937476	-30.646701	161.00	13	1.100	0.900	18.66	-0.00	0	0
5143	1	42.24	24.78	0.00	0.00	5	1.0111205	-28.106536	161.00	17	1.100	0.900	18.66	-0.00	0	0
5144	2	35.47	20.80	0.00	0.00	5	0.9945602	-28.585465	161.00	13	1.100	0.900	18.66	-0.00	0	0
5145	1	56.92	33.39	0.00	0.00	5	1.0118297	-29.972130	161.00	17	1.100	0.900	18.66	-0.00	0	0
5146	1	43.83	25.71	0.00	0.00	5	1.0099919	-31.247472	161.00	16	1.100	0.900	18.66	-0.00	0	0
5147	1	52.22	30.63	0.00	0.00	5	1.0075476	-31.443474	161.00	16	1.100	0.900	18.66	-0.00	0	0
5148	1	40.29	23.63	0.00	0.00	5	1.0078357	-30.742938	161.00	17	1.100	0.900	18.66	-0.00	0	0
5149	1	44.17	25.91	0.00	0.00	5	1.0088699	-31.897505	161.00	16	1.100	0.900	18.66	-0.00	0	0
5150	1	1.99	1.17	0.00	0.00	5	1.0003752	-18.244416	161.00	12	1.100	0.900	18.66	-0.00	0	0
5151	1	2.57	1.51	0.00	0.00	5	1.0074703	-23.398082	161.00	18	1.100	0.900	18.66	-0.00	0	0
5152	1	29.46	17.28	0.00	0.00	5	1.0090381	-31.540441	161.00	16	1.100	0.900	18.66	-0.00	0	0
5153	1	7.72	4.53	0.00	0.00	5	1.0086590	-23.488050	161.00	12	1.100	0.900	18.66	-0.00	0	0
5154	1	7.52	4.41	0.00	0.00	5	1.0045573	-23.508941	161.00	18	1.100	0.900	18.66	-0.00	0	0
5155	1	1.79	1.05	0.00	0.00	5	0.9928484	-7.935306	161.00	12	1.100	0.900	18.66	-0.00	0	0
5156	1	3.00	1.76	0.00	0.00	5	1.0072550	-9.772301	161.00	15	1.100	0.900	18.66	-0.00	0	0
5157	1	70.82	41.55	0.00	0.00	5	1.0036349	-30.651147	161.00	17	1.100	0.900	18.66	-0.00	0	0
5158	1	81.24	47.66	0.00	0.00	5	1.0228435	-31.599268	161.00	16	1.100	0.900	18.66	-0.00	0	0
5159	1	7.02	4.12	0.00	0.00	5	1.0055093	-37.829535	161.00	13	1.100	0.900	18.66	-0.00	0	0
5160	1	28.66	16.81	0.00	0.00	5	1.0082215	-27.307755	161.00	17	1.100	0.900	18.66	-0.00	0	0
5161	1	96.43	56.57	0.00	210.00	5	1.0268397	-32.170826	161.00	16	1.100	0.900	18.66	0.00	0	0
5162	1	3.23	1.90	0.00	0.00	5	1.0000215	-31.851236	161.00	14	1.100	0.900	18.66	-0.00	0	0
5163	1	7.32	4.29	0.00	0.00	5	1.0006619	-35.561491	161.00	13	1.100	0.900	18.66	-0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0128194	-26.088293	500.00	17	1.100	0.900	18.66	-0.00	0	0
5165	1	26.82	15.73	0.00	0.00	5	1.0113826	-26.855897	161.00	17	1.100	0.900	18.66	-0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0298365	-26.015890	13.80	17	1.100	0.900	18.66	-0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0128194	-26.088293	13.80	17	1.100	0.900	18.66	-0.00	0	0
5168	1	60.70	35.61	0.00	0.00	5	1.0109056	-31.695531	161.00	16	1.100	0.900	18.66	-0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0062316	-13.476380	161.00	15	1.100	0.900	18.66	-0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0009489	-11.783898	18.00	15	1.100	0.900	18.66	-0.00	0	0
5171	1	0.51	0.30	0.00	0.00	5	1.0030986	-29.130303	161.00	14	1.100	0.900	18.66	-0.00	0	0
5172	1	35.86	21.03	0.00	184.27	5	1.0300001	-24.534175	161.00	12	1.100	0.900	18.66	0.00	0	0
5173	1	65.86	38.63	0.00	0.00	5	1.0073458	-31.210771	161.00	16	1.100	0.900	18.66	-0.00	0	0
5174	1	2.09	1.22	0.00	0.00	5	1.0022254	-29.435122	161.00	14	1.100	0.900	18.66	-0.00	0	0
5175	1	57.32	33.62	0.00	0.00	5	1.0107619	-27.524326	161.00	17	1.100	0.900	18.66	-0.00	0	0
5176	1	3.53	2.07	0.00	0.00	5	0.9958334	-16.622718	161.00	12	1.100	0.900	18.66	-0.00	0	0
5177	1	44.14	25.89	0.00	0.00	5	1.0057134	-29.402603	161.00	17	1.100	0.900	18.66	-0.00	0	0
5178	1	40.55	23.79	0.00	0.00	5	1.0084244	-31.761779	161.00	16	1.100	0.900	18.66	-0.00	0	0
5179	2	0.00	0.00	0.00	0.00	5	1.0244565	-31.673406	500.00	14	1.100	0.900	18.66	-0.00	0	0
5180	2	42.68	25.04	0.00	0.00	5	1.0201020	-31.230703	161.00	14	1.100	0.900	18.66	-0.00	0	0
5181	1	86.08	50.50	0.00	0.00	5	1.0090459	-31.829022	161.00	16	1.100	0.900	18.66	-0.00	0	0
5182	1	1.85	1.08	0.00	0.00	5	0.9905090	-29.068577	161.00	13	1.100	0.900	18.66	-0.00	0	0
5183	1	67.18	39.41	0.00	0.00	5	1.0186739	-31.833345	161.00	16	1.100	0.900	18.66	-0.00	0	0
5184	1	38.75	22.73	0.00	0.00	5	1.0034050	-28.737814	161.00	17	1.100	0.900	18.66	-0.00	0	0
5185	1	12.42	7.29	0.00	0.00	5	1.0155996	-25.971051	161.00	17	1.100	0.900	18.66	-0.00	0	0
5186	1	12.07	7.08	0.00	0.00	5	1.0067145	-28.399363	161.00	17	1.100	0.900	18.66	-0.00	0	0
5187	1	7.44	4.37	0.00	0.00	5	0.9897874	-10.133894	161.00	12	1.100	0.900	18.66	0.00	0	0
5188	1	31.31	18.37	0.00	0.00	5	1.0068867	-31.135266	161.00	16	1.100	0.900	18.66	-0.00	0	0
5189	1	38.08	22.34	0.00	0.00	5	1.0137106	-31.509123	161.00	16	1.100	0.900	18.66	-0.00	0	0
5190	1	1.63	0.96	0.00	0.00	5	1.0055583	-18.477848	161.00	12	1.100	0.900	18.66	-0.00	0	0
5191	2	3.66	2.15	0.00	60.00	5	1.0111888	-22.526534	161.00	18	1.100	0.900	18.66	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0087943	-35.766519	500.00	13	1.100	0.900	18.66	-0.00	0	0
5193	1	65.09	38.19	0.00	0.00	5	1.0030939	-36.496407	161.00	13	1.100	0.900	18.66	-0.00	0	0
5194	1	28.50	16.72	0.00	0.00	5	1.0107578	-30.248467	161.00	17	1.100	0.900	18.66	-0.00	0	0
5195	1	26.69	15.66	0.00	0.00	5	1.0213413	-27.814619	161.00	17	1.100	0.900	18.66	-0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0013866	-17.670557	500.00	12	1.100	0.900	18.66	-0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	0.9994933	-17.634619	161.00	12	1.100	0.900	18.66	-0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0000001	-16.950792	18.00	12	1.100	0.900	18.66	-0.00	0	0
5199	1	11.75	6.89	0.00	0.00	5	1.0094585	-28.109322	161.00	17	1.100	0.900	18.66	-0.00	0	0
5200	1	32.05	18.80	0.00	0.00	5	0.9910468	-17.974889	161.00	12	1.100	0.900	18.66	-0.00	0	0
5201	1	2.32	1.36	0.00	0.00	5	1.0055843	-33.691109	161.00	14	1.100	0.900	18.66	-0.00	0	0
5202	1	4.17	2.45	0.00	0.00	5	1.0126903	-32.256513	161.00	14	1.100	0.900	18.66	-0.00	0	0
5203	1	71.01	41.65	0.00	0.00	5	1.0085252	-31.559742	161.00	16	1.100	0.900	18.66	-0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0046334	-21.122937	500.00	12	1.100	0.900	18.66	-0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0058688	-21.721846	161.00	12	1.100	0.900	18.66	-0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100001	-19.831427	13.80	12	1.100	0.900	18.66	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0046334	-21.122937	13.80	12	1.100	0.900	18.66	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0046334	-21.122937	13.80	12	1.100	0.900	18.66	0.00	0	0
5209	1	1.73	1.02	0.00	0.00	5	1.0051906	-21.092849	161.00	18	1.100	0.900	18.66	-0.00	0	0
5210	1	19.14	11.23	0.00	0.00	5	1.0109525	-29.047556	161.00	17	1.100	0.900	18.66	-0.00	0	0
5211	1	3.34	1.96	0.00	0.00	5	1.0017978	-33.060189	161.00	14	1.100	0.900	18.66	-0.00	0	0
5212	1	16.37	9.60	0.00	0.00	5	1.0015895	-30.198044	161.00	14	1.100	0.900	18.66	-0.00	0	0
5213	1	44.48	26.09	0.00	0.00	5	1.0072232	-31.736750	161.00	16	1.100	0.900	18.66	-0.00	0	0
5214	1	49.32	28.93	0.00	0.00	5	1.0090273	-31.164679	161.00	16	1.100	0.900	18.66	-0.00	0	0
5215	1	9.65	5.66	0.00	0.00	5	1.0072777	-29.276507	161.00	16	1.100	0.900	18.66	-0.00	0	0
5216	1	32.16	18.86	0.00	0.00	5	1.0079088	-28.367362	161.00	17	1.100	0.900	18.66	-0.00	0	0
5217	1	48.46	28.43	0.00	438.77	5	1.0286783	-29.000336	161.00	17	1.100	0.900	18.66	0.00	0	0
5218	1	18.98	11.13	0.00	0.00	5	1.0113695	-26.315047	161.00	17	1.100	0.900	18.66	-0.00	0	0
5219	1	6.45	3.78	0.00	30.53	5	1.0157246	-31.892911	161.00	14	1.100	0.900	18.66	-0.00	0	0
5220	1	19.55	11.47	0.00	0.00	5	1.0097640	-23.870372	161.00	17	1.100	0.900	18.66	-0.00	0	0
5221	1	44.09	25.87	0.00	0.00	5	0.9952262	-36.037907	161.00	13	1.100	0.900	18.66	-0.00	0	0
5222	1	16.01	9.39	0.00	0.00	5	1.0074031	-33.500406	161.00	14	1.100	0.900	18.66	-0.00	0	0
5223	1	16.81	9.86	0.00	0.00	5	0.9984284	-33.558076	161.00	14	1.100	0.900	18.66	-0.00	0	0
5224	1	74.80	43.88	0.00	0.00	5	1.0131729	-31.581307	161.00	16	1.100	0.900	18.66	-0.00	0	0
5225	1	6.31	3.70	0.00	0.00	5	1.0235836	-31.161169	161.00	16	1.100	0.900	18.66	0.00	0	0
5226	1	2.65	1.56	0.00	0.00	5	1.0049580	-13.356270	161.00	15	1.100	0.900	18.66	0.00	0	0
5227	1	34.24	20.08	0.00	0.00	5	1.0115006	-33.432985	161.00	16	1.100	0.900	18.66	-0.00	0	0
5228	1	39.22	23.01	0.00	0.00	5	1.0103548	-30.633689	161.00	16	1.100	0.900	18.66	-0.00	0	0
5229	1	21.22	12.45	0.00	0.00	5	1.0110625	-31.267589	161.00	16	1.100	0.900	18.66	-0.00	0	0
5230	1	32.06	18.81	0.00	0.00	5	1.0138587	-31.504182	161.00	16	1.100	0.900	18.66	-0.00	0	0
5231	2	7.21	4.23	0.00	0.00	5	1.0021891	-17.839376	161.00	18	1.100	0.900	18.66	0.00	0	0
5232	1	24.14	14.16	0.00	0.00	5	1.0138695	-29.682191	161.00	17	1.100	0.900	18.66	-0.00	0	0
5233	1	47.71	27.99	0.00	0.00	5	1.0155621	-29.617944	161.00	17	1.100	0.900	18.66	-0.00	0	0
5234	1	68.90	40.42	0.00	0.00	5	1.0086176	-30.583027	161.00	16	1.100	0.900	18.66	-0.00	0	0
5235	1	9.84	5.77	0.00	0.00	5	1.0046391	-35.712143	161.00	13	1.100	0.900	18.66	-0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	0.9959268	-10.589297	500.00	12	1.100	0.900	18.66	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	0.9880800	-7.111743	161.00	12	1.100	0.900	18.66	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0000001	-9.645448	18.00	12	1.100	0.900	18.66	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	0.9887012	-23.629898	500.00	18	1.100	0.900	18.66	0.00	0	0
5240	1	0.00	0.00	0.00	0.00	5	0.9888965	-20.214648	161.00	18	1.100	0.900	18.66	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0049101	-23.394839	115.00	18	1.100	0.900	18.66	0.00	0	0
5242	1	0.00	0.00	0.00	0.00	5	1.0049101	-23.394839	115.00	18	1.100	0.900	18.66	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	0.9970357	-21.935306	13.80	18	1.100	0.900	18.66	0.00	0	0
5244	1	31.46	18.45	0.00	0.00	5	1.0075208	-27.354362	161.00	17	1.100	0.900	18.66	-0.00	0	0
5245	1	67.12	39.37	0.00	0.00	5	1.0171697	-30.241977	161.00	17	1.100	0.900	18.66	-0.00	0	0
5246	1	10.25	6.01	0.00	0.00	5	1.0060971	-19.944471	161.00	18	1.100	0.900	18.66	-0.00	0	0
5247	1	1.58	0.92	0.00	0.00	5	1.0046866	-22.266213	161.00	18	1.100	0.900	18.66	-0.00	0	0
5248	1	48.79	28.62	0.00	0.00	5	1.0104128	-29.012228	161.00	17	1.100	0.900	18.66	-0.00	0	0
5249	1	55.39	32.49	0.00	0.00	5	1.0053086	-24.702559	161.00	17	1.100	0.900	18.66	-0.00	0	0
5250	1	79.74	46.77	0.00	0.00	5	1.0130555	-30.849994	161.00	16	1.100	0.900	18.66	-0.00	0	0
5251	1	59.47	34.88	0.00	0.00	5	1.0111653	-30.250821	161.00	17	1.100	0.900	18.66	-0.00	0	0
5252	1	39.03	22.89	0.00	0.00	5	1.0113405	-31.832905	161.00	16	1.100	0.900	18.66	-0.00	0	0
5253	1	61.19	35.89	0.00	0.00	5	1.0065718	-29.351270	161.00	17	1.100	0.900	18.66	-0.00	0	0
5254	1	40.06	23.50	0.00	0.00	5	1.0121595	-28.570751	161.00	17	1.100	0.900	18.66	-0.00	0	0
5255	1	4.55	2.67	0.00	0.00	5	0.9954789	-18.190715	161.00	12	1.100	0.900	18.66	-0.00	0	0
5256	1	0.63	0.37	0.00	0.00	5	1.0052768	-29.318557	161.00	14	1.100	0.900	18.66	-0.00	0	0
5257	1	4.78	2.80	0.00	0.00	5	1.0048031	-28.476189	161.00	14	1.100	0.900	18.66	-0.00	0	0
5258	1	48.39	28.39	0.00	0.00	5	1.0063858	-31.609784	161.00	16	1.100	0.900	18.66	-0.00	0	0
5259	1	4.45	2.61	0.00	0.00	5	1.0172024	-31.261587	161.00	16	1.100	0.900	18.66	-0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0054015	-17.516992	500.00	18	1.100	0.900	18.66	-0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0072183	-18.982046	161.00	18	1.100	0.900	18.66	-0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100001	-13.185854	13.80	18	1.100	0.900	18.66	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100001	-14.427720	13.80	18	1.100	0.900	18.66	0.00	0	0
5264	2	5.86	3.44	0.00	90.14	5	1.0142833	-14.659822	161.00	15	1.100	0.900	18.66	0.00	0	0
5265	1	50.20	29.45	0.00	0.00	5	1.0169920	-28.086878	161.00	17	1.100	0.900	18.66	-0.00	0	0
5266	1	65.75	38.57	0.00	0.00	5	1.0194321	-30.019604	161.00	17	1.100	0.900	18.66	-0.00	0	0
5267	1	18.99	11.14	0.00	0.00	5	0.9937156	-30.323439	161.00	13	1.100	0.900	18.66	-0.00	0	0
5268	1	15.57	9.13	0.00	0.00	5	1.0192732	-30.137540	161.00	16	1.100	0.900	18.66	-0.00	0	0
5269	1	42.00	24.64	0.00	0.00	5	1.0055520	-28.396783	161.00	17	1.100	0.900	18.66	-0.00	0	0
5270	1	10.82	6.35	0.00	0.00	5	1.0000351	-30.107083	161.00	13	1.100	0.900	18.66	-0.00	0	0
5271	1	4.83	2.83	0.00	0.00	5	1.0057647	-36.509641	161.00	13	1.100	0.900	18.66	-0.00	0	0
5272	1	9.09	5.33	0.00	0.00	5	1.0155115	-31.634007	161.00	16	1.100	0.900	18.66	-0.00	0	0
5273	1	56.03	32.87	0.00	0.00	5	1.0262669	-30.886882	161.00	17	1.100	0.900	18.66	0.00	0	0
5274	1	5.73	3.36	0.00	0.00	5	1.0076816	-30.949777	161.00	16	1.100	0.900	18.66	-0.00	0	0
5275	1	2.30	1.35	0.00	0.00	5	1.0013927	-33.344042	161.00	14	1.100	0.900	18.66	-0.00	0	0
5276	1	5.09	2.99	0.00	0.00	5	1.0073261	-33.912702	161.00	14	1.100	0.900	18.66	-0.00	0	0
5277	1	50.62	29.69	0.00	0.00	5	1.0075573	-29.945858	161.00	16	1.100	0.900	18.66	-0.00	0	0
5278	1	24.48	14.36	0.00	0.00	5	1.0044947	-35.711727	161.00	13	1.100	0.900	18.66	-0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0106631	-35.244070	500.00	13	1.100	0.900	18.66	-0.00	0	0
5280	1	45.71	26.81	0.00	0.00	5	1.0055396	-35.311366	161.00	13	1.100	0.900	18.66	-0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0048699	-34.758196	13.80	13	1.100	0.900	18.66	-0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0106631	-35.244070	13.80	13	1.100	0.900	18.66	-0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0106631	-35.244070	13.80	13	1.100	0.900	18.66	-0.00	0	0
5284	1	21.56	12.65	0.00	0.00	5	1.0132283	-31.259376	161.00	16	1.100	0.900	18.66	-0.00	0	0
5285	1	4.90	2.88	0.00	0.00	5	0.9924096	-19.243425	161.00	12	1.100	0.900	18.66	-0.00	0	0
5286	1	14.58	8.55	0.00	0.00	5	0.9995460	-17.197752	161.00	18	1.100	0.900	18.66	0.00	0	0
5287	1	90.21	52.92	0.00	0.00	5	1.0085251	-30.152259	161.00	17	1.100	0.900	18.66	-0.00	0	0
5288	1	6.57	3.86	0.00	0.00	5	1.0199147	-30.022772	161.00	16	1.100	0.900	18.66	-0.00	0	0
5289	1	33.69	19.77	0.00	250.00	5	1.0153273	-31.656267	161.00	16	1.100	0.900	18.66	-0.00	0	0
5290	1	14.66	8.60	0.00	0.00	5	1.0045458	-24.725363	161.00	18	1.100	0.900	18.66	-0.00	0	0
5291	1	69.64	40.85	0.00	0.00	5	1.0099338	-27.138334	161.00	17	1.100	0.900	18.66	-0.00	0	0
5292	1	29.97	17.58	0.00	0.00	5	1.0052150	-25.518184	161.00	17	1.100	0.900	18.66	-0.00	0	0
5293	1	30.41	17.84	0.00	0.00	5	1.0007683	-23.371442	161.00	18	1.100	0.900	18.66	-0.00	0	0
5294	1	53.69	31.49	0.00	0.00	5	1.0113995	-31.930376	161.00	16	1.100	0.900	18.66	-0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0233984	-28.604480	500.00	16	1.100	0.900	18.66	-0.00	0	0
5296	1	49.42	28.99	0.00	0.00	5	1.0170378	-29.705549	161.00	16	1.100	0.900	18.66	-0.00	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0243938	-28.600189	13.80	16	1.100	0.900	18.66	-0.00	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0233984	-28.604480	13.80	16	1.100	0.900	18.66	-0.00	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0359951	-28.550028	13.80	16	1.100	0.900	18.66	-0.00	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0338729	-28.559235	13.80	16	1.100	0.900	18.66	-0.00	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0359655	-28.553911	13.80	16	1.100	0.900	18.66	-0.00	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400001	-28.416868	13.80	16	1.100	0.900	18.66	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400001	-28.464778	13.80	16	1.100	0.900	18.66	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0218505	-28.629632	500.00	16	1.100	0.900	18.66	-0.00	0	0
5305	1	91.49	53.67	0.00	0.00	5	1.0153157	-30.447925	161.00	16	1.100	0.900	18.66	-0.00	0	0
5306	1	19.71	11.56	0.00	0.00	5	1.0127599	-24.512053	161.00	17	1.100	0.900	18.66	-0.00	0	0
5307	1	69.34	40.67	0.00	0.00	5	1.0175875	-31.035913	161.00	16	1.100	0.900	18.66	-0.00	0	0
5308	1	7.42	4.35	0.00	0.00	5	1.0114925	-31.008065	161.00	16	1.100	0.900	18.66	-0.00	0	0
5309	1	47.74	28.01	0.00	0.00	5	1.0078000	-31.840331	161.00	16	1.100	0.900	18.66	-0.00	0	0
5310	1	33.81	19.83	0.00	0.00	5	1.0233288	-29.080259	161.00	17	1.100	0.900	18.66	-0.00	0	0
5311	1	19.78	11.61	0.00	0.00	5	1.0147227	-31.829678	161.00	16	1.100	0.900	18.66	-0.00	0	0
5312	1	39.51	23.18	0.00	0.00	5	1.0027078	-25.511367	161.00	17	1.100	0.900	18.66	-0.00	0	0
5313	1	7.79	4.57	0.00	0.00	5	1.0126213	-30.238484	161.00	16	1.100	0.900	18.66	-0.00	0	0
5314	1	5.79	3.40	0.00	0.00	5	0.9944951	-26.928481	161.00	13	1.100	0.900	18.66	-0.00	0	0
5315	1	15.33	8.99	0.00	0.00	5	1.0057576	-28.326014	161.00	17	1.100	0.900	18.66	-0.00	0	0
5316	1	85.10	49.92	0.00	305.83	5	1.0300001	-32.053619	161.00	16	1.100	0.900	18.66	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0066723	-19.073715	500.00	18	1.100	0.900	18.66	-0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0086318	-21.088835	161.00	18	1.100	0.900	18.66	-0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100001	-18.625442	13.20	18	1.100	0.900	18.66	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0066723	-19.073715	13.20	18	1.100	0.900	18.66	-0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0066723	-19.073715	13.20	18	1.100	0.900	18.66	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0190820	-27.720894	500.00	17	1.100	0.900	18.66	-0.00	0	0
5323	1	105.99	62.17	0.00	0.00	5	1.0135982	-29.680249	161.00	17	1.100	0.900	18.66	-0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400001	-27.595095	13.80	17	1.100	0.900	18.66	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400001	-27.586521	13.80	17	1.100	0.900	18.66	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0290894	-27.680976	13.80	17	1.100	0.900	18.66	-0.00	0	0
5327	1	1.94	1.14	0.00	0.00	5	1.0035017	-33.363371	161.00	14	1.100	0.900	18.66	-0.00	0	0
5328	2	6.59	3.86	0.00	0.00	5	1.0089992	-25.289911	161.00	13	1.100	0.900	18.66	-0.00	0	0
5329	1	71.60	42.00	0.00	0.00	5	1.0052898	-31.355445	161.00	16	1.100	0.900	18.66	-0.00	0	0
5330	1	31.29	18.35	0.00	0.00	5	1.0114650	-28.758589	161.00	17	1.100	0.900	18.66	-0.00	0	0
5331	1	12.73	7.47	0.00	0.00	5	1.0116166	-30.835196	161.00	16	1.100	0.900	18.66	-0.00	0	0
5332	1	41.11	24.12	0.00	0.00	5	1.0118349	-27.982407	161.00	17	1.100	0.900	18.66	-0.00	0	0
5333	1	52.22	30.63	0.00	0.00	5	1.0022326	-30.453260	161.00	14	1.100	0.900	18.66	-0.00	0	0
5334	1	11.57	6.78	0.00	0.00	5	1.0026377	-0.594720	161.00	15	1.100	0.900	18.66	-0.00	0	0
5335	1	80.52	47.23	0.00	0.00	5	1.0071343	-31.120219	161.00	17	1.100	0.900	18.66	-0.00	0	0
5336	1	35.81	21.01	0.00	0.00	5	1.0112987	-30.899957	161.00	16	1.100	0.900	18.66	-0.00	0	0
5337	2	9.07	5.32	0.00	0.00	5	1.0000001	-18.533594	161.00	12	1.100	0.900	18.66	-0.00	0	0
5338	1	38.76	22.74	0.00	0.00	5	1.0006502	-25.140605	161.00	18	1.100	0.900	18.66	-0.00	0	0
5339	1	38.64	22.67	0.00	137.34	5	1.0300001	-29.945498	161.00	17	1.100	0.900	18.66	0.00	0	0
5340	1	16.39	9.62	0.00	0.00	5	1.0138081	-31.591569	161.00	16	1.100	0.900	18.66	-0.00	0	0
5341	1	18.69	10.97	0.00	0.00	5	1.0210902	-30.710289	161.00	17	1.100	0.900	18.66	-0.00	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0210902	-30.710289	13.80	17	1.100	0.900	18.66	-0.00	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0210902	-30.710289	13.80	17	1.100	0.900	18.66	0.00	0	0
5344	1	45.75	26.84	0.00	0.00	5	1.0212175	-31.875247	161.00	16	1.100	0.900	18.66	-0.00	0	0
5345	2	16.00	9.38	0.00	0.00	5	1.0107467	-24.184351	161.00	14	1.100	0.900	18.66	-0.00	0	0
5346	1	44.10	25.87	0.00	260.00	5	1.0146250	-27.589925	161.00	17	1.100	0.900	18.66	-0.00	0	0
5347	1	9.02	5.29	0.00	0.00	5	0.9961239	0.704083	161.00	15	1.100	0.900	18.66	-0.00	0	0
5348	1	4.47	2.62	0.00	0.00	5	1.0078892	-27.007489	161.00	14	1.100	0.900	18.66	-0.00	0	0
5349	1	29.38	17.23	0.00	0.00	5	1.0086319	-30.805190	161.00	16	1.100	0.900	18.66	-0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0187885	-28.980699	500.00	16	1.100	0.900	18.66	-0.00	0	0
5351	1	84.18	49.38	0.00	0.00	5	1.0135422	-30.453660	161.00	16	1.100	0.900	18.66	-0.00	0	0
5352	1	20.21	11.85	0.00	0.00	5	1.0124310	-31.312849	161.00	16	1.100	0.900	18.66	-0.00	0	0
5353	1	27.33	16.03	0.00	0.00	5	1.0185622	-30.029941	161.00	17	1.100	0.900	18.66	-0.00	0	0
5354	1	37.54	22.02	0.00	0.00	5	1.0157322	-32.471385	161.00	16	1.100	0.900	18.66	-0.00	0	0
5355	1	2.73	1.60	0.00	0.00	5	1.0071489	-28.047640	161.00	14	1.100	0.900	18.66	-0.00	0	0
5356	1	59.14	34.69	0.00	0.00	5	1.0154277	-31.767400	161.00	16	1.100	0.900	18.66	-0.00	0	0
5357	1	43.97	25.79	0.00	0.00	5	1.0091845	-30.891920	161.00	16	1.100	0.900	18.66	-0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0200766	-35.385056	500.00	13	1.100	0.900	18.66	-0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0105650	-34.146316	161.00	13	1.100	0.900	18.66	-0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100001	-35.087370	13.80	13	1.100	0.900	18.66	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0049755	-22.305842	500.00	12	1.100	0.900	18.66	-0.00	0	0
5362	1	16.38	9.61	0.00	0.00	5	1.0004445	-22.095086	161.00	12	1.100	0.900	18.66	-0.00	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0049755	-22.305842	13.80	12	1.100	0.900	18.66	-0.00	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0027501	-22.250831	13.80	12	1.100	0.900	18.66	-0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0003286	-22.191498	13.80	12	1.100	0.900	18.66	-0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0049755	-22.305842	13.80	12	1.100	0.900	18.66	-0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0000001	-22.179390	13.80	12	1.100	0.900	18.66	-0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0015702	-22.221578	13.80	12	1.100	0.900	18.66	-0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0000001	-22.168150	13.80	12	1.100	0.900	18.66	-0.00	0	0
5370	1	51.19	30.03	0.00	0.00	5	1.0070913	-28.702871	161.00	17	1.100	0.900	18.66	-0.00	0	0
5371	1	33.33	19.55	0.00	0.00	5	1.0122446	-30.861008	161.00	16	1.100	0.900	18.66	-0.00	0	0
5372	1	19.22	11.28	0.00	0.00	5	1.0150434	-31.687406	161.00	16	1.100	0.900	18.66	-0.00	0	0
5373	1	75.83	44.48	0.00	0.00	5	1.0025566	-29.481404	161.00	17	1.100	0.900	18.66	-0.00	0	0
5374	1	33.37	19.58	0.00	0.00	5	1.0175249	-30.844057	161.00	16	1.100	0.900	18.66	-0.00	0	0
5375	1	29.99	17.59	0.00	0.00	5	1.0099164	-27.857146	161.00	17	1.100	0.900	18.66	-0.00	0	0
5376	1	23.11	13.56	0.00	0.00	5	1.0145851	-29.994949	161.00	17	1.100	0.900	18.66	-0.00	0	0
5377	1	27.83	16.33	0.00	0.00	5	0.9948937	-35.644490	161.00	13	1.100	0.900	18.66	-0.00	0	0
5378	1	32.87	19.28	0.00	113.05	5	1.0087452	-29.509896	161.00	13	1.100	0.900	18.66	-0.00	0	0
5379	1	79.57	46.67	0.00	0.00	5	1.0166350	-29.144898	161.00	17	1.100	0.900	18.66	-0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0253615	-30.773474	500.00	14	1.100	0.900	18.66	-0.00	0	0
5381	1	38.54	22.61	0.00	0.00	5	1.0174500	-31.097751	161.00	14	1.100	0.900	18.66	-0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0400000	-30.710921	13.80	14	1.100	0.900	18.66	-0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0400000	-30.700082	13.80	14	1.100	0.900	18.66	-0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0181444	-29.278625	500.00	16	1.100	0.900	18.66	-0.00	0	0
5385	1	116.39	68.28	0.00	0.00	5	1.0163299	-30.314762	161.00	16	1.100	0.900	18.66	-0.00	0	0
5386	1	30.69	18.00	0.00	160.00	5	1.0165445	-31.589226	161.00	16	1.100	0.900	18.66	-0.00	0	0
5387	1	37.55	22.03	0.00	0.00	5	1.0066886	-28.226203	161.00	17	1.100	0.900	18.66	-0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0044137	-28.987966	500.00	13	1.100	0.900	18.66	-0.00	0	0
5389	1	42.25	24.78	0.00	0.00	5	1.0003438	-28.949480	161.00	13	1.100	0.900	18.66	-0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0065253	-36.329035	161.00	13	1.100	0.900	18.66	-0.00	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0123662	-37.114726	115.00	13	1.100	0.900	18.66	-0.00	0	0
5392	1	3.62	2.12	0.00	0.00	5	1.0052685	-37.727302	115.00	13	1.100	0.900	18.66	-0.00	0	0
5393	1	7.21	4.23	0.00	0.00	5	1.0007369	-27.212051	161.00	13	1.100	0.900	18.66	-0.00	0	0
5394	2	0.00	0.00	0.00	0.00	5	1.0118848	-3.054529	500.00	15	1.100	0.900	18.66	0.00	0	0
5395	2	0.00	0.00	0.00	0.00	5	1.0134478	-1.121334	230.00	15	1.100	0.900	18.66	0.00	0	0
5396	2	0.00	0.00	0.00	0.00	5	0.9972171	3.689341	161.00	15	1.100	0.900	18.66	0.00	0	0
5397	2	0.00	0.00	0.00	0.00	5	0.9913646	8.147100	115.00	15	1.100	0.900	18.66	0.00	0	0
5398	2	0.00	0.00	0.00	0.00	5	1.0000001	12.478009	115.00	15	1.100	0.900	18.66	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0169267	-2.260489	13.80	15	1.100	0.900	18.66	0.00	0	0
5400	1	52.29	30.68	0.00	0.00	5	1.0114924	-30.380363	161.00	16	1.100	0.900	18.66	-0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0076812	-19.640352	500.00	18	1.100	0.900	18.66	-0.00	0	0
5402	1	31.86	18.69	0.00	0.00	5	1.0043004	-21.666283	161.00	18	1.100	0.900	18.66	-0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0208668	-19.579446	18.00	18	1.100	0.900	18.66	-0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0166385	-19.601045	18.00	18	1.100	0.900	18.66	-0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0167240	-19.601373	18.00	18	1.100	0.900	18.66	-0.00	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0204691	-19.580479	18.00	18	1.100	0.900	18.66	-0.00	0	0
5407	1	10.28	6.03	0.00	0.00	5	1.0067083	-24.092589	161.00	18	1.100	0.900	18.66	-0.00	0	0
5408	1	12.84	7.53	0.00	0.00	5	1.0212696	-30.636678	161.00	16	1.100	0.900	18.66	-0.00	0	0
5409	1	44.70	26.22	0.00	0.00	5	1.0005688	-28.653123	161.00	17	1.100	0.900	18.66	-0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0034471	-33.043302	500.00	13	1.100	0.900	18.66	-0.00	0	0
5411	1	58.00	34.02	0.00	174.61	5	1.0097809	-35.311295	161.00	13	1.100	0.900	18.66	-0.00	0	0
5412	1	69.84	40.97	0.00	0.00	5	1.0114431	-31.327620	161.00	16	1.100	0.900	18.66	-0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0022366	-16.918566	500.00	12	1.100	0.900	18.66	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0035513	-15.697711	161.00	12	1.100	0.900	18.66	-0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0000001	-16.814163	13.80	12	1.100	0.900	18.66	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0000001	-16.813386	13.80	12	1.100	0.900	18.66	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0000001	-16.825968	13.80	12	1.100	0.900	18.66	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0000001	-16.829606	13.80	12	1.100	0.900	18.66	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0022366	-16.918566	13.80	12	1.100	0.900	18.66	0.00	0	0
5420	1	7.09	4.16	0.00	0.00	5	1.0135119	-27.925180	161.00	17	1.100	0.900	18.66	-0.00	0	0
5421	1	0.97	0.57	0.00	109.79	5	1.0300001	-31.014293	161.00	16	1.100	0.900	18.66	0.00	0	0
5422	1	88.36	51.83	0.00	366.22	5	1.0300001	-30.965742	161.00	17	1.100	0.900	18.66	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0300001	-30.965742	13.80	17	1.100	0.900	18.66	0.00	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0300001	-30.965742	13.80	17	1.100	0.900	18.66	0.00	0	0
5425	1	25.57	15.00	0.00	0.00	5	1.0094944	-30.640521	161.00	16	1.100	0.900	18.66	-0.00	0	0
5426	1	21.18	12.43	0.00	0.00	5	1.0079305	-33.650244	161.00	14	1.100	0.900	18.66	-0.00	0	0
5427	2	12.22	7.17	0.00	0.00	5	1.0041910	-29.267264	161.00	14	1.100	0.900	18.66	-0.00	0	0
5428	1	41.18	24.16	0.00	0.00	5	1.0104837	-28.612945	161.00	17	1.100	0.900	18.66	-0.00	0	0
5429	1	51.28	30.08	0.00	0.00	5	1.0072633	-28.012093	161.00	17	1.100	0.900	18.66	-0.00	0	0
5430	1	29.26	17.17	0.00	0.00	5	1.0161707	-24.017506	161.00	12	1.100	0.900	18.66	0.00	0	0
5431	1	40.78	23.92	0.00	0.00	5	1.0100613	-31.358000	161.00	16	1.100	0.900	18.66	-0.00	0	0
5432	1	20.29	11.91	0.00	0.00	5	1.0102130	-23.196167	161.00	12	1.100	0.900	18.66	0.00	0	0
5433	1	56.50	33.14	0.00	0.00	5	1.0104895	-29.291777	161.00	17	1.100	0.900	18.66	-0.00	0	0
5434	1	4.81	2.82	0.00	0.00	5	1.0211942	-26.678210	161.00	17	1.100	0.900	18.66	-0.00	0	0
5435	1	2.17	1.27	0.00	0.00	5	1.0054372	-16.409412	161.00	12	1.100	0.900	18.66	-0.00	0	0
5436	1	35.20	20.65	0.00	0.00	5	1.0136691	-31.737194	161.00	16	1.100	0.900	18.66	-0.00	0	0
5437	1	4.35	2.55	0.00	0.00	5	0.9995681	-31.236521	161.00	13	1.100	0.900	18.66	-0.00	0	0
5438	1	24.27	14.24	0.00	0.00	5	1.0109703	-28.197380	161.00	17	1.100	0.900	18.66	-0.00	0	0
5439	1	55.01	32.27	0.00	0.00	5	1.0112072	-30.837030	161.00	14	1.100	0.900	18.66	-0.00	0	0
5440	1	80.72	47.35	0.00	200.00	5	1.0188390	-29.799767	161.00	17	1.100	0.900	18.66	-0.00	0	0
5441	1	70.12	41.13	0.00	0.00	5	1.0099353	-26.478757	161.00	17	1.100	0.900	18.66	-0.00	0	0
5442	1	21.11	12.39	0.00	0.00	5	1.0091756	-28.513812	161.00	17	1.100	0.900	18.66	-0.00	0	0
5443	1	25.28	14.83	0.00	0.00	5	1.0124939	-27.808915	161.00	17	1.100	0.900	18.66	-0.00	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0118323	-27.072409	500.00	17	1.100	0.900	18.66	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0077555	-28.032168	161.00	17	1.100	0.900	18.66	-0.00	0	0
5446	1	19.64	11.52	0.00	0.00	5	1.0028927	-27.658285	161.00	13	1.100	0.900	18.66	-0.00	0	0
5447	1	74.61	43.76	0.00	0.00	5	1.0021240	-28.452981	161.00	17	1.100	0.900	18.66	-0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0177315	-27.492366	500.00	17	1.100	0.900	18.66	-0.00	0	0
5449	1	128.96	75.65	0.00	0.00	5	1.0225306	-29.213337	161.00	17	1.100	0.900	18.66	-0.00	0	0
5450	1	8.26	4.84	0.00	0.00	5	1.0116419	-30.750507	161.00	16	1.100	0.900	18.66	-0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	0.9975084	-29.508626	500.00	13	1.100	0.900	18.66	0.00	0	0
5452	1	51.49	30.20	0.00	0.00	5	0.9934128	-29.787313	161.00	13	1.100	0.900	18.66	0.00	0	0
5453	1	32.81	19.24	0.00	0.00	5	1.0113617	-25.900785	161.00	17	1.100	0.900	18.66	-0.00	0	0
5454	2	23.07	13.53	0.00	0.00	5	1.0210616	-30.647908	161.00	16	1.100	0.900	18.66	-0.00	0	0
5455	1	4.57	2.68	0.00	0.00	5	0.9930299	-18.457270	161.00	12	1.100	0.900	18.66	-0.00	0	0
5456	2	6.09	3.58	0.00	0.00	5	1.0000001	-4.933726	161.00	15	1.100	0.900	18.66	-0.00	0	0
5457	1	50.01	29.34	0.00	0.00	5	1.0081086	-29.410206	161.00	17	1.100	0.900	18.66	-0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0078912	-36.569051	161.00	13	1.100	0.900	18.66	-0.00	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0155467	-37.411484	115.00	13	1.100	0.900	18.66	-0.00	0	0
5460	1	6.84	4.01	0.00	0.00	5	1.0000609	-38.707606	115.00	13	1.100	0.900	18.66	-0.00	0	0
5461	1	35.16	20.63	0.00	0.00	5	0.9973782	-34.323537	161.00	13	1.100	0.900	18.66	-0.00	0	0
5462	1	41.56	24.38	0.00	0.00	5	1.0089980	-30.833800	161.00	16	1.100	0.900	18.66	-0.00	0	0
5463	1	77.44	45.43	0.00	0.00	5	1.0083621	-30.730813	161.00	17	1.100	0.900	18.66	-0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0186420	-28.296826	500.00	16	1.100	0.900	18.66	-0.00	0	0
5465	1	105.38	61.81	0.00	0.00	5	1.0188361	-30.017958	161.00	16	1.100	0.900	18.66	-0.00	0	0
5466	1	3.59	2.11	0.00	0.00	5	0.9913498	-30.031015	161.00	13	1.100	0.900	18.66	-0.00	0	0
5467	1	13.63	8.00	0.00	0.00	5	1.0151473	-31.634171	161.00	16	1.100	0.900	18.66	-0.00	0	0
5468	1	20.35	11.94	0.00	0.00	5	1.0095813	-30.872200	161.00	17	1.100	0.900	18.66	-0.00	0	0
5469	1	4.11	2.41	0.00	0.00	5	1.0103754	-27.854124	161.00	17	1.100	0.900	18.66	-0.00	0	0
5470	1	34.06	19.98	0.00	0.00	5	1.0033191	-28.724262	161.00	13	1.100	0.900	18.66	-0.00	0	0
5471	1	0.70	0.41	0.00	0.00	5	1.0077731	-14.790960	161.00	12	1.100	0.900	18.66	-0.00	0	0
5472	2	2.21	1.29	0.00	0.00	5	1.0000001	1.408055	161.00	15	1.100	0.900	18.66	0.00	0	0
5473	1	1.94	1.14	0.00	0.00	5	1.0077182	-22.293505	161.00	18	1.100	0.900	18.66	-0.00	0	0
5474	1	1.50	0.88	0.00	0.00	5	1.0011466	-29.789841	161.00	14	1.100	0.900	18.66	-0.00	0	0
5475	1	28.63	16.80	0.00	0.00	5	1.0129828	-27.860284	161.00	17	1.100	0.900	18.66	-0.00	0	0
5476	1	5.30	3.11	0.00	0.00	5	1.0034874	-33.651966	161.00	14	1.100	0.900	18.66	-0.00	0	0
5477	1	38.17	22.39	0.00	0.00	5	0.9995932	-35.668226	161.00	13	1.100	0.900	18.66	-0.00	0	0
5478	1	66.63	39.08	0.00	120.00	5	1.0121349	-30.489294	161.00	17	1.100	0.900	18.66	-0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0110878	-24.828700	500.00	17	1.100	0.900	18.66	-0.00	0	0
5480	1	86.57	50.78	0.00	0.00	5	1.0045126	-27.383428	161.00	17	1.100	0.900	18.66	-0.00	0	0
5481	1	28.10	16.49	0.00	0.00	5	1.0043533	-26.346108	161.00	17	1.100	0.900	18.66	-0.00	0	0
5482	1	33.42	19.60	0.00	260.00	5	1.0245797	-31.980539	161.00	16	1.100	0.900	18.66	-0.00	0	0
5483	1	40.87	23.98	0.00	0.00	5	1.0198303	-28.511922	161.00	17	1.100	0.900	18.66	-0.00	0	0
5484	1	3.04	1.78	0.00	0.00	5	0.9912724	-5.527698	161.00	15	1.100	0.900	18.66	-0.00	0	0
5485	1	2.26	1.33	0.00	0.00	5	1.0192041	-31.211311	161.00	14	1.100	0.900	18.66	-0.00	0	0
6001	1	50.14	29.41	0.00	172.91	6	1.0300000	-49.041770	115.00	22	1.100	0.900	18.65	0.00	0	0
6002	1	15.69	9.20	0.00	0.00	6	1.0133528	-48.394646	115.00	26	1.100	0.900	18.64	-0.00	0	0
6003	2	0.00	0.00	0.00	0.00	6	1.0244190	-41.626343	500.00	25	1.100	0.900	18.66	-0.00	0	0
6004	2	0.00	0.00	0.00	0.00	6	1.0265243	-42.562457	230.00	25	1.100	0.900	18.66	-0.00	0	0
6005	2	36.46	21.39	0.00	0.00	6	1.0266321	-44.027728	115.00	25	1.100	0.900	18.66	-0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0244365	-41.574735	13.80	25	1.100	0.900	18.66	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0244278	-41.593032	13.80	25	1.100	0.900	18.66	-0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0244326	-41.566251	13.80	25	1.100	0.900	18.66	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0244420	-41.525789	13.80	25	1.100	0.900	18.66	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.352025	13.80	25	1.100	0.900	18.66	0.00	0	0
6011	1	11.60	6.81	0.00	0.00	6	1.0167028	-46.853792	115.00	22	1.100	0.900	18.65	0.00	0	0
6012	1	6.52	3.83	0.00	52.61	6	1.0300000	-45.004322	115.00	25	1.100	0.900	18.66	0.00	0	0
6013	1	45.83	26.89	0.00	0.00	6	1.0033536	-48.980754	115.00	26	1.100	0.900	18.64	-0.00	0	0
6014	1	2.66	1.56	0.00	0.00	6	1.0226709	-45.086589	115.00	24	1.100	0.900	18.66	-0.00	0	0
6015	1	11.96	7.02	0.00	0.00	6	1.0183245	-47.954804	115.00	26	1.100	0.900	18.65	-0.00	0	0
6016	1	85.22	49.99	0.00	0.00	6	1.0151919	-48.600846	115.00	26	1.100	0.900	18.64	-0.00	0	0
6017	1	40.24	23.60	0.00	0.00	6	1.0126425	-48.226037	115.00	22	1.100	0.900	18.65	-0.00	0	0
6018	1	1.19	0.70	0.00	0.00	6	0.9891605	-44.812805	115.00	23	1.100	0.900	18.65	-0.00	0	0
6019	1	28.53	16.74	0.00	0.00	6	0.9861725	-44.888926	115.00	23	1.100	0.900	18.65	-0.00	0	0
6020	1	7.98	4.68	0.00	0.00	6	0.9602213	-35.846766	115.00	23	1.100	0.900	18.65	-0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0026737	-40.101597	500.00	23	1.100	0.900	18.65	-0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	0.9976851	-41.061954	230.00	23	1.100	0.900	18.65	0.00	0	0
6023	1	64.18	37.65	0.00	0.00	6	0.9862580	-42.180070	115.00	23	1.100	0.900	18.65	-0.00	0	0
6024	1	41.05	24.08	0.00	250.00	6	1.0242628	-46.375464	115.00	23	1.100	0.900	18.65	-0.00	0	0
6025	1	31.22	18.31	0.00	290.02	6	1.0300000	-49.011133	115.00	26	1.100	0.900	18.64	0.00	0	0
6026	1	10.68	6.27	0.00	0.00	6	1.0088535	-48.010670	115.00	26	1.100	0.900	18.64	0.00	0	0
6027	1	31.38	18.41	0.00	0.00	6	1.0213236	-45.605767	115.00	23	1.100	0.900	18.66	-0.00	0	0
6028	1	49.92	29.28	0.00	0.00	6	0.9875706	-45.434691	115.00	23	1.100	0.900	18.65	-0.00	0	0
6029	2	3.37	1.98	0.00	0.00	6	1.0194008	-40.581577	115.00	24	1.100	0.900	18.70	-0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0192828	-40.946642	230.00	24	1.100	0.900	18.69	-0.00	0	0
6031	1	14.10	8.27	0.00	0.00	6	1.0132931	-42.176701	115.00	24	1.100	0.900	18.69	-0.00	0	0
6032	1	17.58	10.31	0.00	0.00	6	0.9779540	-42.438466	115.00	23	1.100	0.900	18.65	-0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0124784	-41.881839	500.00	23	1.100	0.900	18.66	-0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0018741	-42.894350	230.00	23	1.100	0.900	18.66	-0.00	0	0
6035	1	99.68	58.47	0.00	0.00	6	0.9915827	-44.299094	115.00	23	1.100	0.900	18.66	-0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0186820	-46.738524	230.00	22	1.100	0.900	18.64	0.00	0	0
6037	1	71.26	41.80	0.00	0.00	6	1.0140851	-47.907140	115.00	22	1.100	0.900	18.64	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0111152	-41.792050	500.00	23	1.100	0.900	18.65	-0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0000187	-43.481978	230.00	23	1.100	0.900	18.65	-0.00	0	0
6040	1	39.02	22.89	0.00	0.00	6	0.9871774	-44.820441	115.00	23	1.100	0.900	18.65	-0.00	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0111152	-41.792050	13.80	23	1.100	0.900	18.65	-0.00	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0111152	-41.792050	13.80	23	1.100	0.900	18.65	0.00	0	0
6043	1	71.63	42.02	0.00	0.00	6	1.0089949	-47.535229	115.00	26	1.100	0.900	18.64	0.00	0	0
6044	1	8.84	5.18	0.00	0.00	6	1.0057174	-48.796639	115.00	26	1.100	0.900	18.64	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	500.00	26	1.100	0.900	18.65	-0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0199151	-45.917076	230.00	26	1.100	0.900	18.65	-0.00	0	0
6047	1	72.38	42.46	0.00	0.00	6	1.0159112	-48.200420	115.00	26	1.100	0.900	18.64	-0.00	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0203729	-44.353883	13.80	26	1.100	0.900	18.65	-0.00	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0361018	-44.195295	13.80	26	1.100	0.900	18.65	0.00	0	0
6055	1	2.38	1.40	0.00	0.00	6	1.0271677	-46.796526	115.00	26	1.100	0.900	18.65	-0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0253129	-44.578216	500.00	22	1.100	0.900	18.65	-0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0211908	-45.639313	230.00	22	1.100	0.900	18.65	-0.00	0	0
6058	1	86.28	50.61	0.00	0.00	6	1.0145619	-46.633713	115.00	22	1.100	0.900	18.65	-0.00	0	0
6059	1	1.66	0.97	0.00	0.00	6	1.0198837	-33.021571	115.00	26	1.100	0.900	18.65	-0.00	0	0
6060	1	36.00	21.12	0.00	0.00	6	1.0128263	-48.977042	115.00	26	1.100	0.900	18.64	-0.00	0	0
6061	1	71.44	41.91	0.00	0.00	6	0.9872006	-45.146007	115.00	23	1.100	0.900	18.65	-0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0270086	-44.487149	500.00	25	1.100	0.900	18.66	-0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0236072	-44.653683	230.00	25	1.100	0.900	18.66	-0.00	0	0
6064	1	39.84	23.37	0.00	0.00	6	1.0199610	-45.766731	115.00	25	1.100	0.900	18.66	-0.00	0	0
6065	1	7.18	4.21	0.00	0.00	6	0.9854725	-38.916919	115.00	23	1.100	0.900	18.66	-0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	500.00	22	1.100	0.900	18.65	-0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0214946	-45.620365	230.00	22	1.100	0.900	18.65	-0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0164093	-47.346550	115.00	22	1.100	0.900	18.65	-0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	18.00	22	1.100	0.900	18.65	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	18.00	22	1.100	0.900	18.65	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	18.00	22	1.100	0.900	18.65	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	18.00	22	1.100	0.900	18.65	-0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0238287	-44.441520	18.00	22	1.100	0.900	18.65	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300001	-44.216072	18.00	22	1.100	0.900	18.65	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0291096	-42.943425	500.00	25	1.100	0.900	18.66	-0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0274412	-43.071351	230.00	25	1.100	0.900	18.66	-0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0247662	-43.650253	115.00	25	1.100	0.900	18.66	-0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0291096	-42.943425	22.00	25	1.100	0.900	18.66	-0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0291096	-42.943425	22.00	25	1.100	0.900	18.66	-0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0241785	-42.720864	22.00	25	1.100	0.900	18.66	-0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	0.9472795	-34.105380	115.00	23	1.100	0.900	18.65	-0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	0.9472795	-34.105380	13.80	23	1.100	0.900	18.65	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	0.9472795	-34.105380	13.80	23	1.100	0.900	18.65	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0011795	-42.932547	115.00	23	1.100	0.900	18.66	-0.00	0	0
6085	2	0.00	0.00	0.00	0.00	6	1.0012824	-42.660700	13.80	23	1.100	0.900	18.66	-0.00	0	0
6086	2	0.00	0.00	0.00	0.00	6	1.0013079	-40.191261	13.80	23	1.100	0.900	18.66	-0.00	0	0
6087	2	0.00	0.00	0.00	0.00	6	1.0011795	-42.932547	13.80	23	1.100	0.900	18.66	-0.00	0	0
6088	2	0.00	0.00	0.00	0.00	6	1.0013832	-42.503195	13.80	23	1.100	0.900	18.66	-0.00	0	0
6089	2	0.00	0.00	0.00	0.00	6	1.0014038	-41.403761	13.80	23	1.100	0.900	18.66	-0.00	0	0
6090	2	0.00	0.00	0.00	0.00	6	1.0013733	-41.204294	13.80	23	1.100	0.900	18.66	-0.00	0	0
6091	1	18.26	10.71	0.00	80.00	6	1.0131851	-47.782374	115.00	23	1.100	0.900	18.65	0.00	0	0
6092	1	17.22	10.10	0.00	28.35	6	1.0300000	-45.398720	115.00	24	1.100	0.900	18.67	0.00	0	0
6093	1	19.58	11.49	0.00	0.00	6	1.0077843	-48.547349	115.00	22	1.100	0.900	18.64	-0.00	0	0
6094	1	32.83	19.26	0.00	0.00	6	1.0131703	-48.369864	115.00	22	1.100	0.900	18.64	-0.00	0	0
6095	1	33.02	19.37	0.00	0.00	6	1.0026716	-44.546175	115.00	23	1.100	0.900	18.66	-0.00	0	0
6096	1	12.45	7.30	0.00	59.59	6	1.0300000	-46.066639	115.00	24	1.100	0.900	18.66	0.00	0	0
6097	1	50.89	29.85	0.00	0.00	6	1.0058656	-48.809245	115.00	26	1.100	0.900	18.64	-0.00	0	0
6098	1	63.86	37.46	0.00	0.00	6	0.9822717	-45.278763	115.00	23	1.100	0.900	18.65	-0.00	0	0
6099	1	10.33	6.06	0.00	0.00	6	1.0072056	-48.837702	115.00	26	1.100	0.900	18.64	0.00	0	0
6100	1	18.22	10.69	0.00	0.00	6	1.0102738	-48.493938	115.00	22	1.100	0.900	18.65	-0.00	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0281182	-42.425859	500.00	25	1.100	0.900	18.66	-0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0281794	-42.715054	230.00	25	1.100	0.900	18.66	-0.00	0	0
6103	1	16.52	9.69	0.00	33.75	6	1.0300000	-43.922326	115.00	25	1.100	0.900	18.66	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0353447	-42.334600	13.80	25	1.100	0.900	18.66	-0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0281182	-42.425859	13.80	25	1.100	0.900	18.66	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0281182	-42.425859	13.80	25	1.100	0.900	18.66	-0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0250238	-40.692355	500.00	25	1.100	0.900	18.66	-0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0166499	-42.450550	230.00	25	1.100	0.900	18.66	-0.00	0	0
6109	1	6.97	4.09	0.00	0.00	6	1.0066893	-41.738380	115.00	25	1.100	0.900	18.66	-0.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0250238	-40.692355	13.80	25	1.100	0.900	18.66	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-40.441686	13.80	25	1.100	0.900	18.66	0.00	0	0
6112	1	7.81	4.58	0.00	0.00	6	1.0136309	-47.026195	115.00	26	1.100	0.900	18.65	-0.00	0	0
6113	1	9.91	5.81	0.00	0.00	6	0.9850101	-45.117023	115.00	23	1.100	0.900	18.65	-0.00	0	0
6114	1	34.07	19.99	0.00	0.00	6	1.0001180	-49.299969	115.00	26	1.100	0.900	18.64	-0.00	0	0
6115	1	63.34	37.15	0.00	0.00	6	1.0059741	-49.042701	115.00	22	1.100	0.900	18.65	-0.00	0	0
6116	1	27.46	16.11	0.00	0.00	6	0.9988479	-45.862179	115.00	23	1.100	0.900	18.66	-0.00	0	0
6117	1	13.14	7.71	0.00	0.00	6	1.0271522	-44.071108	115.00	25	1.100	0.900	18.66	-0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0049969	-40.751609	500.00	23	1.100	0.900	18.65	-0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	0.9990790	-42.494032	230.00	23	1.100	0.900	18.65	-0.00	0	0
6120	1	94.33	55.33	0.00	0.00	6	0.9894074	-43.789367	115.00	23	1.100	0.900	18.65	-0.00	0	0
6121	1	58.35	34.23	0.00	0.00	6	1.0138273	-48.829272	115.00	26	1.100	0.900	18.64	-0.00	0	0
6122	1	10.97	6.43	0.00	0.00	6	1.0143158	-43.516419	115.00	24	1.100	0.900	18.67	-0.00	0	0
6123	1	21.79	12.78	0.00	0.00	6	0.9845442	-45.016737	115.00	23	1.100	0.900	18.65	-0.00	0	0
6124	1	27.73	16.27	0.00	0.00	6	1.0101235	-47.472436	115.00	22	1.100	0.900	18.65	-0.00	0	0
6125	1	1.25	0.73	0.00	0.00	6	1.0082380	-46.735043	115.00	22	1.100	0.900	18.66	-0.00	0	0
6126	1	24.33	14.27	0.00	0.00	6	0.9895142	-45.617686	115.00	23	1.100	0.900	18.65	-0.00	0	0
6127	1	12.19	7.15	0.00	9.38	6	1.0147241	-39.123730	115.00	25	1.100	0.900	18.66	-0.00	0	0
6128	1	25.50	14.96	0.00	0.00	6	1.0052716	-49.150012	115.00	26	1.100	0.900	18.65	-0.00	0	0
6129	1	4.76	2.79	0.00	0.00	6	1.0120236	-46.428117	115.00	26	1.100	0.900	18.65	-0.00	0	0
6130	1	6.47	3.80	0.00	0.00	6	0.9925481	-45.905257	115.00	23	1.100	0.900	18.65	0.00	0	0
6131	1	21.18	12.43	0.00	0.00	6	1.0014221	-48.244299	115.00	22	1.100	0.900	18.65	0.00	0	0
6132	1	31.27	18.34	0.00	0.00	6	0.9796022	-45.118430	115.00	23	1.100	0.900	18.65	-0.00	0	0
6133	1	5.04	2.96	0.00	0.00	6	1.0222138	-44.561101	115.00	25	1.100	0.900	18.66	-0.00	0	0
6134	1	3.68	2.16	0.00	0.00	6	1.0208482	-41.522337	115.00	23	1.100	0.900	18.66	-0.00	0	0
6135	1	10.49	6.15	0.00	0.00	6	1.0147517	-44.992369	115.00	25	1.100	0.900	18.66	-0.00	0	0
6136	1	34.38	20.17	0.00	0.00	6	1.0095218	-43.815739	115.00	23	1.100	0.900	18.66	-0.00	0	0
6137	1	20.37	11.95	0.00	0.00	6	0.9751570	-44.082994	115.00	23	1.100	0.900	18.65	-0.00	0	0
6138	1	13.37	7.84	0.00	0.00	6	1.0167120	-48.124527	115.00	26	1.100	0.900	18.65	-0.00	0	0
6139	1	4.64	2.72	0.00	0.00	6	1.0141257	-44.824113	115.00	25	1.100	0.900	18.66	-0.00	0	0
6140	1	5.65	3.31	0.00	0.00	6	1.0166699	-39.499458	115.00	23	1.100	0.900	18.66	-0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	500.00	22	1.100	0.900	18.64	-0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0231450	-46.085271	230.00	22	1.100	0.900	18.64	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0215975	-47.520937	115.00	22	1.100	0.900	18.64	0.00	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	13.80	22	1.100	0.900	18.64	-0.00	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	13.80	22	1.100	0.900	18.64	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	13.80	22	1.100	0.900	18.64	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	13.80	22	1.100	0.900	18.64	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0270379	-44.779308	13.80	22	1.100	0.900	18.64	-0.00	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0300001	-44.576306	13.80	22	1.100	0.900	18.64	0.00	0	0
6150	1	56.64	33.23	0.00	0.00	6	1.0200884	-48.774844	115.00	26	1.100	0.900	18.64	-0.00	0	0
6151	2	7.80	4.57	0.00	9.04	6	1.0297565	-42.523641	115.00	25	1.100	0.900	18.66	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0211750	-46.741607	230.00	26	1.100	0.900	18.64	0.00	0	0
6153	1	52.15	30.59	0.00	0.00	6	1.0047100	-48.097588	115.00	26	1.100	0.900	18.64	0.00	0	0
6154	1	20.82	12.21	0.00	0.00	6	0.9779949	-43.792623	115.00	23	1.100	0.900	18.65	-0.00	0	0
6155	1	17.88	10.49	0.00	0.00	6	1.0036258	-47.970024	115.00	26	1.100	0.900	18.65	-0.00	0	0
6156	1	25.43	14.92	0.00	0.00	6	0.9372325	-33.133343	115.00	23	1.100	0.900	18.65	-0.00	0	0
6157	1	13.91	8.16	0.00	0.00	6	1.0097375	-48.895325	115.00	26	1.100	0.900	18.64	-0.00	0	0
6158	1	2.72	1.60	0.00	40.69	6	1.0300000	-48.012703	115.00	25	1.100	0.900	18.66	-0.00	0	0
6159	1	43.97	25.79	0.00	0.00	6	1.0121210	-48.626577	115.00	22	1.100	0.900	18.65	-0.00	0	0
6160	1	47.47	27.85	0.00	0.00	6	0.9864742	-45.095829	115.00	23	1.100	0.900	18.65	-0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0277376	-44.445124	500.00	22	1.100	0.900	18.65	-0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0237002	-45.508989	230.00	22	1.100	0.900	18.65	-0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0187400	-46.381153	115.00	22	1.100	0.900	18.65	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0277376	-44.445124	13.80	22	1.100	0.900	18.65	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0277376	-44.445124	13.80	22	1.100	0.900	18.65	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0277376	-44.445124	13.80	22	1.100	0.900	18.65	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300001	-44.221740	13.80	22	1.100	0.900	18.65	0.00	0	0
6168	1	66.77	39.17	0.00	0.00	6	1.0055071	-48.978406	115.00	26	1.100	0.900	18.64	-0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0289426	-44.253270	500.00	26	1.100	0.900	18.64	-0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0230012	-45.218080	230.00	26	1.100	0.900	18.64	0.00	0	0
6171	1	54.94	32.23	0.00	0.00	6	1.0122910	-46.700068	115.00	26	1.100	0.900	18.64	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0179470	-41.334096	230.00	24	1.100	0.900	18.69	-0.00	0	0
6173	1	17.14	10.05	0.00	0.00	6	1.0156415	-42.351292	115.00	24	1.100	0.900	18.69	-0.00	0	0
6174	1	46.25	27.13	0.00	0.00	6	1.0125098	-49.020618	115.00	22	1.100	0.900	18.64	0.00	0	0
6175	1	46.66	27.37	0.00	0.00	6	0.9843662	-45.158191	115.00	23	1.100	0.900	18.65	-0.00	0	0
6176	1	21.89	12.84	0.00	0.00	6	0.9972376	-45.969405	115.00	23	1.100	0.900	18.65	0.00	0	0
6177	1	0.00	0.00	0.00	327.56	6	1.0300000	-46.177051	230.00	26	1.100	0.900	18.64	0.00	0	0
6178	1	64.94	38.09	0.00	0.00	6	1.0169313	-47.467156	115.00	26	1.100	0.900	18.64	0.00	0	0
6179	1	5.72	3.36	0.00	0.00	6	1.0140232	-48.494787	115.00	26	1.100	0.900	18.64	-0.00	0	0
6180	1	16.49	9.67	0.00	0.00	6	1.0067803	-47.518495	115.00	22	1.100	0.900	18.65	-0.00	0	0
6181	1	23.73	13.92	0.00	0.00	6	1.0129648	-46.156519	115.00	23	1.100	0.900	18.66	-0.00	0	0
6182	1	46.29	27.15	0.00	0.00	6	1.0068640	-49.134804	115.00	26	1.100	0.900	18.64	-0.00	0	0
6183	1	13.03	7.64	0.00	0.00	6	1.0207380	-44.467929	115.00	25	1.100	0.900	18.66	-0.00	0	0
6184	1	23.37	13.71	0.00	0.00	6	0.9803289	-45.007707	115.00	23	1.100	0.900	18.65	-0.00	0	0
6185	1	10.06	5.90	0.00	0.00	6	0.9807305	-44.823982	115.00	23	1.100	0.900	18.65	-0.00	0	0
6186	1	19.01	11.15	0.00	0.00	6	0.9886414	-44.050396	115.00	23	1.100	0.900	18.65	-0.00	0	0
6187	1	38.85	22.79	0.00	0.00	6	0.9873847	-44.488794	115.00	23	1.100	0.900	18.65	-0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0250966	-43.037765	230.00	25	1.100	0.900	18.67	-0.00	0	0
6189	1	13.22	7.75	0.00	0.00	6	1.0196047	-43.437565	115.00	25	1.100	0.900	18.67	-0.00	0	0
6190	1	8.92	5.23	0.00	0.00	6	1.0238655	-43.721209	115.00	24	1.100	0.900	18.66	-0.00	0	0
6191	1	8.10	4.75	0.00	0.00	6	1.0073434	-48.518281	115.00	22	1.100	0.900	18.65	-0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0184408	-43.778438	230.00	25	1.100	0.900	18.66	-0.00	0	0
6193	1	17.24	10.11	0.00	0.00	6	1.0128353	-44.802023	115.00	25	1.100	0.900	18.66	-0.00	0	0
6194	2	21.46	12.59	0.00	0.00	6	0.9933756	-45.174910	115.00	23	1.100	0.900	18.65	-0.00	0	0
6195	1	1.28	0.75	0.00	0.00	6	1.0051424	-46.815193	115.00	25	1.100	0.900	18.66	-0.00	0	0
6196	1	10.28	6.03	0.00	0.00	6	1.0079391	-45.833166	115.00	23	1.100	0.900	18.66	-0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0242310	-45.169234	500.00	26	1.100	0.900	18.64	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0182549	-46.848929	230.00	26	1.100	0.900	18.64	0.00	0	0
6199	1	115.80	67.93	0.00	0.00	6	1.0160806	-48.128231	115.00	26	1.100	0.900	18.64	-0.00	0	0
6200	1	22.35	13.11	0.00	0.00	6	1.0023398	-48.993896	115.00	26	1.100	0.900	18.64	0.00	0	0
6201	1	18.87	11.07	0.00	0.00	6	1.0130808	-49.241849	115.00	26	1.100	0.900	18.64	0.00	0	0
6202	1	8.03	4.71	0.00	0.00	6	1.0219242	-46.337616	115.00	22	1.100	0.900	18.66	-0.00	0	0
6203	1	56.80	33.32	0.00	0.00	6	1.0055641	-49.209940	115.00	26	1.100	0.900	18.64	-0.00	0	0
6204	1	3.77	2.21	0.00	0.00	6	1.0073048	-48.850970	115.00	26	1.100	0.900	18.64	0.00	0	0
6205	1	58.90	34.55	0.00	0.00	6	0.9852993	-45.230032	115.00	23	1.100	0.900	18.65	-0.00	0	0
6206	1	9.10	5.34	0.00	0.00	6	1.0148907	-44.805403	115.00	25	1.100	0.900	18.66	-0.00	0	0
6207	1	14.16	8.31	0.00	176.64	6	0.9856669	-40.840157	115.00	23	1.100	0.900	18.65	0.00	0	0
6208	1	68.09	39.94	0.00	0.00	6	0.9868568	-45.254515	115.00	23	1.100	0.900	18.65	-0.00	0	0
6209	1	3.63	2.13	0.00	0.00	6	1.0139495	-47.369294	115.00	26	1.100	0.900	18.64	-0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	0.9956535	-37.120026	500.00	23	1.100	0.900	18.65	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	0.9554675	-32.149591	230.00	23	1.100	0.900	18.65	-0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	0.9604972	-35.365303	115.00	23	1.100	0.900	18.65	-0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	0.9956535	-37.120026	13.80	23	1.100	0.900	18.65	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	0.9956535	-37.120026	13.80	23	1.100	0.900	18.65	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	0.9956535	-37.120026	13.80	23	1.100	0.900	18.65	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	0.9956535	-37.120026	13.80	23	1.100	0.900	18.65	0.00	0	0
6217	1	25.58	15.01	0.00	0.00	6	0.9767564	-43.106856	115.00	23	1.100	0.900	18.65	-0.00	0	0
6218	1	24.75	14.52	0.00	0.00	6	0.9941656	-46.789064	115.00	23	1.100	0.900	18.65	0.00	0	0
6219	1	30.88	18.11	0.00	0.00	6	0.9932107	-45.525727	115.00	23	1.100	0.900	18.65	-0.00	0	0
6220	1	46.61	27.34	0.00	0.00	6	1.0111826	-48.420551	115.00	22	1.100	0.900	18.64	0.00	0	0
6221	1	4.43	2.60	0.00	49.04	6	1.0300001	-43.374603	115.00	22	1.100	0.900	18.68	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	0.9986421	-43.956106	230.00	23	1.100	0.900	18.65	-0.00	0	0
6223	1	80.58	47.27	0.00	0.00	6	0.9895482	-45.030267	115.00	23	1.100	0.900	18.65	-0.00	0	0
6224	1	56.35	33.06	0.00	0.00	6	0.9846934	-45.309147	115.00	23	1.100	0.900	18.65	-0.00	0	0
6225	1	41.17	24.15	0.00	0.00	6	1.0027664	-49.021537	115.00	26	1.100	0.900	18.64	-0.00	0	0
6226	1	8.71	5.11	0.00	0.00	6	1.0217650	-46.729499	115.00	26	1.100	0.900	18.65	-0.00	0	0
6227	1	61.03	35.80	0.00	0.00	6	0.9846247	-45.553933	115.00	23	1.100	0.900	18.65	-0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0262545	-44.742079	500.00	22	1.100	0.900	18.65	-0.00	0	0
6229	1	0.00	0.00	0.00	299.20	6	1.0300000	-45.322109	230.00	22	1.100	0.900	18.65	0.00	0	0
6230	1	92.50	54.26	0.00	0.00	6	1.0048419	-46.158382	115.00	22	1.100	0.900	18.65	0.00	0	0
6231	1	34.05	19.98	0.00	0.00	6	0.9897124	-45.985806	115.00	23	1.100	0.900	18.65	-0.00	0	0
6232	1	32.18	18.88	0.00	0.00	6	1.0001107	-44.015064	115.00	23	1.100	0.900	18.66	-0.00	0	0
6233	1	31.44	18.44	0.00	0.00	6	0.9826196	-45.246356	115.00	23	1.100	0.900	18.65	-0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0224710	-45.015012	500.00	26	1.100	0.900	18.64	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0222068	-45.613141	230.00	26	1.100	0.900	18.64	0.00	0	0
6236	1	81.88	48.03	0.00	0.00	6	1.0119645	-47.371292	115.00	26	1.100	0.900	18.64	0.00	0	0
6237	1	0.91	0.53	0.00	0.00	6	1.0192484	-37.103238	115.00	25	1.100	0.900	18.66	-0.00	0	0
6238	1	65.11	38.19	0.00	0.00	6	0.9820112	-45.723378	115.00	23	1.100	0.900	18.65	-0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	500.00	22	1.100	0.900	18.63	-0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0194604	-45.124940	230.00	22	1.100	0.900	18.64	0.00	0	0
6241	1	84.88	49.79	0.00	0.00	6	1.0059398	-47.419999	115.00	22	1.100	0.900	18.64	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.725325	13.80	22	1.100	0.900	18.63	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0300735	-43.832108	13.80	22	1.100	0.900	18.63	0.00	0	0
6250	1	41.64	24.43	0.00	0.00	6	1.0068468	-49.185151	115.00	22	1.100	0.900	18.64	-0.00	0	0
6251	1	24.75	14.52	0.00	0.00	6	1.0048735	-48.250872	115.00	22	1.100	0.900	18.65	0.00	0	0
6252	1	6.51	3.82	0.00	0.00	6	0.9626650	-38.606021	115.00	23	1.100	0.900	18.65	-0.00	0	0
6253	1	6.37	3.74	0.00	0.00	6	1.0096507	-36.847638	115.00	24	1.100	0.900	18.73	-0.00	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0128676	-41.646144	500.00	23	1.100	0.900	18.65	-0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0072512	-42.522426	230.00	23	1.100	0.900	18.65	-0.00	0	0
6256	1	8.81	5.17	0.00	0.00	6	0.9930400	-44.415230	115.00	23	1.100	0.900	18.65	-0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0128676	-41.646144	13.80	23	1.100	0.900	18.65	-0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0128676	-41.646144	13.80	23	1.100	0.900	18.65	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0128676	-41.646144	13.80	23	1.100	0.900	18.65	-0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-41.182955	13.80	23	1.100	0.900	18.65	0.00	0	0
6261	1	15.06	8.83	0.00	0.00	6	1.0034236	-49.070672	115.00	26	1.100	0.900	18.64	-0.00	0	0
6262	1	13.72	8.05	0.00	0.00	6	0.9823468	-41.171316	115.00	23	1.100	0.900	18.65	-0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0111519	-38.900609	230.00	24	1.100	0.900	18.69	-0.00	0	0
6264	1	16.89	9.91	0.00	0.00	6	1.0007959	-37.621876	115.00	24	1.100	0.900	18.71	-0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	115.00	24	1.100	0.900	18.69	-0.00	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0169923	-42.651878	13.80	24	1.100	0.900	18.69	-0.00	0	0
6275	1	53.42	31.34	0.00	0.00	6	1.0018550	-49.051238	115.00	26	1.100	0.900	18.64	0.00	0	0
6276	1	19.28	11.31	0.00	0.00	6	1.0132625	-49.189626	115.00	26	1.100	0.900	18.65	-0.00	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0216953	-45.685316	230.00	23	1.100	0.900	18.65	0.00	0	0
6278	1	65.53	38.44	0.00	0.00	6	1.0041316	-46.642117	115.00	23	1.100	0.900	18.65	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0223643	-45.644539	230.00	22	1.100	0.900	18.65	-0.00	0	0
6280	1	65.70	38.54	0.00	0.00	6	1.0174198	-46.323500	115.00	22	1.100	0.900	18.65	0.00	0	0
6281	1	29.20	17.13	0.00	0.00	6	1.0175950	-48.878641	115.00	22	1.100	0.900	18.65	-0.00	0	0
6282	1	12.65	7.42	0.00	0.00	6	0.9688355	-38.343289	115.00	23	1.100	0.900	18.65	-0.00	0	0
6283	1	3.32	1.95	0.00	0.00	6	1.0194306	-48.716182	115.00	22	1.100	0.900	18.65	-0.00	0	0
6284	1	34.34	20.14	0.00	0.00	6	1.0088693	-48.410071	115.00	26	1.100	0.900	18.64	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0234681	-46.315455	230.00	26	1.100	0.900	18.65	-0.00	0	0
6286	1	39.93	23.42	0.00	81.61	6	1.0300000	-46.764850	115.00	26	1.100	0.900	18.65	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0172621	-46.756556	230.00	26	1.100	0.900	18.64	0.00	0	0
6288	1	80.44	47.19	0.00	0.00	6	1.0038711	-48.659738	115.00	26	1.100	0.900	18.64	0.00	0	0
6289	1	35.67	20.92	0.00	0.00	6	0.9827063	-45.179027	115.00	23	1.100	0.900	18.65	-0.00	0	0
6290	1	32.66	19.16	0.00	0.00	6	0.9896221	-44.723913	115.00	23	1.100	0.900	18.65	-0.00	0	0
6291	1	9.93	5.83	0.00	0.00	6	1.0144070	-48.335624	115.00	26	1.100	0.900	18.64	-0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0143416	-41.383159	500.00	23	1.100	0.900	18.66	-0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0066241	-42.905044	230.00	23	1.100	0.900	18.66	-0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0034338	-43.652810	115.00	23	1.100	0.900	18.66	-0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0143416	-41.383159	13.80	23	1.100	0.900	18.66	-0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0143416	-41.383159	13.80	23	1.100	0.900	18.66	-0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200001	-40.275097	13.80	23	1.100	0.900	18.66	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0254427	-44.621542	500.00	22	1.100	0.900	18.65	-0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0248617	-45.380068	230.00	22	1.100	0.900	18.65	-0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0173172	-46.365945	115.00	22	1.100	0.900	18.65	-0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0254427	-44.621542	22.00	22	1.100	0.900	18.65	-0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0254427	-44.621542	22.00	22	1.100	0.900	18.65	-0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0254427	-44.621542	22.00	22	1.100	0.900	18.65	-0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0254427	-44.621542	22.00	22	1.100	0.900	18.65	-0.00	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0196991	-43.715150	22.00	22	1.100	0.900	18.65	-0.00	0	0
6306	1	26.17	15.35	0.00	0.00	6	0.9843538	-44.921540	115.00	23	1.100	0.900	18.65	-0.00	0	0
6307	1	63.14	37.04	0.00	0.00	6	1.0011510	-48.907076	115.00	26	1.100	0.900	18.64	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0224235	-43.932781	230.00	26	1.100	0.900	18.65	0.00	0	0
6309	1	19.85	11.65	0.00	0.00	6	1.0188591	-45.371745	115.00	26	1.100	0.900	18.65	0.00	0	0
6310	1	44.57	26.14	0.00	0.00	6	1.0166426	-48.411967	115.00	22	1.100	0.900	18.64	0.00	0	0
6311	1	4.15	2.43	0.00	0.00	6	1.0257045	-43.335787	115.00	25	1.100	0.900	18.66	-0.00	0	0
6312	1	22.06	12.94	0.00	0.00	6	1.0214910	-48.108838	115.00	22	1.100	0.900	18.64	0.00	0	0
6313	1	12.70	7.45	0.00	0.00	6	0.9846004	-44.457667	115.00	23	1.100	0.900	18.65	-0.00	0	0
6314	1	14.26	8.36	0.00	0.00	6	1.0097644	-48.742197	115.00	26	1.100	0.900	18.65	-0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0007681	-40.931462	230.00	23	1.100	0.900	18.66	-0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	0.9996322	-37.047309	161.00	23	1.100	0.900	18.66	0.00	0	0
6317	1	0.00	0.00	0.00	0.00	6	0.9910059	-38.361725	161.00	23	1.100	0.900	18.66	-0.00	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9815740	-39.944776	161.00	23	1.100	0.900	18.66	-0.00	0	0
6319	1	33.92	19.90	0.00	0.00	6	0.9749271	-41.106686	115.00	23	1.100	0.900	18.66	-0.00	0	0
6320	1	23.13	13.57	0.00	221.36	6	1.0239391	-48.521329	115.00	22	1.100	0.900	18.64	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0146318	-42.942064	230.00	22	1.100	0.900	18.67	-0.00	0	0
6322	1	31.91	18.72	0.00	0.00	6	1.0139086	-44.151347	115.00	22	1.100	0.900	18.67	-0.00	0	0
6323	1	16.12	9.46	0.00	0.00	6	1.0042647	-48.735117	115.00	26	1.100	0.900	18.64	0.00	0	0
6324	1	28.12	16.50	0.00	0.00	6	1.0071959	-48.694920	115.00	22	1.100	0.900	18.64	0.00	0	0
6325	2	2.29	1.34	0.00	0.00	6	1.0264792	-34.864742	115.00	25	1.100	0.900	18.66	-0.00	0	0
6326	1	7.46	4.37	0.00	0.00	6	1.0076595	-45.338517	115.00	25	1.100	0.900	18.66	-0.00	0	0
6327	1	8.51	4.99	0.00	0.00	6	1.0178636	-43.366534	115.00	25	1.100	0.900	18.67	-0.00	0	0
6328	1	13.50	7.92	0.00	0.00	6	1.0162725	-47.107776	115.00	26	1.100	0.900	18.65	-0.00	0	0
6329	1	0.86	0.51	0.00	0.00	6	1.0137215	-38.569573	115.00	24	1.100	0.900	18.72	-0.00	0	0
6330	1	64.60	37.90	0.00	0.00	6	0.9889524	-46.060292	115.00	23	1.100	0.900	18.65	-0.00	0	0
6331	1	39.28	23.04	0.00	147.19	6	0.9912823	-45.111629	115.00	23	1.100	0.900	18.65	-0.00	0	0
6332	1	35.26	20.68	0.00	0.00	6	1.0120121	-48.098333	115.00	26	1.100	0.900	18.64	-0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0241468	-45.248144	500.00	26	1.100	0.900	18.64	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0235333	-46.158894	230.00	26	1.100	0.900	18.64	0.00	0	0
6335	1	79.55	46.67	0.00	0.00	6	1.0111848	-47.349993	115.00	26	1.100	0.900	18.64	0.00	0	0
6336	1	12.59	7.39	0.00	0.00	6	1.0098974	-46.989853	115.00	26	1.100	0.900	18.65	-0.00	0	0
6337	1	58.53	34.34	0.00	0.00	6	1.0176599	-48.626897	115.00	26	1.100	0.900	18.64	-0.00	0	0
6338	1	16.23	9.52	0.00	0.00	6	1.0081662	-40.577625	115.00	25	1.100	0.900	18.66	-0.00	0	0
6339	1	16.60	9.74	0.00	0.00	6	1.0017623	-44.099811	115.00	23	1.100	0.900	18.66	-0.00	0	0
6340	1	14.09	8.27	0.00	0.00	6	1.0237912	-46.166512	115.00	24	1.100	0.900	18.66	-0.00	0	0
6341	1	3.04	1.79	0.00	0.00	6	1.0174741	-47.758103	115.00	25	1.100	0.900	18.66	-0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0115510	-41.941145	500.00	23	1.100	0.900	18.66	-0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0002818	-42.726750	230.00	23	1.100	0.900	18.66	-0.00	0	0
6344	1	76.70	44.99	0.00	0.00	6	0.9968388	-43.663302	115.00	23	1.100	0.900	18.66	-0.00	0	0
6345	1	8.55	5.02	0.00	0.00	6	0.9857777	-45.396603	115.00	23	1.100	0.900	18.65	-0.00	0	0
6346	1	1.11	0.65	0.00	0.00	6	1.0115215	-45.392879	115.00	26	1.100	0.900	18.66	-0.00	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0090075	-41.218632	500.00	23	1.100	0.900	18.65	-0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	0.9970047	-41.447508	230.00	23	1.100	0.900	18.65	-0.00	0	0
6351	1	11.53	6.76	0.00	0.00	6	0.9907363	-43.534165	115.00	23	1.100	0.900	18.65	-0.00	0	0
6352	1	58.81	34.50	0.00	0.00	6	1.0162135	-48.735838	115.00	26	1.100	0.900	18.64	-0.00	0	0
6353	1	52.14	30.59	0.00	0.00	6	0.9960736	-44.192452	115.00	23	1.100	0.900	18.66	-0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	0.9989914	-42.845971	230.00	23	1.100	0.900	18.65	-0.00	0	0
6355	1	73.33	43.02	0.00	0.00	6	0.9964844	-43.154884	115.00	23	1.100	0.900	18.66	-0.00	0	0
6356	2	65.65	38.51	0.00	282.73	6	1.0300469	-49.046589	115.00	26	1.100	0.900	18.64	0.00	0	0
6357	1	14.89	8.74	0.00	0.00	6	1.0181906	-34.453570	115.00	26	1.100	0.900	18.65	-0.00	0	0
6358	1	37.67	22.10	0.00	153.72	6	1.0300000	-44.170524	115.00	23	1.100	0.900	18.66	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	0.9588892	-34.078469	230.00	23	1.100	0.900	18.65	-0.00	0	0
6360	1	18.80	11.03	0.00	0.00	6	0.9059172	-27.777026	115.00	23	1.100	0.900	18.65	-0.00	0	0
7001	1	4.49	2.64	0.00	0.00	7	1.0162411	-41.841271	115.00	6	1.100	0.900	18.68	-0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0288221	-49.012704	500.00	4	1.100	0.900	18.66	-0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0243969	-50.447773	230.00	4	1.100	0.900	18.66	-0.00	0	0
7004	1	107.19	62.88	0.00	0.00	7	1.0217821	-52.043207	115.00	4	1.100	0.900	18.66	-0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0288221	-49.012704	13.80	4	1.100	0.900	18.66	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0288221	-49.012704	13.80	4	1.100	0.900	18.66	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0288221	-49.012704	13.80	4	1.100	0.900	18.66	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0288221	-49.012704	13.80	4	1.100	0.900	18.66	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.696864	13.80	4	1.100	0.900	18.66	0.00	0	0
7010	1	7.56	4.43	0.00	0.00	7	1.0043498	-50.207863	115.00	5	1.100	0.900	18.66	-0.00	0	0
7011	1	17.29	10.14	0.00	0.00	7	1.0254202	-51.589486	115.00	5	1.100	0.900	18.66	-0.00	0	0
7012	1	0.45	0.27	0.00	0.00	7	0.9942798	-49.338686	115.00	3	1.100	0.900	18.66	-0.00	0	0
7013	1	66.68	39.11	0.00	0.00	7	1.0062446	-52.092444	115.00	5	1.100	0.900	18.66	-0.00	0	0
7014	1	25.51	14.96	0.00	0.00	7	1.0053101	-53.009606	115.00	4	1.100	0.900	18.66	-0.00	0	0
7015	2	0.00	0.00	0.00	0.00	7	1.0053101	-53.009606	18.00	4	1.100	0.900	18.66	-0.00	0	0
7016	1	41.33	24.24	0.00	0.00	7	1.0128258	-52.064103	115.00	4	1.100	0.900	18.66	-0.00	0	0
7017	1	65.60	38.48	0.00	0.00	7	1.0110383	-52.820259	115.00	3	1.100	0.900	18.66	-0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0352073	-41.698614	500.00	6	1.100	0.900	18.67	-0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0206075	-40.058892	230.00	6	1.100	0.900	18.69	-0.00	0	0
7020	1	36.41	21.36	0.00	0.00	7	1.0144738	-41.318078	115.00	6	1.100	0.900	18.69	-0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0352073	-41.698614	18.00	6	1.100	0.900	18.67	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0352073	-41.698614	18.00	6	1.100	0.900	18.67	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0352073	-41.698614	18.00	6	1.100	0.900	18.67	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0400000	-41.565090	18.00	6	1.100	0.900	18.67	-0.00	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0352073	-41.698614	18.00	6	1.100	0.900	18.67	-0.00	0	0
7026	1	20.96	12.29	0.00	0.00	7	1.0180809	-51.519102	115.00	4	1.100	0.900	18.66	-0.00	0	0
7027	1	52.75	30.95	0.00	0.00	7	1.0065344	-52.403663	115.00	5	1.100	0.900	18.66	-0.00	0	0
7028	1	37.20	21.82	0.00	352.67	7	1.0200000	-52.873366	115.00	3	1.100	0.900	18.66	-0.00	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0243394	-39.397444	230.00	6	1.100	0.900	18.69	-0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0079120	-37.041235	115.00	6	1.100	0.900	18.75	0.01	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0241630	-36.446420	13.80	6	1.100	0.900	18.69	-0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0247096	-38.447775	13.80	6	1.100	0.900	18.69	-0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0246335	-38.519649	13.80	6	1.100	0.900	18.69	-0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0243394	-39.397444	13.80	6	1.100	0.900	18.69	-0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0217102	-47.933725	230.00	5	1.100	0.900	18.66	-0.00	0	0
7036	1	44.58	26.15	0.00	0.00	7	1.0115120	-49.659606	115.00	5	1.100	0.900	18.66	-0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0264707	-48.654258	500.00	3	1.100	0.900	18.66	-0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0174001	-49.904955	230.00	3	1.100	0.900	18.66	-0.00	0	0
7039	1	113.75	66.73	0.00	0.00	7	1.0082756	-51.412888	115.00	3	1.100	0.900	18.66	-0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0245244	-49.602375	230.00	4	1.100	0.900	18.66	-0.00	0	0
7041	1	45.35	26.60	0.00	0.00	7	1.0168619	-51.215373	115.00	4	1.100	0.900	18.66	-0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0332557	-41.304390	500.00	6	1.100	0.900	18.67	-0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0231303	-40.420261	230.00	6	1.100	0.900	18.69	-0.00	0	0
7044	1	60.20	35.32	0.00	0.00	7	1.0156048	-41.374676	115.00	6	1.100	0.900	18.68	-0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0332557	-41.304390	20.00	6	1.100	0.900	18.67	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0332557	-41.304390	20.00	6	1.100	0.900	18.67	-0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0252346	-48.450820	500.00	3	1.100	0.900	18.66	-0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0194775	-49.715155	230.00	3	1.100	0.900	18.66	-0.00	0	0
7049	1	136.76	80.22	0.00	0.00	7	1.0156378	-51.598799	115.00	3	1.100	0.900	18.66	-0.00	0	0
7050	1	34.79	20.41	0.00	0.00	7	0.9984249	-51.495972	115.00	5	1.100	0.900	18.66	-0.00	0	0
7051	1	68.00	39.89	0.00	0.00	7	1.0101383	-53.306495	115.00	3	1.100	0.900	18.66	-0.00	0	0
7052	1	51.52	30.22	0.00	0.00	7	1.0094664	-51.681977	115.00	3	1.100	0.900	18.66	-0.00	0	0
7053	2	51.18	30.02	0.00	0.00	7	1.0166448	-48.626951	115.00	3	1.100	0.900	18.66	-0.00	0	0
7054	1	44.85	26.31	0.00	0.00	7	1.0004053	-53.638344	115.00	4	1.100	0.900	18.66	-0.00	0	0
7055	1	47.37	27.79	0.00	0.00	7	1.0113334	-52.443227	115.00	3	1.100	0.900	18.66	-0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0165399	-49.385778	230.00	5	1.100	0.900	18.66	-0.00	0	0
7057	1	51.25	30.06	0.00	0.00	7	1.0013613	-51.639835	115.00	5	1.100	0.900	18.66	-0.00	0	0
7058	2	0.00	0.00	0.00	0.00	7	1.0327675	-40.942445	500.00	6	1.100	0.900	18.67	-0.00	0	0
7059	2	0.00	0.00	0.00	0.00	7	1.0303809	-40.836836	230.00	6	1.100	0.900	18.67	-0.00	0	0
7060	2	0.00	0.00	0.00	0.00	7	1.0316948	-41.878269	115.00	6	1.100	0.900	18.67	-0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0327814	-40.876458	13.80	6	1.100	0.900	18.67	-0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0327815	-40.882116	13.80	6	1.100	0.900	18.67	-0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0327858	-40.877321	13.80	6	1.100	0.900	18.67	-0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0327754	-40.892571	13.80	6	1.100	0.900	18.67	-0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0327821	-40.887613	13.80	6	1.100	0.900	18.67	-0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0301146	-39.644406	13.80	6	1.100	0.900	18.67	-0.00	0	0
7067	1	39.94	23.43	0.00	0.00	7	0.9959189	-53.686158	115.00	3	1.100	0.900	18.66	-0.00	0	0
7068	2	0.00	0.00	0.00	0.00	7	1.0141361	-43.348386	230.00	1	1.100	0.900	18.67	-0.00	0	0
7069	2	24.71	14.50	0.00	0.00	7	1.0005130	-42.136609	115.00	1	1.100	0.900	18.67	-0.00	0	0
7070	1	48.80	28.63	0.00	0.00	7	1.0071902	-52.440974	115.00	4	1.100	0.900	18.66	-0.00	0	0
7071	1	1.82	1.07	0.00	0.00	7	1.0200116	-40.059257	115.00	6	1.100	0.900	18.67	-0.00	0	0
7072	1	56.23	32.99	0.00	0.00	7	1.0138168	-51.500976	115.00	4	1.100	0.900	18.66	-0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0225634	-50.109407	230.00	2	1.100	0.900	18.66	-0.00	0	0
7074	1	33.39	19.59	0.00	0.00	7	1.0180053	-51.033115	115.00	2	1.100	0.900	18.66	-0.00	0	0
7075	1	77.70	45.58	0.00	342.50	7	1.0283166	-52.503828	115.00	4	1.100	0.900	18.66	-0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0330746	-48.495493	500.00	4	1.100	0.900	18.66	-0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0306112	-48.918426	230.00	4	1.100	0.900	18.66	-0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0248584	-50.284048	115.00	4	1.100	0.900	18.66	-0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0330746	-48.495493	13.80	4	1.100	0.900	18.66	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0330746	-48.495493	13.80	4	1.100	0.900	18.66	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0330746	-48.495493	13.80	4	1.100	0.900	18.66	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.865000	13.80	4	1.100	0.900	18.66	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0219736	-49.844041	230.00	4	1.100	0.900	18.66	-0.00	0	0
7084	1	103.72	60.84	0.00	0.00	7	1.0136554	-51.138403	115.00	4	1.100	0.900	18.66	-0.00	0	0
7085	1	1.98	1.16	0.00	0.00	7	1.0102104	-50.290160	115.00	2	1.100	0.900	18.66	-0.00	0	0
7086	1	25.81	15.14	0.00	0.00	7	1.0049452	-52.907189	115.00	4	1.100	0.900	18.66	-0.00	0	0
7087	1	35.85	21.03	0.00	0.00	7	1.0119551	-51.786635	115.00	3	1.100	0.900	18.66	-0.00	0	0
7088	1	48.81	28.63	0.00	0.00	7	0.9965956	-49.637145	115.00	3	1.100	0.900	18.66	-0.00	0	0
7089	1	33.85	19.85	0.00	316.53	7	1.0298078	-53.295246	115.00	3	1.100	0.900	18.66	-0.00	0	0
7090	1	6.67	3.91	0.00	0.00	7	0.9996125	-51.199121	115.00	5	1.100	0.900	18.66	-0.00	0	0
7091	1	101.76	59.69	0.00	231.31	7	1.0300000	-53.921481	115.00	3	1.100	0.900	18.66	-0.00	0	0
7092	1	18.95	11.11	0.00	0.00	7	1.0059036	-52.973115	115.00	3	1.100	0.900	18.66	-0.00	0	0
7093	1	52.72	30.93	0.00	0.00	7	1.0024322	-52.953041	115.00	3	1.100	0.900	18.66	-0.00	0	0
7094	1	37.04	21.73	0.00	0.00	7	1.0199089	-53.652045	115.00	3	1.100	0.900	18.66	-0.00	0	0
7095	2	0.00	0.00	0.00	0.00	7	1.0192844	-39.057321	500.00	1	1.100	0.900	18.67	-0.00	0	0
7096	2	0.00	0.00	0.00	0.00	7	1.0209846	-40.689512	230.00	1	1.100	0.900	18.67	-0.00	0	0
7097	2	0.00	0.00	0.00	0.00	7	1.0137520	-40.466449	115.00	1	1.100	0.900	18.67	0.00	0	0
7098	2	0.00	0.00	0.00	0.00	7	1.0000000	-15.551945	13.80	1	1.100	0.900	18.67	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-30.560650	13.80	1	1.100	0.900	18.67	-0.00	0	0
7100	1	30.02	17.61	0.00	0.00	7	1.0065660	-52.650306	115.00	4	1.100	0.900	18.66	-0.00	0	0
7101	1	102.64	60.21	0.00	0.00	7	1.0074019	-52.088929	115.00	3	1.100	0.900	18.66	-0.00	0	0
7102	1	57.02	33.45	0.00	0.00	7	0.9969519	-52.445010	115.00	5	1.100	0.900	18.66	-0.00	0	0
7103	1	28.32	16.61	0.00	0.00	7	1.0067615	-52.737172	115.00	4	1.100	0.900	18.66	-0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	500.00	4	1.100	0.900	18.66	-0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0234572	-50.079660	230.00	4	1.100	0.900	18.66	-0.00	0	0
7106	1	44.47	26.09	0.00	0.00	7	1.0217993	-51.775996	115.00	4	1.100	0.900	18.66	-0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	-0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.061496	24.00	4	1.100	0.900	18.66	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0287772	-49.048145	24.00	4	1.100	0.900	18.66	0.00	0	0
7116	1	5.87	3.45	0.00	0.00	7	0.9957899	-48.373708	115.00	1	1.100	0.900	18.66	-0.00	0	0
7117	1	40.59	23.81	0.00	0.00	7	1.0063574	-52.415962	115.00	3	1.100	0.900	18.66	-0.00	0	0
7118	1	58.52	34.33	0.00	0.00	7	0.9975579	-52.505890	115.00	5	1.100	0.900	18.66	-0.00	0	0
7119	1	24.01	14.08	0.00	0.00	7	1.0067316	-52.687665	115.00	4	1.100	0.900	18.66	-0.00	0	0
7120	1	72.31	42.41	0.00	0.00	7	1.0014252	-53.128617	115.00	3	1.100	0.900	18.66	-0.00	0	0
7121	2	0.00	0.00	0.00	0.00	7	1.0014252	-53.128617	18.00	3	1.100	0.900	18.66	-0.00	0	0
7122	2	0.00	0.00	0.00	0.00	7	1.0014252	-53.128617	18.00	3	1.100	0.900	18.66	-0.00	0	0
7123	2	3.20	1.88	0.00	0.00	7	1.0219443	-39.634427	115.00	6	1.100	0.900	18.67	-0.00	0	0
7124	1	79.53	46.65	0.00	0.00	7	1.0054311	-52.998001	115.00	3	1.100	0.900	18.66	-0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0259027	-48.931932	500.00	3	1.100	0.900	18.66	-0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0177944	-50.075292	230.00	3	1.100	0.900	18.66	-0.00	0	0
7127	1	107.97	63.34	0.00	0.00	7	1.0144626	-51.137700	115.00	3	1.100	0.900	18.66	-0.00	0	0
7128	1	30.88	18.12	0.00	0.00	7	1.0113162	-49.283652	115.00	5	1.100	0.900	18.66	-0.00	0	0
7129	1	2.49	1.46	0.00	0.00	7	1.0291450	-42.968987	115.00	6	1.100	0.900	18.67	-0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	500.00	4	1.100	0.900	18.66	-0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0214474	-50.061275	230.00	4	1.100	0.900	18.66	-0.00	0	0
7132	1	35.14	20.61	0.00	0.00	7	1.0116607	-51.497550	115.00	4	1.100	0.900	18.66	-0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0286404	-49.102270	13.80	4	1.100	0.900	18.66	-0.00	0	0
7143	1	28.96	16.99	0.00	0.00	7	1.0098171	-53.214794	115.00	5	1.100	0.900	18.66	-0.00	0	0
7144	1	47.18	27.68	0.00	0.00	7	1.0081384	-52.401784	115.00	4	1.100	0.900	18.66	-0.00	0	0
7145	1	69.45	40.74	0.00	214.33	7	1.0300000	-54.042899	115.00	4	1.100	0.900	18.66	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0300000	-54.042899	13.80	4	1.100	0.900	18.66	-0.00	0	0
7147	1	22.84	13.40	0.00	0.00	7	1.0129566	-52.547783	115.00	3	1.100	0.900	18.66	-0.00	0	0
7148	1	28.72	16.85	0.00	0.00	7	1.0027506	-53.330107	115.00	3	1.100	0.900	18.66	-0.00	0	0
7149	1	5.92	3.47	0.00	0.00	7	1.0149984	-41.663103	115.00	6	1.100	0.900	18.68	-0.00	0	0
7150	1	0.00	0.00	0.00	29.72	7	1.0300000	-46.606663	230.00	5	1.100	0.900	18.66	-0.00	0	0
7151	1	21.28	12.48	0.00	0.00	7	1.0272121	-48.044189	115.00	5	1.100	0.900	18.66	-0.00	0	0
7152	1	1.73	1.02	0.00	0.00	7	1.0074998	-52.786375	115.00	3	1.100	0.900	18.66	-0.00	0	0
7153	1	12.66	7.42	0.00	0.00	7	1.0107183	-40.480423	115.00	1	1.100	0.900	18.67	0.00	0	0
7154	1	28.30	16.60	0.00	0.00	7	1.0119819	-52.370684	115.00	5	1.100	0.900	18.66	-0.00	0	0
7155	1	37.87	22.22	0.00	0.00	7	1.0008649	-52.968484	115.00	3	1.100	0.900	18.66	-0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0142239	-50.437528	230.00	5	1.100	0.900	18.66	-0.00	0	0
7157	1	79.13	46.42	0.00	0.00	7	1.0082195	-51.920764	115.00	5	1.100	0.900	18.66	-0.00	0	0
7158	1	37.85	22.20	0.00	0.00	7	0.9990678	-53.199775	115.00	4	1.100	0.900	18.66	-0.00	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	500.00	3	1.100	0.900	18.66	-0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0195678	-49.482275	230.00	3	1.100	0.900	18.66	-0.00	0	0
7161	1	66.43	38.97	0.00	0.00	7	1.0127518	-51.221813	115.00	3	1.100	0.900	18.66	-0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	-0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0255511	-47.965859	18.00	3	1.100	0.900	18.66	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0222425	-50.009207	230.00	2	1.100	0.900	18.66	-0.00	0	0
7172	1	44.01	25.82	0.00	0.00	7	1.0223516	-50.675933	115.00	2	1.100	0.900	18.66	-0.00	0	0
7173	1	54.35	31.89	0.00	0.00	7	0.9981093	-53.641802	115.00	4	1.100	0.900	18.66	-0.00	0	0
7174	1	60.22	35.32	0.00	0.00	7	1.0040757	-52.552168	115.00	4	1.100	0.900	18.66	-0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0256223	-47.447545	500.00	5	1.100	0.900	18.66	-0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0176996	-49.385729	230.00	5	1.100	0.900	18.66	-0.00	0	0
7177	1	102.22	59.96	0.00	0.00	7	1.0009257	-52.024788	115.00	5	1.100	0.900	18.66	-0.00	0	0
7178	1	59.16	34.71	0.00	0.00	7	0.9997517	-53.352827	115.00	3	1.100	0.900	18.66	-0.00	0	0
7179	1	28.16	16.52	0.00	0.00	7	1.0042059	-52.262378	115.00	3	1.100	0.900	18.66	-0.00	0	0
7180	1	44.17	25.91	0.00	0.00	7	1.0067499	-53.094001	115.00	3	1.100	0.900	18.66	-0.00	0	0
7181	1	71.96	42.21	0.00	0.00	7	1.0006412	-53.199010	115.00	3	1.100	0.900	18.66	-0.00	0	0
7182	1	1.00	0.59	0.00	0.00	7	1.0061868	-48.303800	115.00	3	1.100	0.900	18.66	-0.00	0	0
7183	1	104.28	61.17	0.00	309.14	7	1.0300000	-53.252734	115.00	3	1.100	0.900	18.66	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0204200	-49.317997	230.00	3	1.100	0.900	18.66	-0.00	0	0
7185	1	81.59	47.86	0.00	0.00	7	1.0123098	-50.363477	115.00	3	1.100	0.900	18.66	-0.00	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	500.00	3	1.100	0.900	18.66	-0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0178788	-50.404155	230.00	3	1.100	0.900	18.66	-0.00	0	0
7188	1	36.99	21.70	0.00	0.00	7	1.0120955	-52.082518	115.00	3	1.100	0.900	18.66	-0.00	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	-0.00	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	-0.00	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	0.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	-0.00	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0238032	-48.709198	13.80	3	1.100	0.900	18.66	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0300000	-48.195225	13.80	3	1.100	0.900	18.66	0.00	0	0
7198	1	41.60	24.40	0.00	167.81	7	1.0300000	-51.783822	115.00	5	1.100	0.900	18.66	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0261863	-47.800897	500.00	5	1.100	0.900	18.66	-0.00	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0193376	-49.646760	230.00	5	1.100	0.900	18.66	-0.00	0	0
7201	1	104.71	61.42	0.00	0.00	7	1.0180404	-51.208266	115.00	5	1.100	0.900	18.66	-0.00	0	0
7202	1	17.35	10.18	0.00	0.00	7	1.0055525	-49.688707	115.00	5	1.100	0.900	18.66	-0.00	0	0
7203	1	9.93	5.82	0.00	0.00	7	1.0075522	-47.187296	115.00	1	1.100	0.900	18.67	-0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	500.00	4	1.100	0.900	18.66	-0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0278617	-49.413256	230.00	4	1.100	0.900	18.66	-0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0279153	-50.384584	115.00	4	1.100	0.900	18.66	-0.00	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	18.00	4	1.100	0.900	18.66	-0.00	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0400000	-48.475576	18.00	4	1.100	0.900	18.66	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	18.00	4	1.100	0.900	18.66	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	18.00	4	1.100	0.900	18.66	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	18.00	4	1.100	0.900	18.66	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0325950	-48.739437	18.00	4	1.100	0.900	18.66	0.00	0	0
7213	1	33.09	19.41	0.00	0.00	7	1.0242672	-49.685218	115.00	2	1.100	0.900	18.66	-0.00	0	0
7214	1	40.52	23.77	0.00	0.00	7	1.0032055	-52.901637	115.00	3	1.100	0.900	18.66	-0.00	0	0
7215	1	50.66	29.72	0.00	0.00	7	1.0012998	-51.775774	115.00	5	1.100	0.900	18.66	-0.00	0	0
7216	1	44.71	26.23	0.00	0.00	7	1.0038164	-53.137735	115.00	3	1.100	0.900	18.66	-0.00	0	0
7217	1	36.90	21.64	0.00	0.00	7	1.0075515	-53.230851	115.00	4	1.100	0.900	18.66	-0.00	0	0
7218	1	23.24	13.63	0.00	0.00	7	0.9988065	-50.564377	115.00	5	1.100	0.900	18.66	-0.00	0	0
7219	1	0.61	0.36	0.00	0.00	7	1.0197744	-44.368372	115.00	1	1.100	0.900	18.66	-0.00	0	0
7220	1	68.23	40.03	0.00	0.00	7	1.0051746	-52.831519	115.00	3	1.100	0.900	18.66	-0.00	0	0
7221	1	81.91	48.05	0.00	0.00	7	1.0045381	-52.704206	115.00	3	1.100	0.900	18.66	-0.00	0	0
7222	1	42.02	24.65	0.00	0.00	7	1.0046938	-52.894479	115.00	3	1.100	0.900	18.66	-0.00	0	0
7223	1	23.97	14.06	0.00	0.00	7	1.0068559	-52.130682	115.00	5	1.100	0.900	18.66	-0.00	0	0
7224	1	14.86	8.72	0.00	0.00	7	1.0034778	-53.150115	115.00	3	1.100	0.900	18.66	-0.00	0	0
7225	1	53.82	31.57	0.00	0.00	7	1.0014039	-53.077308	115.00	3	1.100	0.900	18.66	-0.00	0	0
7226	1	21.86	12.82	0.00	0.00	7	1.0104114	-53.146166	115.00	3	1.100	0.900	18.66	-0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0280663	-48.189497	500.00	3	1.100	0.900	18.66	-0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0182031	-49.937659	230.00	3	1.100	0.900	18.66	-0.00	0	0
7229	1	137.85	80.87	0.00	0.00	7	1.0134198	-51.121838	115.00	3	1.100	0.900	18.66	-0.00	0	0
7230	1	3.56	2.09	0.00	0.00	7	1.0238841	-46.146430	115.00	1	1.100	0.900	18.66	-0.00	0	0
7231	1	24.56	14.41	0.00	0.00	7	1.0090285	-52.208986	115.00	4	1.100	0.900	18.66	-0.00	0	0
7232	1	20.73	12.16	0.00	0.00	7	1.0248035	-50.846235	115.00	2	1.100	0.900	18.66	-0.00	0	0
7233	1	16.04	9.41	0.00	0.00	7	1.0038421	-50.838018	115.00	5	1.100	0.900	18.66	-0.00	0	0
7234	1	37.34	21.90	0.00	0.00	7	1.0080418	-53.112794	115.00	5	1.100	0.900	18.66	-0.00	0	0
7235	1	73.23	42.96	0.00	165.83	7	1.0300000	-52.677054	115.00	3	1.100	0.900	18.66	0.00	0	0
7236	1	18.48	10.84	0.00	174.24	7	1.0300000	-53.089372	115.00	5	1.100	0.900	18.66	0.00	0	0
7237	1	7.29	4.28	0.00	0.00	7	1.0077807	-46.991095	115.00	1	1.100	0.900	18.66	-0.00	0	0
7238	1	23.11	13.56	0.00	73.77	7	1.0300000	-52.072953	115.00	4	1.100	0.900	18.66	-0.00	0	0
7239	1	20.48	12.01	0.00	0.00	7	1.0136237	-51.785785	115.00	4	1.100	0.900	18.66	-0.00	0	0
7240	1	52.01	30.51	0.00	0.00	7	1.0114975	-53.190191	115.00	3	1.100	0.900	18.66	-0.00	0	0
7241	1	50.39	29.56	0.00	0.00	7	1.0028394	-53.145261	115.00	3	1.100	0.900	18.66	-0.00	0	0
7242	1	38.71	22.71	0.00	0.00	7	1.0024411	-52.682918	115.00	3	1.100	0.900	18.66	-0.00	0	0
7243	1	38.02	22.30	0.00	0.00	7	1.0090432	-53.092187	115.00	4	1.100	0.900	18.66	-0.00	0	0
7244	1	18.36	10.77	0.00	0.00	7	1.0057367	-51.737835	115.00	3	1.100	0.900	18.66	-0.00	0	0
7245	1	47.72	27.99	0.00	0.00	7	1.0082902	-53.314254	115.00	5	1.100	0.900	18.66	-0.00	0	0
7246	1	96.36	56.53	0.00	0.00	7	0.9967978	-52.818497	115.00	3	1.100	0.900	18.66	-0.00	0	0
7247	1	4.44	2.61	0.00	0.00	7	1.0084477	-47.024047	115.00	1	1.100	0.900	18.67	-0.00	0	0
7248	1	106.51	62.48	0.00	0.00	7	1.0005439	-53.291380	115.00	3	1.100	0.900	18.66	-0.00	0	0
7249	1	34.69	20.35	0.00	0.00	7	1.0044508	-53.120113	115.00	3	1.100	0.900	18.66	-0.00	0	0
7250	1	15.76	9.24	0.00	0.00	7	1.0139136	-52.832987	115.00	3	1.100	0.900	18.66	-0.00	0	0
7251	1	17.20	10.09	0.00	0.00	7	1.0050722	-51.906393	115.00	5	1.100	0.900	18.66	-0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0221934	-48.044667	230.00	2	1.100	0.900	18.66	-0.00	0	0
7253	1	43.92	25.76	0.00	0.00	7	1.0151885	-48.956502	115.00	2	1.100	0.900	18.66	-0.00	0	0
7254	1	24.21	14.20	0.00	0.00	7	1.0239191	-49.779297	115.00	5	1.100	0.900	18.66	-0.00	0	0
7255	1	28.49	16.71	0.00	0.00	7	1.0103894	-52.335217	115.00	3	1.100	0.900	18.66	-0.00	0	0
7256	1	41.95	24.61	0.00	0.00	7	1.0060420	-52.119034	115.00	3	1.100	0.900	18.66	-0.00	0	0
7257	1	61.41	36.03	0.00	0.00	7	1.0039734	-52.246790	115.00	4	1.100	0.900	18.66	-0.00	0	0
7258	1	20.77	12.18	0.00	0.00	7	1.0063221	-52.750752	115.00	3	1.100	0.900	18.66	-0.00	0	0
7259	1	70.54	41.38	0.00	0.00	7	1.0126311	-53.136201	115.00	4	1.100	0.900	18.66	-0.00	0	0
7260	1	60.20	35.31	0.00	0.00	7	1.0110525	-52.273797	115.00	4	1.100	0.900	18.66	-0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0240781	-43.289625	230.00	1	1.100	0.900	18.67	-0.00	0	0
7262	1	34.79	20.41	0.00	56.51	7	1.0300000	-44.326952	115.00	1	1.100	0.900	18.67	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0292251	-49.079928	500.00	4	1.100	0.900	18.66	-0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0249155	-49.807779	230.00	4	1.100	0.900	18.66	-0.00	0	0
7265	1	30.39	17.82	0.00	0.00	7	1.0131753	-51.669771	115.00	4	1.100	0.900	18.66	-0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0292251	-49.079928	13.80	4	1.100	0.900	18.66	-0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0249232	-47.776517	13.80	4	1.100	0.900	18.66	-0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0292251	-49.079928	13.80	4	1.100	0.900	18.66	-0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0292251	-49.079928	13.80	4	1.100	0.900	18.66	-0.00	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0292251	-49.079928	13.80	4	1.100	0.900	18.66	-0.00	0	0
7271	1	13.74	8.06	0.00	0.00	7	1.0047353	-50.950075	115.00	3	1.100	0.900	18.66	-0.00	0	0
7272	1	22.16	13.00	0.00	0.00	7	1.0057334	-52.666509	115.00	3	1.100	0.900	18.66	-0.00	0	0
7273	1	19.03	11.16	0.00	175.42	7	1.0300000	-50.926038	115.00	2	1.100	0.900	18.66	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0159391	-37.883251	230.00	6	1.100	0.900	18.72	-0.00	0	0
7275	1	20.43	11.99	0.00	0.00	7	1.0108731	-38.067056	115.00	6	1.100	0.900	18.72	-0.00	0	0
7276	1	42.83	25.12	0.00	457.62	7	1.0287124	-53.498348	115.00	3	1.100	0.900	18.66	-0.00	0	0
7277	1	7.72	4.53	0.00	21.66	7	1.0300000	-43.318082	115.00	6	1.100	0.900	18.67	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0217418	-50.101908	230.00	4	1.100	0.900	18.66	-0.00	0	0
7279	1	71.74	42.08	0.00	0.00	7	1.0205902	-50.811125	115.00	4	1.100	0.900	18.66	-0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0217418	-50.101908	13.80	4	1.100	0.900	18.66	-0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0217418	-50.101908	13.80	4	1.100	0.900	18.66	-0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0257289	-49.433474	230.00	4	1.100	0.900	18.66	-0.00	0	0
7283	1	52.87	31.02	0.00	0.00	7	1.0129580	-51.116066	115.00	4	1.100	0.900	18.66	-0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0257289	-49.433474	13.20	4	1.100	0.900	18.66	-0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0258450	-48.398475	13.20	4	1.100	0.900	18.66	-0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0259699	-47.051566	13.20	4	1.100	0.900	18.66	-0.00	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0257432	-47.371374	13.20	4	1.100	0.900	18.66	-0.00	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0259417	-47.237661	13.20	4	1.100	0.900	18.66	-0.00	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0259515	-47.796216	13.20	4	1.100	0.900	18.66	-0.00	0	0
7290	1	30.80	18.07	0.00	0.00	7	0.9987953	-52.578557	115.00	5	1.100	0.900	18.66	-0.00	0	0
7291	1	49.22	28.88	0.00	0.00	7	0.9936875	-53.502105	115.00	5	1.100	0.900	18.66	-0.00	0	0
7292	1	45.45	26.66	0.00	0.00	7	1.0106713	-51.666800	115.00	5	1.100	0.900	18.66	-0.00	0	0
7293	1	7.70	4.52	0.00	0.00	7	1.0185289	-50.171223	115.00	2	1.100	0.900	18.66	-0.00	0	0
7294	1	3.50	2.05	0.00	21.37	7	1.0300000	-50.891400	115.00	4	1.100	0.900	18.66	-0.00	0	0
7295	1	50.41	29.57	0.00	0.00	7	1.0015954	-52.738996	115.00	5	1.100	0.900	18.66	-0.00	0	0
7296	1	45.32	26.59	0.00	0.00	7	1.0003382	-53.305606	115.00	3	1.100	0.900	18.66	-0.00	0	0
7297	1	45.29	26.57	0.00	0.00	7	1.0005346	-52.825982	115.00	3	1.100	0.900	18.66	-0.00	0	0
7298	1	48.90	28.68	0.00	0.00	7	1.0048018	-53.253088	115.00	3	1.100	0.900	18.66	-0.00	0	0
7299	1	8.89	5.21	0.00	0.00	7	1.0107102	-43.681216	115.00	1	1.100	0.900	18.66	-0.00	0	0
7300	1	26.25	15.40	0.00	140.69	7	1.0300000	-52.501165	115.00	5	1.100	0.900	18.66	0.00	0	0
7301	1	33.41	19.60	0.00	0.00	7	1.0011094	-52.817807	115.00	4	1.100	0.900	18.66	-0.00	0	0
7302	1	11.80	6.92	0.00	0.00	7	1.0165413	-45.675465	115.00	1	1.100	0.900	18.67	-0.00	0	0
7303	1	3.13	1.84	0.00	0.00	7	1.0238513	-43.811346	115.00	1	1.100	0.900	18.67	-0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0254754	-42.600311	500.00	1	1.100	0.900	18.67	-0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0232777	-44.015907	230.00	1	1.100	0.900	18.67	-0.00	0	0
7306	1	3.71	2.18	0.00	0.00	7	1.0191127	-42.236780	115.00	1	1.100	0.900	18.67	-0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0359055	-41.925501	24.00	1	1.100	0.900	18.67	-0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0254754	-42.600311	24.00	1	1.100	0.900	18.67	-0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0254754	-42.600311	24.00	1	1.100	0.900	18.67	-0.00	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0254754	-42.600311	24.00	1	1.100	0.900	18.67	0.00	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0254754	-42.600311	24.00	1	1.100	0.900	18.67	0.00	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0272314	-47.324681	230.00	2	1.100	0.900	18.66	-0.00	0	0
7313	1	41.64	24.43	0.00	0.00	7	1.0124037	-48.442535	115.00	2	1.100	0.900	18.66	-0.00	0	0
7314	1	13.89	8.15	0.00	0.00	7	0.9980034	-48.275805	115.00	5	1.100	0.900	18.66	-0.00	0	0
7315	1	33.48	19.64	0.00	0.00	7	1.0169956	-51.951460	115.00	3	1.100	0.900	18.66	-0.00	0	0
7316	1	30.54	17.92	0.00	0.00	7	1.0016288	-52.689969	115.00	3	1.100	0.900	18.66	-0.00	0	0
7317	1	69.02	40.49	0.00	0.00	7	1.0091298	-51.340735	115.00	4	1.100	0.900	18.66	-0.00	0	0
7318	1	54.18	31.78	0.00	0.00	7	1.0000048	-53.113608	115.00	4	1.100	0.900	18.66	-0.00	0	0
7319	1	14.58	8.55	0.00	0.00	7	1.0009135	-52.294735	115.00	5	1.100	0.900	18.66	-0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0376263	-46.297473	500.00	2	1.100	0.900	18.66	-0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0322626	-46.508584	230.00	2	1.100	0.900	18.66	-0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0305345	-43.130631	115.00	2	1.100	0.900	18.66	-0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0376263	-46.297473	13.80	2	1.100	0.900	18.66	-0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0376263	-46.297473	13.80	2	1.100	0.900	18.66	-0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0337935	-45.985534	13.80	2	1.100	0.900	18.66	-0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0357702	-46.145546	13.80	2	1.100	0.900	18.66	-0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0250808	-45.268961	230.00	1	1.100	0.900	18.67	-0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0202273	-45.901806	115.00	1	1.100	0.900	18.67	-0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.165322	13.80	1	1.100	0.900	18.67	0.00	0	0
7330	1	94.69	55.55	0.00	0.00	7	1.0053206	-53.050134	115.00	3	1.100	0.900	18.66	-0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0286378	-48.928802	500.00	4	1.100	0.900	18.66	-0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0214144	-50.181682	230.00	4	1.100	0.900	18.66	-0.00	0	0
7333	1	14.11	8.27	0.00	0.00	7	1.0116856	-51.921329	115.00	4	1.100	0.900	18.66	-0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0286378	-48.928802	20.00	4	1.100	0.900	18.66	-0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0400000	-48.835978	20.00	4	1.100	0.900	18.66	0.00	0	0
7336	1	52.01	30.51	0.00	0.00	7	1.0118456	-52.215372	115.00	3	1.100	0.900	18.66	-0.00	0	0
7337	1	11.86	6.96	0.00	0.00	7	1.0185127	-43.082320	115.00	6	1.100	0.900	18.68	-0.00	0	0
7338	1	52.74	30.94	0.00	0.00	7	1.0048845	-53.029536	115.00	4	1.100	0.900	18.66	-0.00	0	0
7339	1	15.47	9.08	0.00	0.00	7	1.0114244	-46.643506	115.00	1	1.100	0.900	18.67	-0.00	0	0
7340	2	18.66	10.95	0.00	0.00	7	0.9975889	-49.641843	115.00	3	1.100	0.900	18.66	-0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0215977	-46.863957	500.00	3	1.100	0.900	18.66	-0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0165989	-49.429489	230.00	3	1.100	0.900	18.66	-0.00	0	0
7343	1	89.26	52.36	0.00	0.00	7	0.9928019	-50.446388	115.00	3	1.100	0.900	18.66	-0.00	0	0
7344	1	48.98	28.73	0.00	0.00	7	0.9990045	-53.497772	115.00	3	1.100	0.900	18.66	-0.00	0	0
7345	1	35.44	20.79	0.00	0.00	7	1.0067271	-52.863962	115.00	4	1.100	0.900	18.66	-0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	500.00	3	1.100	0.900	18.66	-0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0218874	-49.104016	230.00	3	1.100	0.900	18.66	-0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0178795	-48.764577	115.00	3	1.100	0.900	18.66	-0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.064755	13.80	3	1.100	0.900	18.66	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	-0.00	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0267886	-48.717091	13.80	3	1.100	0.900	18.66	0.00	0	0
7362	1	27.06	15.87	0.00	0.00	7	1.0022593	-53.201368	115.00	3	1.100	0.900	18.66	-0.00	0	0
7363	1	12.84	7.53	0.00	0.00	7	1.0224717	-48.035448	115.00	2	1.100	0.900	18.66	-0.00	0	0
7364	1	6.89	4.04	0.00	0.00	7	1.0064753	-46.052403	115.00	1	1.100	0.900	18.66	-0.00	0	0
7365	1	39.11	22.94	0.00	0.00	7	1.0086846	-53.112849	115.00	4	1.100	0.900	18.66	-0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	500.00	4	1.100	0.900	18.66	-0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0221143	-49.989343	230.00	4	1.100	0.900	18.66	-0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0144037	-51.782371	115.00	4	1.100	0.900	18.66	-0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	-0.00	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0283255	-49.046149	18.00	4	1.100	0.900	18.66	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.621149	18.00	4	1.100	0.900	18.66	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-47.730046	18.00	4	1.100	0.900	18.66	0.00	0	0
7380	2	25.23	14.80	0.00	0.00	7	1.0350145	-41.944218	115.00	2	1.100	0.900	18.66	-0.00	0	0
7381	1	45.77	26.85	0.00	0.00	7	1.0094231	-53.472621	115.00	4	1.100	0.900	18.66	-0.00	0	0
7382	1	37.73	22.14	0.00	0.00	7	1.0028642	-53.130709	115.00	3	1.100	0.900	18.66	-0.00	0	0
7383	1	41.34	24.25	0.00	0.00	7	1.0046290	-51.468119	115.00	2	1.100	0.900	18.66	-0.00	0	0
7384	1	32.30	18.95	0.00	0.00	7	1.0020331	-53.093457	115.00	3	1.100	0.900	18.66	-0.00	0	0
7385	1	65.32	38.32	0.00	0.00	7	1.0042232	-53.190521	115.00	3	1.100	0.900	18.66	-0.00	0	0
7386	1	54.00	31.68	0.00	0.00	7	1.0053234	-52.956870	115.00	3	1.100	0.900	18.66	-0.00	0	0
7387	1	77.63	45.54	0.00	0.00	7	1.0008350	-53.758888	115.00	4	1.100	0.900	18.66	-0.00	0	0
7388	1	60.84	35.69	0.00	0.00	7	1.0120562	-53.406103	115.00	3	1.100	0.900	18.66	-0.00	0	0
7389	3	0.00	0.00	0.00	0.00	7	1.0400000	-43.294999	500.00	5	1.100	0.900	18.66	-0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0308069	-46.128979	230.00	5	1.100	0.900	18.66	-0.00	0	0
7391	1	20.69	12.14	0.00	0.00	7	1.0188782	-48.037578	115.00	5	1.100	0.900	18.66	-0.00	0	0
7392	1	25.13	14.74	0.00	0.00	7	1.0202058	-51.539716	115.00	4	1.100	0.900	18.66	-0.00	0	0
7393	1	3.53	2.07	0.00	0.00	7	1.0115669	-46.165752	115.00	1	1.100	0.900	18.67	-0.00	0	0
7394	1	18.07	10.60	0.00	0.00	7	1.0025609	-52.772955	115.00	4	1.100	0.900	18.66	-0.00	0	0
7395	1	34.01	19.95	0.00	0.00	7	1.0094667	-53.090582	115.00	3	1.100	0.900	18.66	-0.00	0	0
7396	1	12.31	7.22	0.00	0.00	7	1.0039890	-52.340034	115.00	3	1.100	0.900	18.66	-0.00	0	0
7397	1	51.06	29.95	0.00	82.97	7	1.0300000	-48.043142	115.00	3	1.100	0.900	18.66	-0.00	0	0
7398	1	35.54	20.85	0.00	0.00	7	1.0114579	-52.520927	115.00	4	1.100	0.900	18.66	-0.00	0	0
7399	1	27.45	16.10	0.00	0.00	7	1.0092131	-52.582152	115.00	3	1.100	0.900	18.66	-0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0276025	-49.046950	500.00	4	1.100	0.900	18.66	-0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0226631	-49.919030	230.00	4	1.100	0.900	18.66	-0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0161250	-51.535633	115.00	4	1.100	0.900	18.66	-0.00	0	0
7403	1	33.65	19.74	0.00	0.00	7	1.0098542	-52.440549	115.00	4	1.100	0.900	18.66	-0.00	0	0
7404	1	85.84	50.36	0.00	0.00	7	1.0000860	-53.299569	115.00	5	1.100	0.900	18.66	-0.00	0	0
7405	1	25.72	15.09	0.00	0.00	7	1.0191244	-51.184010	115.00	2	1.100	0.900	18.66	-0.00	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0340601	-41.019425	500.00	6	1.100	0.900	18.67	-0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0298094	-40.736011	230.00	6	1.100	0.900	18.67	-0.00	0	0
7408	1	25.92	15.20	0.00	0.00	7	1.0155703	-41.251094	115.00	6	1.100	0.900	18.68	-0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0158599	-49.899500	230.00	3	1.100	0.900	18.66	-0.00	0	0
7410	1	104.17	61.11	0.00	0.00	7	1.0061492	-51.738721	115.00	3	1.100	0.900	18.66	-0.00	0	0
7411	1	33.52	19.67	0.00	0.00	7	1.0041969	-52.398734	115.00	5	1.100	0.900	18.66	-0.00	0	0
7412	1	4.15	2.43	0.00	0.00	7	1.0116077	-49.862878	115.00	2	1.100	0.900	18.66	-0.00	0	0
7413	2	20.73	12.16	0.00	0.00	7	1.0198182	-41.358431	115.00	1	1.100	0.900	18.67	-0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0354868	-41.535445	500.00	6	1.100	0.900	18.67	-0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0256242	-40.091223	230.00	6	1.100	0.900	18.69	-0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0210765	-40.979243	115.00	6	1.100	0.900	18.68	-0.00	0	0
7417	1	47.28	27.73	0.00	0.00	7	1.0127948	-52.924913	115.00	3	1.100	0.900	18.66	-0.00	0	0
7418	1	23.29	13.66	0.00	0.00	7	1.0134530	-52.763004	115.00	3	1.100	0.900	18.66	-0.00	0	0
7419	2	51.68	30.32	0.00	0.00	7	1.0093860	-51.849198	115.00	4	1.100	0.900	18.66	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0164240	-49.332501	230.00	5	1.100	0.900	18.66	-0.00	0	0
7421	1	43.78	25.68	0.00	0.00	7	1.0010973	-50.894300	115.00	5	1.100	0.900	18.66	-0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0400000	-46.377492	500.00	2	1.100	0.900	18.66	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0269755	-48.769669	230.00	2	1.100	0.900	18.66	-0.00	0	0
7424	1	67.56	39.63	0.00	0.00	7	1.0159089	-50.430999	115.00	2	1.100	0.900	18.66	-0.00	0	0
7425	1	51.19	30.03	0.00	0.00	7	1.0000926	-52.610531	115.00	3	1.100	0.900	18.66	-0.00	0	0
7426	1	20.19	11.84	0.00	0.00	7	1.0058417	-46.617112	115.00	2	1.100	0.900	18.67	-0.00	0	0
7427	1	75.57	44.33	0.00	0.00	7	1.0029089	-53.314490	115.00	3	1.100	0.900	18.66	-0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0380305	-47.971655	500.00	2	1.100	0.900	18.66	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0294804	-47.217690	230.00	2	1.100	0.900	18.66	-0.00	0	0
7430	1	22.66	13.29	0.00	0.00	7	1.0137536	-48.415159	115.00	2	1.100	0.900	18.66	-0.00	0	0
7431	1	17.18	10.08	0.00	0.00	7	1.0067209	-50.850321	115.00	5	1.100	0.900	18.66	-0.00	0	0
7432	1	11.08	6.50	0.00	0.00	7	1.0175740	-43.279438	115.00	5	1.100	0.900	18.66	-0.00	0	0
8001	1	5.23	3.07	0.00	0.00	8	1.0248423	-40.342605	115.00	7	1.100	0.900	18.66	-0.00	0	0
8002	1	5.70	3.35	0.00	0.00	8	1.0200758	-38.819530	115.00	8	1.100	0.900	18.66	-0.00	0	0
8003	1	5.79	3.40	0.00	23.65	8	1.0300000	-41.888536	115.00	7	1.100	0.900	18.66	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0297671	-41.234545	230.00	8	1.100	0.900	18.66	-0.00	0	0
8005	1	49.27	28.90	0.00	65.33	8	1.0300000	-41.580235	115.00	8	1.100	0.900	18.66	0.00	0	0
8006	1	18.06	10.60	0.00	49.83	8	1.0300000	-37.661217	115.00	8	1.100	0.900	18.66	-0.00	0	0
8007	1	14.52	8.52	0.00	0.00	8	1.0176652	-37.761427	115.00	8	1.100	0.900	18.66	-0.00	0	0
8008	1	18.94	11.11	0.00	0.00	8	1.0061085	-37.657754	115.00	8	1.100	0.900	18.66	-0.00	0	0
8009	1	4.74	2.78	0.00	0.00	8	1.0091201	-49.390491	115.00	7	1.100	0.900	18.66	-0.00	0	0
8010	1	2.61	1.53	0.00	0.00	8	1.0230432	-39.082831	115.00	7	1.100	0.900	18.66	-0.00	0	0
8011	1	13.16	7.72	0.00	0.00	8	1.0064402	-35.063162	115.00	7	1.100	0.900	18.66	-0.00	0	0
8012	2	3.67	2.15	0.00	0.00	8	1.0250321	-45.481238	115.00	7	1.100	0.900	18.66	-0.00	0	0
8013	1	28.99	17.01	0.00	50.00	8	1.0259470	-37.481474	115.00	8	1.100	0.900	18.66	-0.00	0	0
8014	1	7.32	4.29	0.00	0.00	8	1.0123695	-43.531066	115.00	7	1.100	0.900	18.66	-0.00	0	0
8015	1	11.56	6.78	0.00	0.00	8	1.0170899	-42.396570	115.00	8	1.100	0.900	18.66	-0.00	0	0
8016	1	33.74	19.79	0.00	44.66	8	1.0300000	-44.886870	115.00	7	1.100	0.900	18.66	0.00	0	0
8017	1	8.91	5.22	0.00	0.00	8	1.0114185	-37.567504	115.00	8	1.100	0.900	18.66	-0.00	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0299237	-35.993534	230.00	8	1.100	0.900	18.66	-0.00	0	0
8019	1	49.81	29.22	0.00	104.70	8	1.0300000	-37.678623	115.00	8	1.100	0.900	18.66	0.00	0	0
8020	1	8.38	4.92	0.00	0.00	8	1.0079835	-36.708997	115.00	8	1.100	0.900	18.66	-0.00	0	0
8021	1	5.18	3.04	0.00	0.00	8	1.0314907	-39.223387	115.00	8	1.100	0.900	18.66	0.00	0	0
8022	1	3.33	1.95	0.00	9.26	8	1.0300000	-41.003534	115.00	8	1.100	0.900	18.66	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0259079	-41.815820	115.00	8	1.100	0.900	18.66	-0.00	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0276786	-38.442508	13.80	8	1.100	0.900	18.66	-0.00	0	0
8025	1	24.52	14.38	0.00	35.04	8	1.0300000	-40.396353	115.00	8	1.100	0.900	18.66	0.00	0	0
8026	1	26.61	15.61	0.00	0.00	8	1.0118634	-38.297941	115.00	8	1.100	0.900	18.66	-0.00	0	0
8027	1	19.02	11.16	0.00	0.00	8	1.0239993	-37.891178	115.00	8	1.100	0.900	18.66	-0.00	0	0
8028	1	11.62	6.82	0.00	0.00	8	1.0134837	-39.280462	115.00	8	1.100	0.900	18.66	-0.00	0	0
8029	1	12.39	7.27	0.00	0.00	8	1.0065927	-36.731358	115.00	8	1.100	0.900	18.66	-0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0364424	-42.543042	500.00	7	1.100	0.900	18.66	-0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0337782	-43.577841	230.00	7	1.100	0.900	18.66	-0.00	0	0
8032	1	37.66	22.09	0.00	0.00	8	1.0266032	-44.983701	115.00	7	1.100	0.900	18.66	-0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0364424	-42.543042	13.80	7	1.100	0.900	18.66	-0.00	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0364424	-42.543042	13.80	7	1.100	0.900	18.66	-0.00	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0364424	-42.543042	13.80	7	1.100	0.900	18.66	-0.00	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0364424	-42.543042	13.80	7	1.100	0.900	18.66	-0.00	0	0
8037	1	5.45	3.20	0.00	0.00	8	1.0142616	-43.480054	115.00	7	1.100	0.900	18.66	-0.00	0	0
8038	1	35.33	20.73	0.00	0.00	8	1.0262002	-26.703983	115.00	8	1.100	0.900	18.66	-0.00	0	0
8039	1	6.09	3.57	0.00	0.00	8	1.0170977	-37.914524	115.00	8	1.100	0.900	18.66	-0.00	0	0
8040	1	8.74	5.13	0.00	0.00	8	1.0021105	-36.706138	115.00	8	1.100	0.900	18.66	-0.00	0	0
8041	1	25.49	14.95	0.00	33.47	8	1.0300000	-41.178646	115.00	8	1.100	0.900	18.66	0.00	0	0
8042	1	13.19	7.74	0.00	0.00	8	1.0127444	-42.939308	115.00	8	1.100	0.900	18.66	-0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	500.00	7	1.100	0.900	18.66	-0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0209287	-34.008160	230.00	7	1.100	0.900	18.66	-0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0119205	-34.493271	115.00	7	1.100	0.900	18.66	-0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	18.00	7	1.100	0.900	18.66	-0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	18.00	7	1.100	0.900	18.66	-0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	18.00	7	1.100	0.900	18.66	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0213608	-33.237005	18.00	7	1.100	0.900	18.66	-0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	18.00	7	1.100	0.900	18.66	-0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0229469	-33.636259	18.00	7	1.100	0.900	18.66	-0.00	0	0
8052	1	7.33	4.30	0.00	0.00	8	1.0235810	-37.853920	115.00	8	1.100	0.900	18.66	-0.00	0	0
8053	1	10.12	5.94	0.00	0.00	8	1.0058186	-36.504276	115.00	8	1.100	0.900	18.66	-0.00	0	0
8054	1	7.80	4.58	0.00	0.00	8	1.0054773	-39.634817	115.00	7	1.100	0.900	18.66	-0.00	0	0
8055	1	16.32	9.57	0.00	0.00	8	1.0270465	-39.079376	115.00	8	1.100	0.900	18.66	-0.00	0	0
8056	1	5.10	2.99	0.00	0.00	8	1.0268933	-38.500432	115.00	8	1.100	0.900	18.66	-0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0328933	-33.176521	500.00	7	1.100	0.900	18.66	-0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0286732	-34.436719	230.00	7	1.100	0.900	18.66	-0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0213759	-35.285003	115.00	7	1.100	0.900	18.66	-0.00	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0328933	-33.176521	13.80	7	1.100	0.900	18.66	-0.00	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0328933	-33.176521	13.80	7	1.100	0.900	18.66	-0.00	0	0
8062	1	4.92	2.89	0.00	0.00	8	1.0319135	-37.561465	115.00	8	1.100	0.900	18.66	-0.00	0	0
8063	1	33.51	19.66	0.00	0.00	8	1.0173292	-42.382463	115.00	8	1.100	0.900	18.66	-0.00	0	0
8064	1	10.25	6.01	0.00	0.00	8	1.0184212	-35.510148	115.00	7	1.100	0.900	18.66	-0.00	0	0
8065	1	3.31	1.94	0.00	0.00	8	1.0091564	-35.693078	115.00	7	1.100	0.900	18.66	-0.00	0	0
8066	2	1.56	0.92	0.00	0.00	8	1.0341102	-24.493921	115.00	8	1.100	0.900	18.66	-0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0213365	-35.667171	500.00	7	1.100	0.900	18.66	-0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0265495	-36.383919	230.00	7	1.100	0.900	18.66	-0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0268363	-37.418133	115.00	7	1.100	0.900	18.66	-0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0213365	-35.667171	13.80	7	1.100	0.900	18.66	-0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0096618	-35.409339	13.80	7	1.100	0.900	18.66	-0.00	0	0
8072	1	33.85	19.86	0.00	0.00	8	0.9972052	-36.205193	115.00	8	1.100	0.900	18.66	-0.00	0	0
8073	1	9.20	5.40	0.00	0.00	8	1.0128121	-36.212511	115.00	8	1.100	0.900	18.66	-0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0402713	-31.452375	500.00	8	1.100	0.900	18.66	-0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0393220	-33.409137	230.00	8	1.100	0.900	18.66	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0370031	-36.079890	115.00	8	1.100	0.900	18.66	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0402713	-31.452375	13.80	8	1.100	0.900	18.66	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0402713	-31.452375	13.80	8	1.100	0.900	18.66	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0364807	-31.142546	13.80	8	1.100	0.900	18.66	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0358970	-31.095507	13.80	8	1.100	0.900	18.66	0.00	0	0
8081	1	12.58	7.38	0.00	0.00	8	1.0142086	-37.926962	115.00	8	1.100	0.900	18.66	-0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0337331	-38.878205	500.00	7	1.100	0.900	18.66	-0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0281160	-37.859194	230.00	7	1.100	0.900	18.66	-0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0128618	-36.563936	161.00	7	1.100	0.900	18.66	-0.00	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0137926	-36.983031	161.00	7	1.100	0.900	18.66	-0.00	0	0
8086	1	10.27	6.02	0.00	0.00	8	1.0167173	-38.094186	115.00	7	1.100	0.900	18.66	-0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0337331	-38.878205	18.00	7	1.100	0.900	18.66	-0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-38.752255	18.00	7	1.100	0.900	18.66	0.00	0	0
8089	1	10.37	6.08	0.00	0.00	8	1.0255193	-38.180220	115.00	8	1.100	0.900	18.66	-0.00	0	0
8090	1	7.34	4.31	0.00	0.00	8	1.0186042	-41.464063	115.00	7	1.100	0.900	18.66	-0.00	0	0
8091	2	5.73	3.36	0.00	35.00	8	1.0000001	-31.465103	115.00	7	1.100	0.900	18.66	-0.00	0	0
8092	1	3.43	2.01	0.00	0.00	8	1.0100323	-40.419832	115.00	7	1.100	0.900	18.66	-0.00	0	0
8093	1	2.37	1.39	0.00	0.00	8	1.0276813	-27.984283	115.00	8	1.100	0.900	18.66	-0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0169985	-44.187217	230.00	7	1.100	0.900	18.66	-0.00	0	0
8095	1	70.91	41.60	0.00	0.00	8	1.0062999	-45.434619	115.00	7	1.100	0.900	18.66	-0.00	0	0
8096	1	5.39	3.16	0.00	0.00	8	1.0141969	-32.618154	115.00	8	1.100	0.900	18.66	-0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0355466	-35.498997	230.00	8	1.100	0.900	18.66	-0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0320517	-37.547250	115.00	8	1.100	0.900	18.66	-0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0349445	-31.060783	13.80	8	1.100	0.900	18.66	-0.00	0	0
8100	1	19.87	11.65	0.00	0.00	8	1.0244999	-38.368401	115.00	8	1.100	0.900	18.66	-0.00	0	0
8101	1	6.06	3.55	0.00	0.00	8	1.0169176	-42.496987	115.00	8	1.100	0.900	18.66	-0.00	0	0
8102	1	2.30	1.35	0.00	0.00	8	1.0175858	-38.969834	115.00	7	1.100	0.900	18.66	-0.00	0	0
8103	1	3.94	2.31	0.00	0.00	8	1.0238206	-38.319467	115.00	7	1.100	0.900	18.66	-0.00	0	0
8104	1	22.48	13.18	0.00	0.00	8	1.0181119	-47.792369	115.00	7	1.100	0.900	18.66	-0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0307000	-28.360931	230.00	8	1.100	0.900	18.66	-0.00	0	0
8106	1	48.25	28.30	0.00	0.00	8	1.0189954	-28.176748	115.00	8	1.100	0.900	18.66	-0.00	0	0
8107	1	4.45	2.61	0.00	7.71	8	1.0300001	-31.441810	115.00	8	1.100	0.900	18.66	-0.00	0	0
8108	1	21.22	12.45	0.00	0.00	8	1.0147927	-35.767129	115.00	8	1.100	0.900	18.66	-0.00	0	0
8109	1	25.00	14.67	0.00	0.00	8	0.9959359	-35.865646	115.00	8	1.100	0.900	18.66	-0.00	0	0
8110	1	9.86	5.78	0.00	28.07	8	1.0300001	-30.462902	115.00	8	1.100	0.900	18.66	0.00	0	0
8111	1	42.07	24.68	0.00	0.00	8	1.0195835	-42.459568	115.00	8	1.100	0.900	18.66	-0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0376860	-34.743708	500.00	8	1.100	0.900	18.66	-0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0362232	-35.248876	230.00	8	1.100	0.900	18.66	-0.00	0	0
8114	1	11.79	6.92	0.00	0.00	8	1.0325322	-36.476517	115.00	8	1.100	0.900	18.66	-0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0376860	-34.743708	13.80	8	1.100	0.900	18.66	-0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0376860	-34.743708	13.80	8	1.100	0.900	18.66	-0.00	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0400000	-34.650073	13.80	8	1.100	0.900	18.66	0.00	0	0
8118	1	17.69	10.38	0.00	0.00	8	1.0141693	-43.253543	115.00	7	1.100	0.900	18.66	-0.00	0	0
8119	1	23.18	13.60	0.00	0.00	8	1.0336056	-37.450104	115.00	8	1.100	0.900	18.66	0.00	0	0
8120	1	15.41	9.04	0.00	59.83	8	1.0300000	-45.828037	115.00	7	1.100	0.900	18.66	0.00	0	0
8121	1	38.24	22.43	0.00	0.00	8	1.0242558	-39.052795	115.00	8	1.100	0.900	18.66	-0.00	0	0
8122	1	14.21	8.33	0.00	0.00	8	1.0247033	-45.610829	115.00	7	1.100	0.900	18.66	-0.00	0	0
8123	1	8.47	4.97	0.00	0.00	8	1.0022431	-35.804254	115.00	8	1.100	0.900	18.66	-0.00	0	0
8124	1	9.75	5.72	0.00	0.00	8	1.0272176	-29.158553	115.00	8	1.100	0.900	18.66	-0.00	0	0
8125	1	21.81	12.80	0.00	30.00	8	1.0242780	-43.095716	115.00	8	1.100	0.900	18.66	-0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0358606	-27.996801	500.00	8	1.100	0.900	18.66	-0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0352388	-28.465745	230.00	8	1.100	0.900	18.66	-0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0340443	-29.111936	115.00	8	1.100	0.900	18.66	-0.00	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0358606	-27.996801	18.00	8	1.100	0.900	18.66	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0358606	-27.996801	18.00	8	1.100	0.900	18.66	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0311427	-26.970353	18.00	8	1.100	0.900	18.66	0.00	0	0
8132	1	10.59	6.21	0.00	0.00	8	1.0039540	-38.404230	115.00	7	1.100	0.900	18.66	-0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0307480	-35.986236	230.00	8	1.100	0.900	18.66	-0.00	0	0
8134	1	53.85	31.59	0.00	0.00	8	1.0269324	-37.175930	115.00	8	1.100	0.900	18.66	-0.00	0	0
8135	1	39.22	23.01	0.00	0.00	8	1.0260177	-37.943521	115.00	8	1.100	0.900	18.66	-0.00	0	0
8136	1	4.85	2.85	0.00	0.00	8	1.0211373	-35.654040	115.00	8	1.100	0.900	18.66	-0.00	0	0
8137	1	11.75	6.89	0.00	0.00	8	1.0193599	-42.314259	115.00	8	1.100	0.900	18.66	-0.00	0	0
8138	1	3.14	1.84	0.00	38.93	8	1.0300000	-38.746909	115.00	8	1.100	0.900	18.66	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0147056	-44.463690	230.00	7	1.100	0.900	18.66	-0.00	0	0
8140	1	81.39	47.75	0.00	0.00	8	1.0078964	-45.530038	115.00	7	1.100	0.900	18.66	-0.00	0	0
8141	1	10.12	5.93	0.00	0.00	8	1.0242157	-45.446263	115.00	7	1.100	0.900	18.66	-0.00	0	0
8142	1	10.80	6.34	0.00	0.00	8	1.0259117	-25.958509	115.00	8	1.100	0.900	18.66	-0.00	0	0
8143	1	11.08	6.50	0.00	0.00	8	1.0254836	-45.614131	115.00	7	1.100	0.900	18.66	-0.00	0	0
8144	1	2.92	1.71	0.00	0.00	8	1.0125423	-35.997716	115.00	7	1.100	0.900	18.66	-0.00	0	0
8145	1	2.97	1.74	0.00	0.00	8	1.0224433	-34.740132	115.00	8	1.100	0.900	18.66	-0.00	0	0
8146	1	24.11	14.14	0.00	0.00	8	1.0112132	-39.619204	115.00	8	1.100	0.900	18.66	-0.00	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0230765	-34.553349	230.00	7	1.100	0.900	18.66	-0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0175237	-34.666575	161.00	7	1.100	0.900	18.66	-0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0086385	-35.640271	115.00	7	1.100	0.900	18.66	-0.00	0	0
8150	1	4.11	2.41	0.00	0.00	8	1.0187808	-42.050716	115.00	8	1.100	0.900	18.66	-0.00	0	0
8151	1	8.39	4.92	0.00	31.02	8	1.0300000	-42.077637	115.00	7	1.100	0.900	18.66	0.00	0	0
8152	2	22.39	13.13	0.00	0.00	8	1.0273620	-44.386384	115.00	7	1.100	0.900	18.66	-0.00	0	0
8153	1	18.62	10.92	0.00	0.00	8	1.0091763	-35.518536	115.00	8	1.100	0.900	18.66	-0.00	0	0
8154	1	12.71	7.46	0.00	0.00	8	1.0160933	-38.032754	115.00	8	1.100	0.900	18.66	-0.00	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0312425	-38.710944	500.00	7	1.100	0.900	18.66	-0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0292650	-40.136323	230.00	7	1.100	0.900	18.66	-0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0177845	-39.296029	115.00	7	1.100	0.900	18.66	-0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0325639	-40.506111	500.00	7	1.100	0.900	18.66	-0.00	0	0
8159	1	0.00	0.00	0.00	46.73	8	1.0300000	-42.049691	230.00	7	1.100	0.900	18.66	0.00	0	0
8160	1	43.84	25.71	0.00	0.00	8	1.0265469	-43.626413	115.00	7	1.100	0.900	18.66	-0.00	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	19.37	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	1.78	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1007	144.40	0.00	0.00	0.00	1.0000	601.65	1	144.40	144.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0000	12.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1016	292.98	-45.40	381.18	-381.18	1.0000	1220.75	1	292.98	292.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1016	90.00	-45.40	117.09	-117.09	1.0000	375.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1021	149.63	-2.33	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1022	79.86	0.00	0.00	0.00	1.0000	332.75	1	79.86	79.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1023	135.00	18.42	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1023	79.86	0.00	0.00	0.00	1.0100	332.75	1	79.86	79.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1026	93.15	1.60	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1027	1.08	-1.41	1.41	-1.41	1.0000	4.50	1	1.08	1.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1028	169.17	-52.27	220.10	-220.10	1.0000	704.88	1	169.17	169.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1029	42.09	-21.53	54.76	-54.76	1.0000	175.38	1	42.09	42.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1030	15.00	0.00	0.00	0.00	1.0000	62.50	1	15.00	15.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1032	139.43	0.00	0.00	0.00	1.0000	580.94	1	139.43	139.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1033	208.50	53.32	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1033	139.43	0.00	0.00	0.00	1.0000	580.94	1	139.43	139.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1035	67.50	-4.81	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1036	78.60	0.00	0.00	0.00	1.0000	327.50	1	78.60	78.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1037	54.00	0.00	0.00	0.00	1.0000	225.00	1	54.00	54.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1039	110.63	-21.24	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1040	48.21	-26.83	62.72	-62.72	1.0000	200.88	1	48.21	48.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1040	325.17	0.00	0.00	0.00	1.0000	1354.88	1	325.17	325.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-6.09	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1044	90.72	-3.50	118.03	-118.03	1.0000	378.00	1	90.72	90.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1046	457.35	-112.46	595.03	-595.03	1.0000	1905.63	1	457.35	457.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	41.64	15.46	45.50	-9.92	1.0000	107.28	1	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	0.00	0.00	45.50	-9.92	1.0000	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	0.00	0.00	45.50	-9.92	1.0000	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1055	74.22	0.53	96.56	-96.56	1.0000	309.25	1	74.22	74.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1061	35.00	-30.63	45.54	-45.54	1.0000	145.83	1	35.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1062	35.00	8.36	45.54	-45.54	1.0100	145.83	1	35.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1063	35.00	8.41	45.54	-45.54	1.0100	145.83	1	35.00	35.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1066	106.88	-10.15	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	34.19	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	74.55	83.32	97.80	-21.33	1.0100	230.56	1	192.13	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	74.55	51.43	97.80	-21.33	1.0100	230.56	1	192.13	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	0.00	0.00	48.61	-10.60	1.0100	114.60	0	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	0.00	0.00	48.61	-10.60	1.0100	114.60	0	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	0.00	0.00	48.61	-10.60	1.0100	114.60	0	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1083	57.51	-74.82	74.82	-74.82	1.0000	239.63	1	57.51	57.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1083	478.70	0.00	0.00	0.00	1.0000	1994.56	1	478.70	478.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1085	45.78	-11.70	59.56	-59.56	1.0000	190.75	1	45.78	45.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1085	75.90	0.00	0.00	0.00	1.0000	316.24	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1086	30.00	0.00	0.00	0.00	1.0000	125.00	1	30.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1088	56.25	2.49	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1089	63.36	-27.14	82.43	-82.43	1.0000	264.00	1	63.36	63.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1089	45.48	0.00	0.00	0.00	1.0000	189.50	1	45.48	45.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1090	48.93	32.48	32.48	-21.96	1.0200	183.00	1	152.50	45.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	11.55	7.67	7.67	-5.18	1.0200	43.20	1	36.00	10.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2008	72.00	0.00	0.00	0.00	1.0000	300.00	1	72.00	72.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2010	105.09	-88.38	136.73	-136.73	1.0000	437.88	1	105.09	105.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2011	5.75	-7.48	7.48	-7.48	1.0000	23.96	1	5.75	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2012	5.75	7.48	7.48	7.48	0.9963	23.96	1	5.75	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2013	5.75	-7.48	7.48	-7.48	1.0000	23.96	1	5.75	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2016	6.09	0.00	0.00	0.00	1.0000	25.38	1	6.09	6.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	0.00	0.00	42.42	-9.25	1.0200	100.00	0	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	0.00	0.00	84.83	-18.50	1.0200	200.00	0	166.67	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2029	44.97	-19.37	58.51	-58.51	1.0000	187.38	1	44.97	44.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	288.51	-19.37	375.36	-375.36	1.0000	1202.13	1	288.51	288.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	150.60	0.00	0.00	0.00	1.0000	627.50	1	150.60	150.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2035	241.32	-8.86	313.97	-313.97	1.0000	1005.50	1	241.32	241.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	63.02	-31.73	81.99	-81.99	1.0000	262.56	1	63.02	63.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	84.76	-31.73	110.28	-110.28	1.0000	353.19	1	84.76	84.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	34.56	-31.73	44.96	-44.96	1.0000	144.00	1	34.56	34.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	59.70	9.87	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2042	63.02	9.87	81.99	-81.99	1.0100	262.56	1	63.02	63.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	84.76	9.87	110.28	-110.28	1.0100	353.19	1	84.76	84.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	34.56	9.87	44.96	-44.96	1.0100	144.00	1	34.56	34.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2048	74.19	-5.16	96.52	-96.52	1.0000	309.13	1	74.19	74.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2049	326.97	16.44	425.40	-425.40	1.0000	1362.38	1	326.97	326.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2051	61.23	21.63	79.66	-79.66	1.0000	255.13	1	61.23	61.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	33.26	62.32	335.52	-87.84	0.9900	864.00	1	720.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-2.34	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	28.84	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2065	94.41	-122.83	122.83	-122.83	1.0000	393.38	1	94.41	94.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2065	19.50	0.00	0.00	0.00	1.0000	81.25	1	19.50	19.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2071	112.50	11.26	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	5.40	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2081	65.88	0.00	0.00	0.00	1.0000	274.50	1	65.88	65.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2083	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2087	9.00	-11.71	11.71	-11.71	1.0000	37.50	1	9.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2087	136.76	0.00	0.00	0.00	1.0000	569.85	1	136.76	136.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2089	50.70	6.39	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2091	99.06	-13.35	128.88	-128.88	1.0000	412.75	1	99.06	99.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2093	7.37	-1.74	9.59	-9.59	1.0000	30.71	1	7.37	7.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2094	7.37	-0.09	9.59	-9.59	1.0000	30.71	1	7.37	7.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2095	7.37	-0.20	9.59	-9.59	1.0000	30.71	1	7.37	7.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2099	7.50	-1.44	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	-2.62	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2109	63.06	46.24	82.04	-82.04	1.0000	262.75	1	63.06	63.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2113	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2114	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2115	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2115	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2116	85.99	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2117	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2118	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2119	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	47.63	0.00	0.00	0.00	1.0000	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2120	0.00	0.00	94.02	-20.50	1.0100	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	47.63	0.00	0.00	0.00	1.0100	198.48	1	47.63	47.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2123	136.28	-24.17	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2123	147.33	-24.17	191.68	-191.68	1.0000	613.88	1	147.33	147.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2127	216.45	43.00	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
2130	78.78	-21.54	102.50	-102.50	1.0000	328.25	1	78.78	78.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2130	34.04	0.00	0.00	0.00	1.0000	141.83	1	34.04	34.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	78.78	-28.62	102.50	-102.50	1.0000	328.25	1	78.78	78.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	34.04	0.00	0.00	0.00	1.0000	141.83	1	34.04	34.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	78.78	-6.20	102.50	-102.50	1.0000	328.25	1	78.78	78.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	34.04	0.00	0.00	0.00	1.0000	141.83	1	34.04	34.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	9.28	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	31.95	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3024	59.85	40.05	77.87	-77.87	1.0000	249.38	1	59.85	59.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3028	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	27.80	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	44.52	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3041	22.52	-29.30	29.30	-29.30	1.0000	93.85	1	22.52	22.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3042	22.52	29.30	29.30	-29.30	1.0000	93.85	1	22.52	22.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3043	22.52	29.30	29.30	-29.30	1.0400	93.85	1	22.52	22.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3044	22.52	28.39	29.30	-29.30	1.0400	93.85	1	22.52	22.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3045	22.52	29.30	29.30	-29.30	1.0400	93.85	1	22.52	22.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3049	60.48	0.00	0.00	0.00	1.0000	252.00	1	60.48	60.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3050	22.39	-29.14	29.14	-29.14	1.0000	93.31	1	22.39	22.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3051	22.39	-29.14	29.14	-29.14	1.0000	93.31	1	22.39	22.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3055	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	42.81	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	42.00	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	-11.59	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3066	101.94	55.89	132.63	-132.63	1.0000	424.75	1	101.94	101.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3068	112.50	31.95	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-14.37	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3075	2.25	0.00	0.00	0.00	1.0000	9.38	1	2.25	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3076	47.79	0.00	0.00	0.00	1.0000	199.13	1	47.79	47.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3081	186.75	53.04	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	-20.69	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	8.09	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	26.31	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	19.59	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	34.08	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	0.00	0.00	17.07	-0.74	1.0000	46.72	0	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	0.00	0.00	62.48	-2.69	1.0000	170.94	0	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	17.89	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	4.72	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	5.40	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3114	3.00	3.90	3.90	-3.90	1.0000	12.50	1	3.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3115	191.73	-70.12	249.45	-249.45	1.0000	798.88	1	191.73	191.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3117	47.25	-5.22	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-9.40	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	-28.37	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3126	30.00	0.00	0.00	0.00	1.0000	125.00	1	30.00	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3127	150.06	-121.55	195.23	-195.23	1.0000	625.25	1	150.06	150.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	61.35	0.00	0.00	0.00	1.0000	255.63	1	61.35	61.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	22.60	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3132	192.12	-76.80	249.96	-249.96	1.0000	800.50	1	192.12	192.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3132	108.33	0.00	0.00	0.00	1.0000	451.38	1	108.33	108.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	62.83	81.74	81.74	-81.74	1.0400	261.78	1	62.83	62.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	48.18	0.00	0.00	0.00	1.0400	200.75	1	48.18	48.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	62.83	-2.06	81.74	-81.74	1.0000	261.78	1	62.83	62.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	48.18	0.00	0.00	0.00	1.0000	200.75	1	48.18	48.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	62.83	6.00	81.74	-81.74	1.0000	261.78	1	62.83	62.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	48.18	0.00	0.00	0.00	1.0000	200.75	1	48.18	48.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	62.83	-50.99	81.74	-81.74	1.0000	261.78	1	62.83	62.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	48.18	0.00	0.00	0.00	1.0000	200.75	1	48.18	48.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
3142	170.71	0.00	0.00	0.00	1.0000	711.29	1	170.71	170.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4003	90.12	-63.47	117.25	-117.25	1.0000	375.50	1	90.12	90.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4010	151.20	18.01	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4011	23.40	-13.66	30.44	-30.44	1.0000	97.50	1	23.40	23.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4019	29.55	-20.32	38.45	-38.45	1.0000	123.13	1	29.55	29.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4026	18.94	16.94	191.06	-50.02	1.0300	492.00	1	410.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	28.76	-44.52	290.04	-75.93	1.0100	746.88	1	622.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4035	88.53	-8.57	115.18	-115.18	1.0000	368.88	1	88.53	88.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	152.46	-69.91	198.36	-198.36	1.0000	635.25	1	152.46	152.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	91.74	0.00	0.00	0.00	1.0000	382.25	1	91.74	91.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4045	0.00	0.00	35.86	-1.54	1.0200	98.07	0	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	0.00	0.00	10.94	-0.47	1.0200	29.92	0	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	0.00	0.00	75.10	-3.23	1.0200	205.49	0	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-28.80	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	2.04	22.50	22.50	-4.91	1.0400	53.04	1	44.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4053	64.68	-57.59	84.15	-84.15	1.0000	269.50	1	64.68	64.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4058	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	67.32	15.01	87.72	-19.13	1.0300	206.80	1	172.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	67.32	20.24	87.72	-19.13	1.0300	206.80	1	172.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	2.17	9.00	23.92	-5.22	1.0200	56.40	1	47.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	8.15	2.26	89.75	-19.57	1.0300	211.60	1	176.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	55.83	19.91	123.89	-27.02	1.0400	292.08	1	243.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	55.83	21.61	123.89	-27.02	1.0400	292.08	1	243.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	0.00	0.00	179.17	-39.07	1.0400	422.40	0	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	0.00	0.00	10.95	-2.87	1.0100	28.20	0	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	8.11	1.65	13.05	-3.42	1.0100	33.60	1	28.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	8.11	1.41	13.05	-3.42	1.0100	33.60	1	28.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4099	254.94	-65.89	331.69	-331.69	1.0000	1062.25	1	254.94	254.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4101	63.78	0.00	0.00	0.00	1.0000	265.75	1	63.78	63.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4102	181.11	-100.78	235.63	-235.63	1.0000	754.63	1	181.11	181.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4105	135.00	8.96	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4110	54.96	0.00	0.00	0.00	1.0000	229.00	1	54.96	54.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4115	21.28	45.27	67.09	-14.63	1.0400	158.16	1	131.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4124	3.00	0.00	0.00	0.00	1.0000	12.50	1	3.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4128	284.76	-79.75	370.48	-370.48	1.0000	1186.50	1	284.76	284.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4131	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4132	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4133	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4134	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4135	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4136	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4137	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4138	12.60	0.00	0.00	0.00	1.0000	52.48	1	12.60	12.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4142	141.00	19.20	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4149	5.97	-1.04	7.77	-7.77	1.0000	24.88	1	5.97	5.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4153	212.40	48.86	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	92.07	55.19	100.66	-21.95	1.0300	237.32	1	197.77	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4175	225.15	-95.43	292.93	-292.93	1.0000	938.13	1	225.15	225.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4177	112.50	14.57	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4185	123.27	-27.33	160.38	-160.38	1.0000	513.63	1	123.27	123.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4189	62.22	0.00	0.00	0.00	1.0000	259.25	1	62.22	62.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4191	493.29	-42.79	641.79	-641.79	1.0000	2055.38	1	493.29	493.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4192	0.00	0.00	38.17	-8.33	1.0200	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	0.00	0.00	31.05	-6.77	1.0200	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	0.00	0.00	5.29	-1.15	1.0200	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	108.62	55.33	135.90	-29.64	1.0200	320.40	1	267.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	108.62	55.33	135.90	-29.64	1.0200	320.40	1	267.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	0.04	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	143.64	19.95	157.01	-34.24	1.0200	370.16	1	308.47	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5045	23.01	-29.94	29.94	-29.94	1.0000	95.88	1	23.01	23.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5045	1.50	0.00	0.00	0.00	1.0000	6.25	1	1.50	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	23.01	1.46	29.94	-29.94	1.0000	95.88	1	23.01	23.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	1.50	0.00	0.00	0.00	1.0000	6.25	1	1.50	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5051	3.91	-9.40	43.11	-9.40	1.0200	101.64	1	84.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5054	90.00	-19.01	117.09	-117.09	1.0000	375.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5055	37.44	-25.51	48.71	-48.71	1.0000	156.00	1	37.44	37.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5056	37.44	48.71	48.71	-48.71	1.0000	156.00	1	37.44	37.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5057	37.44	-0.56	48.71	-48.71	1.0000	156.00	1	37.44	37.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5058	14.66	-0.29	161.53	-35.23	1.0000	380.82	1	317.35	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	37.44	-0.29	48.71	-48.71	1.0000	156.00	1	37.44	37.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5065	0.00	0.00	5.40	-1.18	1.0300	12.72	0	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	207.31	150.21	223.08	-48.65	1.0300	525.92	1	438.27	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	0.00	0.00	223.08	-48.65	1.0300	525.92	0	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	0.00	0.00	223.08	-48.65	1.0300	525.92	0	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	130.10	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5113	158.05	0.00	0.00	0.00	1.0000	658.54	1	158.05	158.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5114	44.28	0.00	0.00	0.00	1.0000	184.50	1	44.28	44.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5118	217.80	-27.48	283.37	-283.37	1.0000	907.50	1	217.80	217.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5120	49.12	0.00	0.00	0.00	1.0000	204.64	1	49.12	49.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5121	49.12	0.00	0.00	0.00	1.0000	204.64	1	49.12	49.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5129	208.35	-0.69	271.07	-271.07	1.0000	868.13	1	208.35	208.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5131	86.00	0.00	0.00	0.00	1.0000	358.33	1	86.00	86.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5132	86.00	0.00	0.00	0.00	1.0000	358.33	1	86.00	86.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5144	4.50	0.00	0.00	0.00	1.0000	18.75	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5166	5.84	64.39	64.39	-14.04	1.0400	151.80	1	126.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	0.00	0.00	0.81	-0.18	1.0400	1.92	0	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5179	93.57	0.00	0.00	0.00	1.0000	389.88	1	93.57	93.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5180	93.57	0.00	0.00	0.00	1.0000	389.88	1	93.57	93.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5191	28.92	0.00	0.00	0.00	1.0000	120.50	1	28.92	28.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5198	112.50	-13.53	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	115.78	26.71	126.57	-27.60	1.0100	298.40	1	248.67	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	0.00	0.00	126.57	-27.60	1.0100	298.40	0	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	0.00	0.00	126.57	-27.60	1.0100	298.40	0	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5231	30.51	0.00	0.00	0.00	1.0000	127.13	1	30.51	30.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5238	168.75	40.35	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	31.95	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1215.00	100.15	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1215.00	119.54	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5264	26.97	-35.09	35.09	-35.09	1.0000	112.38	1	26.97	26.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5281	43.25	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	0.15	1.63	1.63	-0.36	1.0400	3.84	1	3.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	5.31	58.53	58.53	-12.76	1.0400	138.00	1	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	5.31	58.53	58.53	-12.76	1.0400	138.00	1	115.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	3.82	42.09	42.09	-9.18	1.0400	99.24	1	82.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	21.43	97.60	236.05	-51.48	1.0400	556.50	1	463.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	21.43	131.05	236.05	-51.48	1.0400	556.50	1	463.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	42.24	17.38	133.77	-29.17	1.0100	315.36	1	262.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	13.12	104.92	144.59	-31.53	1.0400	340.88	1	284.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	13.12	104.97	144.59	-31.53	1.0400	340.88	1	284.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	13.12	144.59	144.59	-31.53	1.0400	340.88	1	284.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5328	260.91	0.00	0.00	0.00	1.0000	1087.13	1	260.91	260.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5337	33.00	-6.21	42.93	-42.93	1.0000	137.50	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5342	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	0.00	0.00	79.67	-3.43	1.0400	217.88	0	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5345	256.39	0.00	0.00	0.00	1.0000	1068.29	1	256.39	256.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5360	46.57	-91.37	469.73	-122.98	1.0100	1209.60	1	1008.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	0.00	0.00	5.29	-1.15	1.0000	12.48	0	10.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	9.86	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	9.86	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	9.86	-22.97	108.59	-23.68	1.0000	256.00	1	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	9.86	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	9.86	-21.22	108.59	-23.68	1.0000	256.00	1	213.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	9.66	105.88	106.38	-23.20	1.0400	250.80	1	209.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	9.66	92.93	106.38	-23.20	1.0400	250.80	1	209.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5394	9.60	-12.49	12.49	-12.49	1.0000	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5395	9.60	-12.49	12.49	-12.49	1.0000	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5396	9.60	12.49	12.49	-12.49	1.0000	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5397	9.60	12.49	12.49	-12.49	1.0000	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5398	9.60	1.22	12.49	-12.49	1.0000	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5399	9.60	12.49	12.49	-12.49	1.0400	40.00	1	9.60	9.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5403	4.13	45.50	45.50	-9.92	1.0300	107.28	1	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	4.13	45.50	45.50	-9.92	1.0300	107.28	1	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	4.13	45.50	45.50	-9.92	1.0300	107.28	1	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	4.13	45.50	45.50	-9.92	1.0300	107.28	1	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	5.64	-7.09	62.10	-13.54	1.0000	146.40	1	122.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	5.64	-7.00	62.10	-13.54	1.0000	146.40	1	122.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	5.64	-7.92	62.10	-13.54	1.0000	146.40	1	122.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	5.49	-8.25	60.47	-13.19	1.0000	142.56	1	118.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	0.00	0.00	60.47	-13.19	1.0000	142.56	0	118.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	0.00	0.00	6.31	-1.38	1.0000	14.88	0	12.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5427	64.89	0.00	0.00	0.00	1.0000	270.38	1	64.89	64.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	13.35	-32.08	147.10	-32.08	1.0100	346.80	1	289.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	6.53	-15.68	71.92	-15.68	1.0100	169.56	1	141.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	6.53	-15.68	71.92	-15.68	1.0100	169.56	1	141.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5454	6.00	0.00	0.00	0.00	1.0000	25.00	1	6.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5456	52.20	-7.55	67.91	-67.91	1.0000	217.50	1	52.20	52.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5472	223.02	16.20	290.16	-290.16	1.0000	929.25	1	223.02	223.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6003	7.62	0.00	0.00	0.00	1.0000	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6004	7.62	0.00	0.00	0.00	1.0000	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6005	7.62	0.00	0.00	0.00	1.0000	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6006	0.00	0.00	108.42	-23.64	1.0400	255.60	0	213.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6006	7.62	0.00	0.00	0.00	1.0400	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6007	7.62	0.00	0.00	0.00	1.0400	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6008	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6008	7.62	0.00	0.00	0.00	1.0400	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6009	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	7.62	0.00	0.00	0.00	1.0400	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6010	24.62	95.70	100.95	-22.01	1.0400	238.00	1	198.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	7.62	0.00	0.00	0.00	1.0400	31.73	1	7.62	7.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6029	3.00	0.00	0.00	0.00	1.0000	12.50	1	3.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6041	0.00	0.00	20.48	-0.88	1.0400	56.07	0	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	0.00	122.91	-5.29	1.0400	336.21	0	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	5.58	29.22	29.22	-6.37	1.0400	68.88	1	57.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	26.78	39.13	92.32	-20.13	1.0300	217.64	1	181.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	54.58	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	0.00	0.00	25.04	-1.08	1.0400	68.57	0	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	0.00	0.00	25.04	-1.08	1.0400	68.57	0	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	7.39	30.79	30.79	-6.72	1.0400	72.60	1	60.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	0.00	0.00	61.59	-13.43	1.0400	145.20	0	121.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	0.00	0.00	275.22	-72.05	1.0400	708.72	0	590.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	45.53	145.20	308.26	-80.70	1.0400	793.80	1	661.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	0.00	0.00	474.39	-103.45	1.0300	1118.40	0	932.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	79.61	63.84	367.50	-80.14	1.0300	866.40	1	722.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6151	72.23	0.00	0.00	0.00	1.0000	300.96	1	72.23	72.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6164	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	28.74	15.76	119.64	-26.09	1.0300	282.06	1	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6194	23.40	0.00	0.00	0.00	1.0000	97.50	1	23.40	23.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6213	0.00	0.00	68.29	-2.94	1.0400	186.79	0	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	44.09	21.95	31.05	-6.77	1.0400	73.20	1	61.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	0.00	0.00	93.15	-20.31	1.0400	219.60	0	183.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	0.00	0.00	151.68	-33.08	1.0400	357.60	0	298.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	0.00	0.00	151.68	-33.08	1.0400	357.60	0	298.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	0.00	0.00	151.68	-33.08	1.0400	357.60	0	298.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	81.66	69.00	130.81	-28.53	1.0200	308.40	1	257.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	18.90	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	11.55	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	96.39	27.28	104.97	-22.89	1.0200	247.48	1	206.23	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	75.13	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6325	133.96	0.00	0.00	0.00	1.0000	558.15	1	133.96	133.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	0.00	0.00	52.43	-11.43	1.0400	123.60	0	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	0.00	0.00	184.77	-40.29	1.0400	435.60	0	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	90.32	184.77	184.77	-40.29	1.0400	435.60	1	363.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6356	30.11	0.00	0.00	0.00	1.0000	125.47	1	30.11	30.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7005	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	99.22	45.70	82.97	-18.09	1.0400	195.60	1	163.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	0.00	0.00	11.40	-2.49	1.0400	26.88	0	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	22.21	42.41	48.25	-10.52	1.0400	113.76	1	94.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7053	352.53	0.00	0.00	0.00	1.0000	1468.88	1	352.53	352.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7058	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7059	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7060	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7061	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7061	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7062	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7063	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7064	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7065	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7066	104.96	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	5.02	0.00	0.00	0.00	1.0000	20.90	1	5.02	5.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7068	24.48	-31.85	31.85	-31.85	1.0000	102.00	1	24.48	24.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7069	24.48	-31.85	31.85	-31.85	1.0000	102.00	1	24.48	24.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7079	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	69.45	41.15	116.38	-25.38	1.0400	274.38	1	228.65	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7095	9.07	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7096	9.07	-11.80	11.80	-11.80	1.0000	37.80	1	9.07	9.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7097	9.07	-11.80	11.80	-11.80	1.0000	37.80	1	9.07	9.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7098	1354.30	194.08	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7098	9.07	11.80	11.80	-11.80	1.0000	37.80	1	9.07	9.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7099	1354.30	-88.80	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	9.07	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7107	0.00	0.00	76.35	-16.65	1.0400	180.00	0	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	164.11	52.01	99.76	-21.76	1.0400	235.20	1	196.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7123	39.93	0.00	0.00	0.00	1.0000	166.36	1	39.93	39.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7133	0.00	0.00	8.30	-1.81	1.0000	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	0.00	0.00	193.78	-42.26	1.0000	456.84	0	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	0.00	0.00	5.19	-1.13	1.0100	12.24	0	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	0.00	0.00	178.59	-38.95	1.0400	421.04	0	350.87	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	0.00	0.00	3.51	-0.77	1.0300	8.28	0	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	0.00	0.00	24.43	-5.33	1.0300	57.60	0	48.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	0.00	0.00	17.81	-3.88	1.0300	42.00	0	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	0.00	0.00	3.82	-0.83	1.0300	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	157.99	104.28	117.55	-25.64	1.0300	277.14	1	230.95	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	54.75	82.79	389.39	-84.92	1.0400	918.00	1	765.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	0.00	0.00	155.04	-33.81	1.0100	365.52	0	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	53.43	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	0.00	0.00	92.27	-20.12	1.0100	217.54	0	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	58.48	49.21	49.21	-10.73	1.0400	116.02	1	96.68	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	0.00	0.00	98.42	-21.46	1.0400	232.04	0	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	20.00	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	20.00	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	4.71	32.18	51.87	-11.31	1.0400	122.28	1	101.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	20.95	126.69	211.33	-55.33	1.0400	544.20	1	453.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7340	3.48	0.00	0.00	0.00	1.0000	14.50	1	3.48	3.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7349	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	456.64	205.46	348.26	-75.95	1.0400	821.04	1	684.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	0.00	0.00	8.30	-1.81	1.0400	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	0.00	0.00	52.27	-11.40	1.0400	123.24	0	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	112.32	50.62	93.48	-20.39	1.0400	220.39	1	183.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	112.32	54.84	93.48	-20.39	1.0400	220.39	1	183.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7380	277.62	0.00	0.00	0.00	1.0000	1156.75	1	277.62	277.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7389	34.47	671.13	276.29	-60.25	1.0400	651.36	1	542.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	73.30	-15.98	1.0000	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	67.39	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	0.00	0.00	32.12	-7.00	1.0400	75.72	0	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	14.32	157.79	157.79	-34.41	1.0400	372.00	1	310.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7413	522.42	0.00	0.00	0.00	1.0000	2176.74	1	522.42	522.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7414	0.00	0.00	52.12	-11.37	1.0300	122.88	0	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	14.17	-9.79	44.89	-9.79	1.0000	105.84	1	88.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	0.31	3.46	3.46	-0.75	1.0400	8.16	1	6.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	7.96	72.62	87.65	-19.11	1.0400	206.64	1	172.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	7.96	72.62	87.65	-19.11	1.0400	206.64	1	172.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	5.20	57.26	57.26	-12.49	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	5.20	57.26	57.26	-12.49	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	5.20	57.26	57.26	-12.49	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	5.20	57.26	57.26	-12.49	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	8.83	72.62	97.27	-21.21	1.0400	229.32	1	191.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	7.96	72.62	87.65	-19.11	1.0400	206.64	1	172.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	7.96	72.62	87.65	-19.11	1.0400	206.64	1	172.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	7.96	72.62	87.65	-19.11	1.0400	206.64	1	172.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	51.31	51.16	51.16	-11.16	1.0400	120.62	1	100.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	51.31	51.16	51.16	-11.16	1.0400	120.62	1	100.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	38.17	-8.33	1.0400	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	0.00	0.00	5.96	-1.30	1.0400	14.04	0	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8012	49.80	0.00	0.00	0.00	1.0000	207.50	1	49.80	49.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	0.00	0.00	87.89	-19.17	1.0400	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	80.26	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8066	242.71	0.00	0.00	0.00	1.0000	1011.28	1	242.71	242.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	42.73	-112.84	431.00	-112.84	1.0000	1109.88	1	924.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	37.77	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	37.77	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	41.47	109.76	418.33	-109.52	1.0400	1077.24	1	897.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8091	89.76	-66.16	116.78	-116.78	1.0000	374.00	1	89.76	89.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	16.25	21.18	163.89	-42.91	1.0400	422.04	1	351.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	306.82	-80.52	307.56	-80.52	1.0300	792.00	1	660.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.46	12.28	14.48	-12.71	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.46	12.28	14.48	-12.71	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.44	-15.23	-9.43	14.82	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.44	-15.23	-9.43	14.82	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.05	-1.65	10.12	-4.61	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.59	0.85	2.60	-2.72	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-103.59	21.97	104.08	-9.23	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-103.59	21.97	104.08	-9.23	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-103.59	21.97	104.08	-9.23	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.84	2.62	-88.46	-1.38	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.84	2.62	-88.46	-1.38	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.45	-9.85	-45.11	10.15	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.45	-9.85	-45.11	10.15	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.45	-9.85	-45.11	10.15	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	234.51	-23.26	-232.23	33.96	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	234.51	-23.26	-232.23	33.96	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.87	0.89	-12.85	-0.65	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.87	0.89	-12.85	-0.65	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.38	26.60	94.09	-20.19	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.38	26.60	94.09	-20.19	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.38	26.60	94.09	-20.19	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.49	-28.29	-88.96	30.06	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.49	-28.29	-88.96	30.06	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.99	-14.02	-54.44	14.81	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.45	-4.88	-9.40	-0.19	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	-0.13	40.48	0.09	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	-0.13	40.48	0.09	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	-0.13	40.48	0.09	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.94	-5.94	-30.89	6.87	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.94	-5.94	-30.89	6.87	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.19	3.01	-28.81	-3.51	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.19	3.01	-28.81	-3.51	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.19	3.01	-28.81	-3.51	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.19	3.01	-28.81	-3.51	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.49	-12.88	27.56	12.64	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.49	-12.88	27.56	12.64	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.76	-2.05	5.77	-1.94	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.35	-2.44	-18.15	-1.67	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.64	13.78	55.10	-11.39	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.64	13.78	55.10	-11.39	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.64	13.78	55.10	-11.39	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.59	13.59	53.16	-10.73	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.59	13.59	53.16	-10.73	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.59	13.59	53.16	-10.73	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.92	6.14	57.37	-1.11	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.92	6.14	57.37	-1.11	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.46	12.86	99.41	-7.87	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.80	10.39	-1.70	-12.69	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.19	-7.06	-55.05	9.29	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.19	-7.06	-55.05	9.29	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.72	6.74	58.07	-3.45	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.72	6.74	58.07	-3.45	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.70	-8.04	-45.31	8.90	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.93	-4.61	16.00	2.68	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.10	1.56	-30.78	-1.77	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.10	1.56	-30.78	-1.77	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.10	1.56	-30.78	-1.77	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.49	-6.92	39.00	7.06	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.54	3.95	82.07	-2.05	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.54	3.95	82.07	-2.05	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.54	3.95	82.07	-2.05	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.54	3.95	82.07	-2.05	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.59	-1.75	-51.58	3.81	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.59	-1.75	-51.58	3.81	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.59	-1.75	-51.58	3.81	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.59	-1.75	-51.58	3.81	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.22	1.34	-31.11	-1.56	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.22	1.34	-31.11	-1.56	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.22	1.34	-31.11	-1.56	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.95	11.08	66.13	-5.47	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.95	11.08	66.13	-5.47	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.95	11.08	66.13	-5.47	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.95	11.08	66.13	-5.47	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.95	11.08	66.13	-5.47	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.39	16.16	-23.26	-16.32	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.39	16.16	-23.26	-16.32	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	178.52	16.01	-177.06	-7.24	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.06	-7.24	178.52	16.01	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.96	0.67	57.97	2.22	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.96	0.67	57.97	2.22	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.82	-1.16	-74.63	5.54	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.82	-1.16	-74.63	5.54	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-17.21	-73.55	18.61	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-17.21	-73.55	18.61	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-17.21	-73.55	18.61	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-17.21	-73.55	18.61	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-17.21	-73.55	18.61	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.31	11.78	41.50	-11.48	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.25	-7.84	-120.37	16.40	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.25	-7.84	-120.37	16.40	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.25	-7.84	-120.37	16.40	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.86	3.83	-52.58	-3.01	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.86	3.83	-52.58	-3.01	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.43	9.21	-106.82	4.16	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.43	9.21	-106.82	4.16	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.91	-6.79	-57.43	8.15	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.91	-6.79	-57.43	8.15	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.37	-7.29	41.62	7.49	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.37	-7.29	41.62	7.49	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.37	-7.29	41.62	7.49	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.58	0.80	-46.48	3.12	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.58	0.80	-46.48	3.12	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.44	15.40	-90.28	-7.59	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.71	-12.72	-70.12	15.55	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.71	-12.72	-70.12	15.55	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.06	-23.80	-92.67	25.24	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.06	-23.80	-92.67	25.24	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.06	-23.80	-92.67	25.24	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.09	-12.17	37.40	12.13	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.43	-3.36	-16.24	-2.10	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.81	-3.77	4.83	-1.95	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.36	17.14	88.59	-11.67	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.89	6.98	57.54	-4.63	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.89	6.98	57.54	-4.63	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.55	-11.75	-73.92	16.68	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.88	-8.51	-250.96	22.46	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.88	-8.51	-250.96	22.46	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.88	-8.51	-250.96	22.46	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.44	-21.27	-228.66	70.39	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.44	-21.27	-228.66	70.39	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.75	-2.40	-33.70	3.38	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.75	-2.40	-33.70	3.38	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.57	9.13	47.76	-8.66	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.45	-4.92	-43.05	5.40	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.39	-22.39	-163.42	34.34	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.39	-22.39	-163.42	34.34	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	55.32	-10.62	-55.25	13.34	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	55.32	-10.62	-55.25	13.34	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.81	3.43	-3.81	-4.16	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.81	3.43	-3.81	-4.16	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.39	-12.15	-100.38	16.50	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.39	-12.15	-100.38	16.50	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.39	-12.15	-100.38	16.50	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.39	-12.15	-100.38	16.50	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.65	-6.02	-10.61	4.24	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.65	-6.02	-10.61	4.24	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.05	-3.04	-22.04	3.68	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.05	-3.04	-22.04	3.68	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.88	6.29	-16.87	-6.56	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.94	-0.80	-60.79	1.17	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.37	-12.75	-75.01	20.75	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.37	-12.75	-75.01	20.75	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.60	-10.59	-71.12	17.84	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.20	12.30	-88.74	-9.64	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.33	19.74	3.47	-21.37	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.33	19.74	3.47	-21.37	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	-10.14	-71.03	19.25	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.82	7.73	-20.80	-7.24	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.82	7.73	-20.80	-7.24	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-57.93	7.94	58.01	-4.90	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-57.93	7.94	58.01	-4.90	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.23	-0.15	76.79	2.61	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.87	-15.87	-115.46	14.02	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.86	-17.05	-14.75	15.99	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.69	-14.17	-22.09	12.80	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.06	28.95	66.54	-24.47	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.14	24.16	39.61	-23.46	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.14	24.16	39.61	-23.46	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.79	32.50	89.71	-23.54	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.34	-13.65	-83.82	16.41	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.34	-13.65	-83.82	16.41	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.57	-18.32	-79.54	23.63	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.57	-18.32	-79.54	23.63	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.67	2.79	-11.64	-2.34	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.67	2.79	-11.64	-2.34	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.67	2.79	-11.64	-2.34	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	35.00	8.41	-34.93	-7.09	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.78	-14.86	-96.09	31.07	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.78	-14.86	-96.09	31.07	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.44	-5.07	-53.29	8.62	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.44	-5.07	-53.29	8.62	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.40	3.71	-6.38	-6.11	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.40	3.71	-6.38	-6.11	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.19	17.10	-60.08	-14.51	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.19	17.10	-60.08	-14.51	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.44	-14.23	-51.83	15.51	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.44	-14.23	-51.83	15.51	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.27	41.66	-37.11	-39.04	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.27	41.66	-37.11	-39.04	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.27	25.72	-37.17	-22.85	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.27	25.72	-37.17	-22.85	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-629.68	151.58	630.23	42.19	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-629.68	151.58	630.23	42.19	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	152.50	40.07	-152.08	-23.45	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	152.50	40.07	-152.08	-23.45	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	152.50	40.07	-152.08	-23.45	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-268.41	20.25	269.40	-111.00	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-268.41	20.25	269.40	-111.00	0	0	0	0
1079	5120	0.003000	0.030000	2.05000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	720.56	-81.14	-704.90	34.40	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	205.41	-31.20	-201.51	52.09	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	205.41	-31.20	-201.51	52.09	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.99	8.38	-11.95	-9.51	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.97	-11.51	9.03	9.49	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.18	9.18	43.57	-8.83	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.14	-6.60	-86.97	12.71	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.14	-6.60	-86.97	12.71	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.14	-6.60	-86.97	12.71	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.14	-6.60	-86.97	12.71	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.14	-6.60	-86.97	12.71	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.30	-12.87	32.57	9.61	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.61	15.81	115.39	-13.49	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.61	15.81	115.39	-13.49	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.61	15.81	115.39	-13.49	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.61	15.81	115.39	-13.49	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.26	6.63	-28.20	-8.15	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.84	3.42	4.84	-5.55	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.73	-0.25	59.74	0.92	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.04	-3.47	-88.96	-78.68	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.21	77.76	-29.19	-103.42	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.21	-5.38	-11.20	4.32	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.94	-4.07	-70.87	3.99	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.42	-6.99	25.48	4.57	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.81	4.29	-20.77	-6.06	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.38	-10.71	-19.28	6.53	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.38	-8.82	-85.95	11.30	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.02	45.56	213.63	-16.23	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.02	45.56	213.63	-16.23	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.02	45.56	213.63	-16.23	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	169.33	1.68	-167.21	5.82	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	169.33	1.68	-167.21	5.82	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	169.33	1.68	-167.21	5.82	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.38	35.41	97.15	-33.68	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.48	31.59	114.79	-22.03	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.48	31.59	114.79	-22.03	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.04	1.81	23.15	-5.55	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.89	37.76	133.38	-23.90	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	302.06	-54.23	-301.64	87.87	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	302.06	-54.23	-301.64	87.87	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.20	-36.37	-156.09	43.69	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-758.70	212.48	765.12	-226.91	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.79	26.61	129.94	-20.12	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.79	26.61	129.94	-20.12	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.79	26.61	129.94	-20.12	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.79	19.39	73.95	-18.34	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.69	35.67	113.12	-31.50	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.66	24.11	129.36	-19.00	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.66	24.11	129.36	-19.00	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.66	3.51	31.85	-6.63	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.47	-19.39	3.50	17.73	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.17	-19.87	1.20	18.06	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.72	3.78	-4.71	-5.04	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.71	13.01	-22.65	-14.58	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.57	-45.25	-131.48	54.90	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.55	-81.62	-34.50	-132.28	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.93	-140.52	-96.76	65.58	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.57	45.25	133.81	-37.79	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.44	18.73	-10.44	-18.99	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.74	-5.78	-12.73	5.39	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-67.53	-13.25	67.55	14.09	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.62	2.10	-156.59	-10.61	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.13	-3.40	-4.12	-1.59	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.51	-8.27	29.56	6.75	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.08	-6.35	25.09	5.97	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.94	4.26	5.94	-4.88	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.64	-24.03	-115.05	34.01	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.56	43.48	106.08	-39.27	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.12	-4.42	-3.12	0.76	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.40	24.34	-21.36	-25.14	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.01	5.94	143.11	1.25	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.21	36.34	112.74	-34.32	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.76	-1.60	-12.74	-0.82	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.63	10.09	-35.53	-11.76	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.96	2.43	13.00	-7.16	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.17	-4.07	-10.15	-0.48	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.77	-4.03	19.81	1.81	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.10	-5.93	18.15	3.08	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.45	-1.30	-2.45	0.19	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.10	-4.04	4.11	2.00	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.76	4.01	-6.76	-4.98	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.35	4.49	-9.34	-5.52	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	196.15	-0.79	-190.73	28.55	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.90	-9.40	-42.55	5.72	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.14	-28.32	-223.99	32.80	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.14	-28.32	-223.99	32.80	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-235.19	22.43	236.55	-17.09	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-235.19	22.43	236.55	-17.09	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.58	-2.89	-132.86	5.92	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.36	18.35	-138.77	-15.84	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.48	-6.56	-12.47	4.64	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.48	13.71	86.13	-12.58	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.56	8.46	56.75	-8.99	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.04	-6.29	-26.02	5.38	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.85	-0.25	13.89	-4.86	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.28	0.75	10.29	-2.66	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	80.68	13.16	-80.54	-8.02	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	80.68	13.16	-80.54	-8.02	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	80.68	13.16	-80.54	-8.02	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.15	-10.78	-33.98	8.61	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.44	-30.31	-121.81	35.35	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.58	-43.11	-106.63	48.62	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.06	9.70	-20.04	-10.77	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.51	7.92	63.65	-8.22	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.31	4.28	25.52	-9.43	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.75	30.93	162.17	-19.39	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.75	30.93	162.17	-19.39	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.08	1.07	-11.05	-6.08	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.29	5.04	-9.27	-7.80	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.59	33.48	161.43	-25.18	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.82	41.76	110.02	-37.62	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.66	-11.34	-51.45	10.28	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.37	-18.53	-37.18	16.40	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.09	-39.92	-193.02	42.93	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.09	-39.92	-193.02	42.93	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.26	62.32	-33.25	-61.65	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	530.45	-296.03	-435.61	184.42	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	854.91	-208.63	-848.58	222.39	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-2.34	-59.81	5.98	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.90	-10.34	-24.86	9.43	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.62	-7.08	24.66	5.43	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.76	-7.16	22.79	6.01	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	28.84	-101.38	-24.39	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.86	-14.75	-51.75	14.13	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.94	20.43	85.48	-19.58	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.26	51.06	187.29	-30.56	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.20	17.18	-20.13	-19.55	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.99	-18.81	23.00	18.49	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.77	20.76	49.92	-21.57	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.47	33.23	-16.33	-34.80	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	11.26	-112.34	-3.97	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.64	-15.34	-27.61	14.80	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.95	-10.83	-138.50	15.48	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.61	18.82	54.88	-19.81	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	111.17	2.40	-110.89	3.20	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-5.98	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.10	-13.46	-147.67	29.09	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.08	-19.34	-114.14	26.71	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.08	-19.34	-114.14	26.71	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.08	-19.34	-114.14	26.71	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.08	-19.34	-114.14	26.71	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.82	5.68	-111.17	-2.40	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	5.40	-84.24	-0.49	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.96	-28.92	-143.51	30.93	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.72	29.41	59.85	-29.56	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.18	11.96	88.24	-10.06	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.60	27.95	63.18	-28.22	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.25	5.29	-50.93	-6.74	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	6.39	-50.63	-3.15	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.14	-2.52	9.15	-1.41	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.37	-0.09	-7.37	0.15	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.37	-0.20	-7.37	0.23	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	665.86	-146.20	-665.31	179.39	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-1.44	-7.50	1.46	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-2.62	-112.41	7.78	0	0	0	0
2096	5394	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	819.72	-56.35	-800.33	43.56	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.61	-15.81	-114.36	34.39	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.61	-15.81	-114.36	34.39	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.61	-15.81	-114.36	34.39	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.61	-15.81	-114.36	34.39	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.21	4.31	104.80	-17.90	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.21	4.31	104.80	-17.90	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.83	-60.16	-7.83	60.48	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.02	42.94	-36.98	-92.73	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.91	31.36	-43.87	-31.71	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.75	-7.61	22.78	6.31	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.99	-9.56	17.01	8.70	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.05	10.70	-8.03	-13.84	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.83	-23.98	-165.12	33.51	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.51	50.95	164.08	-34.12	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.98	-24.52	-118.93	30.88	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.98	-24.52	-118.93	30.88	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.98	-24.52	-118.93	30.88	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.23	23.20	126.78	-12.02	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.23	23.20	126.78	-12.02	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.23	23.20	126.78	-12.02	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.73	-21.57	45.73	21.81	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.63	0.00	-47.62	0.81	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	133.63	-20.50	-133.58	23.94	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.63	0.00	-47.62	0.94	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.63	0.00	-47.62	1.04	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.63	0.00	-47.63	0.52	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.63	0.00	-47.62	1.00	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.29	-77.19	175.45	-0.40	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.53	-51.77	-41.52	-37.61	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.46	-3.15	12.47	1.58	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.85	14.27	32.97	-15.75	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.92	-1.58	-38.87	0.86	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.07	-24.47	-77.82	24.80	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	104.56	-43.48	-104.47	51.30	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	645.94	9.67	-604.63	87.30	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.27	-2.53	-28.23	1.38	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	55.06	-0.11	-55.01	2.44	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.41	0.08	-21.38	1.07	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.41	0.08	-21.38	1.07	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.41	0.08	-21.38	1.07	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.41	0.08	-21.38	1.07	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.41	0.08	-21.38	1.07	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	12.80	54.89	-11.29	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	12.80	54.89	-11.29	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	12.80	54.89	-11.29	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.38	-27.26	-7.37	27.82	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.38	-27.26	-7.37	27.82	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.63	-30.75	-3.59	18.29	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.09	16.49	11.12	-24.90	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.28	22.55	69.97	-19.70	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.07	-2.70	-14.06	2.91	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.07	-2.70	-14.06	2.91	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.34	-11.80	-56.98	12.54	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.34	-11.80	-56.98	12.54	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.34	-11.80	-56.98	12.54	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.34	-11.80	-56.98	12.54	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.19	-13.45	-67.08	13.79	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.19	-13.45	-67.08	13.79	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.19	-13.45	-67.08	13.79	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.83	0.02	-38.71	0.36	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.77	2.62	-43.37	-2.10	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.21	2.41	16.25	-3.40	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.63	3.36	12.66	-4.49	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.50	-15.22	-15.38	13.78	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.15	0.24	-39.02	-0.25	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	5.37	31.09	-5.90	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	5.37	31.09	-5.90	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.41	2.43	-93.72	10.64	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.41	2.43	-93.72	10.64	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.41	2.43	-93.72	10.64	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.81	11.29	-69.35	-6.50	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	2.48	-46.49	-1.28	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	2.48	-46.49	-1.28	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	2.48	-46.49	-1.28	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	2.48	-46.49	-1.28	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.52	2.48	-46.49	-1.28	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.38	-10.97	-48.65	13.06	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.54	31.04	25.09	-31.31	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.34	2.36	50.01	-0.55	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.56	4.96	47.08	-3.69	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.29	-3.73	-9.27	2.20	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.39	-3.96	22.51	2.46	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.00	-2.36	-8.98	0.81	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.80	36.48	15.93	-36.43	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.81	-39.64	-51.72	45.81	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.81	-39.64	-51.72	45.81	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.70	-23.84	-39.42	24.35	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.70	-23.84	-39.42	24.35	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.70	-23.84	-39.42	24.35	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.74	-39.70	-16.65	39.83	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.05	17.76	41.27	-17.45	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.71	20.42	-21.64	-20.63	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.57	4.64	-63.49	-1.74	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.57	4.64	-63.49	-1.74	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.23	-15.02	-104.20	20.07	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.23	-15.02	-104.20	20.07	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.23	-15.02	-104.20	20.07	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.18	21.70	69.64	-20.43	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.18	21.70	69.64	-20.43	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.18	21.70	69.64	-20.43	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.20	-4.38	26.46	3.77	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.42	12.68	45.04	-12.19	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.36	23.20	-92.31	-19.66	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.36	23.20	-92.31	-19.66	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.37	23.18	-92.32	-19.64	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.36	23.20	-92.31	-19.66	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.36	23.20	-92.31	-19.66	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.36	23.20	-92.31	-19.66	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	15.98	-56.20	-13.66	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	15.98	-56.20	-13.66	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.37	-37.12	36.64	12.98	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.81	-18.87	117.06	13.90	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	409.23	100.63	-383.50	132.05	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	409.23	100.63	-383.50	132.05	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.35	-7.48	-49.00	8.25	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.42	1.66	18.45	-2.61	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.42	1.66	18.45	-2.61	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.11	12.18	-88.25	-7.50	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.11	12.18	-88.25	-7.50	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.69	7.70	67.65	-4.79	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.69	7.70	67.65	-4.79	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.69	7.70	67.65	-4.79	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.69	7.70	67.65	-4.79	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.69	7.70	67.65	-4.79	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-10.50	-48.25	12.58	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-10.50	-48.25	12.58	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-10.50	-48.25	12.58	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-10.50	-48.25	12.58	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-10.50	-48.25	12.58	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.59	14.59	45.88	-13.97	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.59	14.59	45.88	-13.97	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.59	14.59	45.88	-13.97	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.59	14.59	45.88	-13.97	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.59	14.59	45.88	-13.97	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.37	-7.98	46.72	8.43	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.37	-7.98	46.72	8.43	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.37	-7.98	46.72	8.43	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.56	-1.51	-12.42	-1.41	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	19.66	32.03	-19.74	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	19.66	32.03	-19.74	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	19.66	32.03	-19.74	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	19.66	32.03	-19.74	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	19.66	32.03	-19.74	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.42	-3.93	-66.34	9.94	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.42	-3.93	-66.34	9.94	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.42	-3.93	-66.34	9.94	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.21	20.48	104.26	-1.91	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.21	20.48	104.26	-1.91	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.21	20.48	104.26	-1.91	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.01	-19.03	-94.60	32.40	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.01	-19.03	-94.60	32.40	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.01	-19.03	-94.60	32.40	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.01	-19.03	-94.60	32.40	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.01	-19.03	-94.60	32.40	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.81	-9.59	-41.76	11.63	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.97	-19.45	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.97	-19.45	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.71	27.26	-190.89	-24.48	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.81	9.59	42.25	-9.35	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.24	59.33	125.34	-48.39	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.84	23.51	64.41	-22.05	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.84	23.51	64.41	-22.05	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.25	9.87	35.36	-10.03	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.25	9.87	35.36	-10.03	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.65	-27.27	7.85	26.18	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.62	15.41	26.93	-15.70	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.21	9.34	71.04	-6.10	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.16	2.18	-34.91	-2.42	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.22	2.31	63.45	-1.41	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.22	2.31	63.45	-1.41	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.22	2.31	63.45	-1.41	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.30	9.53	51.49	-9.19	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.30	9.53	51.49	-9.19	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.30	9.53	51.49	-9.19	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.94	13.90	-48.79	-9.65	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.94	13.90	-48.79	-9.65	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.60	-34.94	-76.11	35.89	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.60	-34.94	-76.11	35.89	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.97	3.61	74.64	5.31	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.97	3.61	74.64	5.31	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.97	3.61	74.64	5.31	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.44	-27.84	35.20	29.39	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.98	-8.83	-44.89	12.29	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.38	22.26	-78.34	-20.27	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.38	22.26	-78.34	-20.27	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-281.79	-0.52	282.78	7.81	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.25	-41.02	-141.34	42.19	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.90	-3.45	-32.82	3.29	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.43	-16.15	-100.92	18.80	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.43	-16.15	-100.92	18.80	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.43	-16.15	-100.92	18.80	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.57	20.68	29.84	-21.15	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.21	-16.91	-36.90	17.01	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	119.85	-1.08	-119.38	28.38	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	119.85	-1.08	-119.38	28.38	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.26	14.65	-11.26	-14.18	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.26	14.65	-11.26	-14.18	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.52	28.39	-22.51	-27.12	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.52	29.30	-22.51	-28.54	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.61	-31.11	-332.17	47.34	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.61	-31.11	-332.17	47.34	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.61	-31.11	-332.17	47.34	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.61	-31.11	-332.17	47.34	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-337.87	40.79	341.81	-17.30	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-337.87	40.79	341.81	-17.30	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-337.87	40.79	341.81	-17.30	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.10	-42.91	-55.99	46.44	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.16	-6.72	-86.32	9.76	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.26	24.02	-130.69	-0.28	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.26	24.02	-130.69	-0.28	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.26	24.02	-130.69	-0.28	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-724.78	25.71	726.18	57.72	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-389.88	81.50	394.82	-39.19	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-389.88	81.50	394.82	-39.19	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-389.88	81.50	394.82	-39.19	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-389.88	81.50	394.82	-39.19	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-389.88	81.50	394.82	-39.19	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	347.16	-7.69	-343.48	37.67	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	347.16	-7.69	-343.48	37.67	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.19	58.55	97.83	-53.63	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.19	58.55	97.83	-53.63	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.24	-45.15	-100.70	50.65	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.24	-45.15	-100.70	50.65	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1041.32	-23.40	-1029.49	99.83	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1041.32	-23.40	-1029.49	99.83	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1041.32	-23.40	-1029.49	99.83	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1041.32	-23.40	-1029.49	99.83	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1184.34	21.91	-1166.19	85.68	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-283.40	-71.76	284.44	-19.90	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.49	-2.85	-53.45	5.31	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.49	-2.85	-53.45	5.31	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-262.69	51.88	274.99	36.15	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-262.69	51.88	274.99	36.15	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.37	7.92	44.12	-6.39	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.18	-10.58	-77.15	15.48	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	26.62	-15.41	-26.58	16.97	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.88	-23.61	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.88	-23.61	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	21.40	-91.86	-16.82	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	21.40	-91.86	-16.82	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	21.00	-91.82	-16.56	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	21.00	-91.82	-16.56	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.70	-58.30	-141.03	58.76	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.18	-108.29	33.36	107.13	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.45	-22.96	-226.80	27.62	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.45	-22.96	-226.80	27.62	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.45	-22.96	-226.80	27.62	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	128.57	-13.39	-128.26	36.67	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	128.57	-13.39	-128.26	36.67	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	128.57	-13.39	-128.26	36.67	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.03	-13.20	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.03	-13.20	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-14.44	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-14.44	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-16.00	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-16.00	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-15.32	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-15.32	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.58	-9.02	24.72	8.75	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.19	-5.80	-30.11	7.45	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.19	-5.80	-30.11	7.45	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.46	45.92	80.46	-42.68	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.92	2.15	86.06	7.40	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.92	2.15	86.06	7.40	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	15.98	-56.21	-14.41	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	15.98	-56.21	-14.41	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.93	-4.13	-16.90	3.27	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.58	-8.72	-54.11	9.72	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.58	-8.72	-54.11	9.72	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.58	-8.72	-54.11	9.72	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.91	30.26	28.10	-30.18	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.91	30.26	28.10	-30.18	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.04	-10.05	38.29	10.07	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.20	8.97	-36.01	-8.94	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.83	-12.26	-63.69	14.87	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.83	-12.26	-63.69	14.87	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.62	-13.46	-36.53	13.44	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.62	-13.46	-36.53	13.44	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.04	-1.07	-11.01	-0.58	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.04	-1.07	-11.01	-0.58	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.04	-1.07	-11.01	-0.58	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.04	-1.07	-11.01	-0.58	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.43	-7.19	-37.40	8.03	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.43	-7.19	-37.40	8.03	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.44	1.20	-7.43	-2.51	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.35	8.62	45.61	-8.22	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.35	8.62	45.61	-8.22	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.85	-0.81	24.04	-1.03	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.63	-13.77	-20.19	12.40	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.63	-13.77	-20.19	12.40	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.37	-14.13	-18.00	12.58	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.37	-14.13	-18.00	12.58	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.45	-4.80	-43.34	4.91	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.41	5.86	66.05	-4.03	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.41	5.86	66.05	-4.03	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.15	-15.47	-86.03	20.06	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.38	26.52	-93.19	-21.01	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.38	26.52	-93.19	-21.01	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.56	26.01	275.70	-9.10	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.56	26.01	275.70	-9.10	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.56	26.01	275.70	-9.10	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	32.82	-3.29	-32.76	4.66	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.23	-4.14	-66.62	4.09	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.23	-4.14	-66.62	4.09	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.23	-4.14	-66.62	4.09	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	81.29	-10.35	-81.17	14.60	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.19	-10.34	-87.05	18.05	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.19	-10.34	-87.05	18.05	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.18	1.23	-87.56	0.94	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.18	1.23	-87.56	0.94	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	4.04	-28.07	-2.30	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	4.04	-28.07	-2.30	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.23	-19.91	20.28	19.83	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.78	-31.34	44.79	31.93	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	13.15	-74.92	-8.62	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	13.15	-74.92	-8.62	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-306.74	-32.04	308.93	46.00	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-306.74	-32.04	308.93	46.00	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-306.74	-32.04	308.93	46.00	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.77	-8.28	-59.74	9.17	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.52	22.17	-103.49	-18.95	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.82	-7.07	-59.77	8.28	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.67	-20.05	-13.65	19.85	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.67	-20.05	-13.65	19.85	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.26	24.71	16.36	-24.87	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.26	24.71	16.36	-24.87	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	19.59	-90.17	-6.77	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.44	19.35	62.17	-18.16	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.92	-14.06	-67.81	17.01	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.92	-14.06	-67.81	17.01	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.92	-14.06	-67.81	17.01	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.92	-14.06	-67.81	17.01	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.92	-14.06	-67.81	17.01	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.88	-12.14	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.88	-12.14	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-246.84	36.62	249.17	-24.98	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.63	-20.80	-113.20	23.44	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.63	-20.80	-113.20	23.44	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.63	-20.80	-113.20	23.44	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.71	-18.46	-93.98	24.91	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.71	-18.46	-93.98	24.91	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.51	-9.46	-35.32	9.37	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.51	-9.46	-35.32	9.37	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.51	-9.46	-35.32	9.37	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.40	11.94	38.65	-11.93	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.40	11.94	38.65	-11.93	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.27	31.79	72.26	-27.09	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.27	31.79	72.26	-27.09	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.27	31.79	72.26	-27.09	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.27	31.79	72.26	-27.09	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.27	31.79	72.26	-27.09	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.16	10.21	35.71	-9.74	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.16	10.21	35.71	-9.74	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.16	10.21	35.71	-9.74	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	29.39	59.39	-26.49	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.29	-6.33	53.22	7.49	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.29	-6.33	53.22	7.49	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.21	6.00	-91.46	2.29	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.50	8.95	-31.45	-6.67	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.50	8.95	-31.45	-6.67	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	2.36	-27.96	-0.34	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	2.36	-27.96	-0.34	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	2.70	-27.98	-0.67	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	2.70	-27.98	-0.67	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.47	-14.97	-84.86	20.17	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.63	-2.61	-23.61	3.25	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.63	-2.61	-23.61	3.25	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.70	-44.93	6.30	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.70	-44.93	6.30	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	-4.13	-50.31	4.97	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.19	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.19	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.52	0.74	24.65	-1.83	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.03	-3.80	5.04	1.45	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.88	-14.19	-73.56	20.10	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.88	-14.19	-73.56	20.10	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.20	-35.08	-55.80	36.04	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.20	-35.08	-55.80	36.04	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.68	-4.94	-25.49	3.80	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.68	-4.94	-25.49	3.80	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.07	40.66	58.80	-35.96	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.32	9.26	49.75	-8.57	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.49	-5.34	-36.92	5.26	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.88	43.41	90.46	-41.18	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.88	43.41	90.46	-41.18	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.88	43.41	90.46	-41.18	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.91	-10.39	-49.78	11.83	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.91	-10.39	-49.78	11.83	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.91	-10.39	-49.78	11.83	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.91	-10.39	-49.78	11.83	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.91	-10.39	-49.78	11.83	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.80	-4.43	-4.80	4.52	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.43	6.12	-95.48	14.81	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-14.56	0.61	14.58	-0.12	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.66	-12.39	-24.48	11.13	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.66	-12.39	-24.48	11.13	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.60	-3.47	18.73	1.45	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.24	-12.14	-48.08	13.60	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.24	-12.14	-48.08	13.60	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.24	-12.14	-48.08	13.60	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.24	-12.14	-48.08	13.60	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.24	-12.14	-48.08	13.60	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.51	-49.12	-84.34	55.12	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.47	44.53	65.98	-42.28	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.47	44.53	65.98	-42.28	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.61	-10.21	-94.42	17.07	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.61	-10.21	-94.42	17.07	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-88.05	17.87	88.18	-12.98	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	204.06	-34.27	-201.50	48.26	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.69	33.61	113.31	-35.28	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.45	2.42	20.56	-3.95	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.85	-13.58	-11.79	12.17	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.63	31.58	58.76	-28.45	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.30	-32.36	-56.05	33.36	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.13	-38.49	-18.07	38.56	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.26	13.94	54.52	-13.34	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.58	-27.48	52.74	27.87	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.76	-9.70	-2.75	8.57	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.85	1.44	29.99	-1.83	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.44	2.32	48.71	-1.89	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.57	9.40	-75.44	-5.61	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.63	8.61	-75.46	-4.81	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.79	1.62	97.28	0.85	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.79	1.62	97.28	0.85	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.85	-4.67	-21.83	4.36	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.85	-4.67	-21.83	4.36	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.11	10.24	43.73	-9.61	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.38	-1.60	65.03	4.12	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.67	7.09	-2.66	-9.22	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.11	14.42	37.31	-14.35	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.23	23.50	37.70	-23.13	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.18	40.75	130.70	-26.32	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.98	18.18	21.18	-18.58	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.40	-48.34	-62.21	49.13	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.80	18.07	36.81	-17.47	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.80	18.07	36.81	-17.47	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	247.70	-34.56	-237.32	86.39	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.60	2.96	-3.58	-5.83	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.20	-6.47	-34.05	6.28	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.45	-4.98	-37.21	4.70	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.60	13.79	-63.51	-13.43	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.60	13.79	-63.51	-13.43	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.55	-41.56	-36.38	41.92	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.21	43.04	-47.02	-42.25	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.51	-1.46	51.87	2.14	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.72	1.09	48.06	-0.56	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.24	2.33	38.38	-2.47	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.24	2.33	38.38	-2.47	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.43	-63.46	-39.29	65.58	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.69	5.03	5.70	-6.81	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.69	5.03	5.70	-6.81	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.02	-13.01	5.04	12.56	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.68	3.20	-31.64	-3.37	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.68	3.20	-31.64	-3.37	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.07	-3.79	-30.95	3.49	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.51	-12.54	-15.47	12.07	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.68	2.51	17.76	-4.00	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.19	7.37	31.61	-7.72	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.37	2.97	98.49	1.17	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.47	8.47	-9.47	-8.37	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.47	8.47	-9.47	-8.37	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.22	-4.48	-90.74	-2.95	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.14	-28.33	11.19	18.51	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.37	-2.97	-98.08	4.41	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.69	-28.50	6.71	28.32	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.69	-28.50	6.71	28.32	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.11	-7.37	-3.11	7.40	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.11	-7.37	-3.11	7.40	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.59	-14.84	-9.58	14.96	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.59	-14.84	-9.58	14.96	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.59	-14.84	-9.58	14.96	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	204.16	-62.63	-202.90	67.75	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.59	1.47	84.61	-2.31	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.59	1.47	84.61	-2.31	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.96	6.95	24.03	-7.98	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.73	-7.96	17.74	7.79	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.54	11.01	18.74	-12.92	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.13	10.75	17.21	-11.79	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.37	16.33	44.85	-15.85	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.53	15.60	-88.99	-10.04	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.61	33.33	118.15	-31.23	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.61	33.33	118.15	-31.23	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.20	-36.63	-52.80	38.33	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.20	-36.63	-52.80	38.33	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.83	-29.16	-67.61	29.78	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.32	4.28	8.34	-5.98	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.09	12.02	-7.08	-12.34	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.37	-18.66	-56.49	20.04	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.42	11.51	9.51	-13.49	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.44	3.55	26.86	-4.48	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.59	5.84	-44.39	-5.50	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.65	-41.70	-110.33	50.79	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.69	3.91	-41.50	-3.67	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.97	-17.62	-78.88	22.45	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.97	-17.62	-78.88	22.45	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.76	-27.30	-41.95	28.25	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.76	-27.30	-41.95	28.25	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.38	5.82	59.40	-4.86	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.38	5.82	59.40	-4.86	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.19	-5.34	127.22	4.88	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.19	-5.34	127.22	4.88	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.41	-0.01	125.55	-16.98	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.41	-0.01	125.55	-16.98	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.41	-0.01	125.55	-16.98	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.72	-11.64	-33.70	11.56	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.72	-11.64	-33.70	11.56	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.72	-11.64	-33.70	11.56	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	-13.07	65.07	13.85	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	-13.07	65.07	13.85	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	-13.07	65.07	13.85	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-86.96	0.99	87.00	1.56	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-86.96	0.99	87.00	1.56	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-86.96	0.99	87.00	1.56	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.80	-1.57	-130.50	-2.33	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.80	-1.57	-130.50	-2.33	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.04	32.09	58.17	-31.66	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.04	32.09	58.17	-31.66	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.29	0.00	20.30	-0.31	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.29	0.00	20.30	-0.31	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.93	12.22	20.00	-12.70	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.04	-5.53	-30.02	5.40	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.04	-5.53	-30.02	5.40	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.26	-7.81	-60.08	11.06	0	0	0	0
