  6281 "UNIVERSAL CITY 0" 115.0000 "NO "    0.00000    0.00000 1.01605475 -50.9783272 1.000000      6     22      1      1 872 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177050
  6282 "SPICEWOOD 0"  115.0000 "NO "    0.00000    0.00000 0.95399111 -38.8605455 1.000000      6     23      1      1 873 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206720
  6283 "SAINT HEDWIG 0" 115.0000 "NO "    0.00000    0.00000 1.01851120 -50.7509270 1.000000      6     22      1      1 874 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198080
  6284 "SAN ANTONIO 16 0" 115.0000 "NO "    0.00000    0.00000 1.00544155 -50.4617924 1.000000      6     26      1      1 875 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155520
  6285 "BOERNE 2 0"   230.0000 "NO "    0.00000    0.00000 1.01045486 -48.5960036 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108440
  6286 "BOERNE 2 1"   115.0000 "NO "    0.00000    0.00000 1.00830878 -49.3894719 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132040
  6287 "SAN ANTONIO 32 0" 230.0000 "NO "    0.00000    0.00000 1.01470949 -48.1413726 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098580
  6288 "SAN ANTONIO 32 1" 115.0000 "NO "    0.00000    0.00000 1.00036101 -50.8229698 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137130
  6289 "AUSTIN 26 0"  115.0000 "NO "    0.00000    0.00000 0.97185841 -47.2645544 1.000000      6     23      1      1 878 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163530
  6290 "AUSTIN 21 0"  115.0000 "NO "    0.00000    0.00000 0.97828228 -46.8907885 1.000000      6     23      1      1 879 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127060
  6291 "SAN ANTONIO 44 0" 115.0000 "NO "    0.00000    0.00000 1.01228298 -50.3266968 1.000000      6     26      1      1 880 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133390
  6292 "CEDAR CREEK 1 0" 500.0000 "NO "    0.00000    0.00000 1.00967131 -41.6993126 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068730
  6293 "CEDAR CREEK 1 1" 230.0000 "NO "    0.00000    0.00000 1.00058979 -43.7929268 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082840
  6294 "CEDAR CREEK 1 2" 115.0000 "NO "    0.00000    0.00000 0.99743449 -44.8240937 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107110
  6295 "CEDAR CREEK 1 3" 13.8000 "NO "    0.00000    0.00000 1.00967131 -41.6993126 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077690
  6296 "CEDAR CREEK 1 4" 13.8000 "NO "    0.00000    0.00000 1.00967131 -41.6993126 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076390
  6297 "CEDAR CREEK 1 5" 13.8000 "NO "    0.00000    0.00000 1.01999998 -39.5725633 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089570
  6298 "NEW BRAUNFELS 1 0" 500.0000 "NO "    0.00000    0.00000 1.02323190 -44.6964028 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082020
  6299 "NEW BRAUNFELS 1 1" 230.0000 "NO "    0.00000    0.00000 1.02312044 -45.9817767 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101410
  6300 "NEW BRAUNFELS 1 2" 115.0000 "NO "    0.00000    0.00000 1.01493519 -47.4371975 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132650
  6301 "NEW BRAUNFELS 1 3" 22.0000 "NO "    0.00000    0.00000 1.02323190 -44.6964028 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107430
  6302 "NEW BRAUNFELS 1 4" 22.0000 "NO "    0.00000    0.00000 1.02323190 -44.6964028 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103640
  6303 "NEW BRAUNFELS 1 5" 22.0000 "NO "    0.00000    0.00000 1.02323190 -44.6964028 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089350
  6304 "NEW BRAUNFELS 1 6" 22.0000 "NO "    0.00000    0.00000 1.01835291 -43.1181225 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100180
  6305 "NEW BRAUNFELS 1 7" 22.0000 "NO "    0.00000    0.00000 1.01733851 -42.7919553 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103900
  6306 "AUSTIN 11 0"  115.0000 "NO "    0.00000    0.00000 0.97454763 -46.7756996 1.000000      6     23      1      1 883 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145560
  6307 "SAN ANTONIO 39 0" 115.0000 "NO "    0.00000    0.00000 0.99733559 -51.1820769 1.000000      6     26      1      1 884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150690
  6308 "HONDO 0"      230.0000 "NO "    0.00000    0.00000 1.01992755 -45.7883606 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119800
  6309 "HONDO 1"      115.0000 "NO "    0.00000    0.00000 1.01551066 -47.4586164 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182510
  6310 "SAN ANTONIO 4 0" 115.0000 "NO "    0.00000    0.00000 1.01397719 -50.2800207 1.000000      6     22      1      1 886 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143180
  6311 "NEW ULM 0"    115.0000 "NO "    0.00000    0.00000 1.02208638 -43.5576223 1.000000      6     25      1      1 887 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168170
  6312 "SAN ANTONIO 8 0" 115.0000 "NO "    0.00000    0.00000 1.01916600 -49.8160336 1.000000      6     22      1      1 888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127700
  6313 "AUSTIN 33 0"  115.0000 "NO "    0.00000    0.00000 0.97293699 -46.1008165 1.000000      6     23      1      1 889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156420
  6314 "BULVERDE 0"   115.0000 "NO "    0.00000    0.00000 1.00538663 -50.9803087 1.000000      6     26      1      1 890 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217580
  6315 "GEORGETOWN 3 0" 230.0000 "NO "    0.00000    0.00000 0.99186197 -42.0427624 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109430
  6316 "GEORGETOWN 3 1" 161.0000 "NO "    0.00000    0.00000 0.99174421 -37.6307197 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104370
  6317 "GEORGETOWN 3 2" 161.0000 "NO "    0.00000    0.00000 0.97961993 -39.5448476 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172200
  6318 "GEORGETOWN 3 3" 161.0000 "NO "    0.00000    0.00000 0.96685058 -41.8668276 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252340
  6319 "GEORGETOWN 3 4" 115.0000 "NO "    0.00000    0.00000 0.95819466 -43.5815226 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225810
  6320 "SAN ANTONIO 9 0" 115.0000 "NO "    0.00000    0.00000 1.02047879 -50.2669125 1.000000      6     22      1      1 892 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137780
  6321 "FLORESVILLE 0" 230.0000 "NO "    0.00000    0.00000 1.01106227 -44.4895907 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131600
  6322 "FLORESVILLE 1" 115.0000 "NO "    0.00000    0.00000 1.01121311 -46.3606951 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162170
  6323 "SAN ANTONIO 29 0" 115.0000 "NO "    0.00000    0.00000 1.00069710 -50.9139646 1.000000      6     26      1      1 894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145990
  6324 "SAN ANTONIO 7 0" 115.0000 "NO "    0.00000    0.00000 1.00300895 -50.8017777 1.000000      6     22      1      1 895 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161940
  6325 "BUCKHOLTS 0"  115.0000 "NO "    0.00000    0.00000 1.02237219 -32.7187935 1.000000      6     25      1      1 896 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.326870
  6326 "SOMERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00160068 -46.8522975 1.000000      6     25      1      1 897 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212980
  6327 "WEIMAR 0"     115.0000 "NO "    0.00000    0.00000 1.01285648 -44.3611618 1.000000      6     25      1      1 898 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.306010
  6328 "COMFORT 0"    115.0000 "NO "    0.00000    0.00000 0.99610397 -50.0423210 1.000000      6     26      1      1 899 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212960
  6329 "NORDHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.01244426 -40.2161429 1.000000      6     24      1      1 900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.319750
  6330 "AUSTIN 9 0"   115.0000 "NO "    0.00000    0.00000 0.97777130 -47.9245115 1.000000      6     23      1      1 901 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158540
  6331 "AUSTIN 22 0"  115.0000 "NO "    0.00000    0.00000 0.97982065 -47.3237351 1.000000      6     23      1      1 902 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139240
  6332 "HELOTES 0"    115.0000 "NO "    0.00000    0.00000 1.01237740 -50.0100667 1.000000      6     26      1      1 903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161430
  6333 "SAN ANTONIO 47 0" 500.0000 "NO "    0.00000    0.00000 1.02188349 -45.8997052 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080370
  6334 "SAN ANTONIO 47 1" 230.0000 "NO "    0.00000    0.00000 1.02225723 -47.5311275 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097020
  6335 "SAN ANTONIO 47 2" 115.0000 "NO "    0.00000    0.00000 1.00915331 -49.2761575 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  6336 "BANDERA 0"    115.0000 "NO "    0.00000    0.00000 0.99502219 -49.8733549 1.000000      6     26      1      1 905 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.333610
  6337 "SAN ANTONIO 30 0" 115.0000 "NO "    0.00000    0.00000 1.01611211 -50.4895462 1.000000      6     26      1      1 906 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121370
  6338 "ROCKDALE 2 0" 115.0000 "NO "    0.00000    0.00000 0.99912464 -40.6356660 1.000000      6     25      1      1 907 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.309780
  6339 "CEDAR CREEK 2 0" 115.0000 "NO "    0.00000    0.00000 0.99549827 -45.4388966 1.000000      6     23      1      1 908 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134230
  6340 "NIXON 0"      115.0000 "NO "    0.00000    0.00000 1.02273301 -48.2171027 1.000000      6     24      1      1 909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299080
  6341 "CHAPPELL HILL 0" 115.0000 "NO "    0.00000    0.00000 1.01059016 -49.9444242 1.000000      6     25      1      1 910 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184430
  6342 "ROUND ROCK 3 0" 500.0000 "NO "    0.00000    0.00000 1.00354676 -42.4204627 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076710
  6343 "ROUND ROCK 3 1" 230.0000 "NO "    0.00000    0.00000 0.99128805 -43.9428223 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092340
  6344 "ROUND ROCK 3 2" 115.0000 "NO "    0.00000    0.00000 0.98732423 -45.3183686 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108450
  6345 "AUSTIN 14 0"  115.0000 "NO "    0.00000    0.00000 0.97542526 -47.3806939 1.000000      6     23      1      1 912 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140940
  6346 "LEMING 0"     115.0000 "NO "    0.00000    0.00000 1.00690677 -47.3178453 1.000000      6     26      1      1 360 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329450
  6349 "AUSTIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.00232732 -41.8890350 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064820
  6350 "AUSTIN 1 1"   230.0000 "NO "    0.00000    0.00000 0.98843290 -42.5868608 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077110
  6351 "AUSTIN 1 2"   115.0000 "NO "    0.00000    0.00000 0.98094116 -45.2567306 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143480
  6352 "SAN ANTONIO 28 0" 115.0000 "NO "    0.00000    0.00000 1.01435911 -50.8268865 1.000000      6     26      1      1 915 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159510
  6353 "ROUND ROCK 2 0" 115.0000 "NO "    0.00000    0.00000 0.98582355 -46.0894019 1.000000      6     23      1      1 916 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122850
  6354 "ROUND ROCK 4 0" 230.0000 "NO "    0.00000    0.00000 0.98970084 -44.2079110 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084440
  6355 "ROUND ROCK 4 1" 115.0000 "NO "    0.00000    0.00000 0.98670976 -44.8854962 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111970
  6356 "SAN ANTONIO 34 0" 115.0000 "NO "    0.00000    0.00000 1.02964062 -51.0697774 1.000000      6     26      1      1 918 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133770
  6357 "DEVINE 0"     115.0000 "NO "    0.00000    0.00000 1.01363991 -39.8553418 1.000000      6     26      1      1 919 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269340
  6358 "GEORGETOWN 1 0" 115.0000 "NO "    0.00000    0.00000 1.01853438 -46.1763178 1.000000      6     23      1      1 920 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193510
  6359 "BURNET 0"     230.0000 "NO "    0.00000    0.00000 0.94728191 -35.3659194 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097590
  6360 "BURNET 1"     115.0000 "NO "    0.00000    0.00000 0.90454096 -29.2027441 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206210
  7001 "INEZ 0"       115.0000 "NO "    0.00000    0.00000 1.01067775 -43.3724891 1.000000      7      6      1      1 922 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211300
  7002 "PASADENA 2 0" 500.0000 "NO "    0.00000    0.00000 1.01004062 -51.5292685 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091600
  7003 "PASADENA 2 1" 230.0000 "NO "    0.00000    0.00000 1.00483823 -53.5650426 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106500
  7004 "PASADENA 2 2" 115.0000 "NO "    0.00000    0.00000 1.00287459 -55.8811873 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141620
  7005 "PASADENA 2 3" 13.8000 "NO "    0.00000    0.00000 1.01004062 -51.5292685 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116530
  7006 "PASADENA 2 4" 13.8000 "NO "    0.00000    0.00000 1.01004062 -51.5292685 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105770
  7007 "PASADENA 2 5" 13.8000 "NO "    0.00000    0.00000 1.01004062 -51.5292685 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112950
  7008 "PASADENA 2 6" 13.8000 "NO "    0.00000    0.00000 1.02825475 -49.5317100 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114050
  7009 "PASADENA 2 7" 13.8000 "NO "    0.00000    0.00000 1.01004062 -51.5292685 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116590
  7010 "PRAIRIE VIEW 0" 115.0000 "NO "    0.00000    0.00000 0.99478219 -53.4806484 1.000000      7      5      1      1 924 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269990
  7011 "CONROE 1 0"   115.0000 "NO "    0.00000    0.00000 1.02432497 -55.4151939 1.000000      7      5      1      1 925 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.208800
  7012 "SIMONTON 0"   115.0000 "NO "    0.00000    0.00000 0.97847340 -51.8259919 1.000000      7      3      1      1 926 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233280
  7013 "HOUSTON 80 0" 115.0000 "NO "    0.00000    0.00000 0.99689946 -55.9521502 1.000000      7      5      1      1 927 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166540
  7014 "HOUSTON 1 0"  115.0000 "NO "    0.00000    0.00000 0.98907868 -57.2356100 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200760
  7015 "HOUSTON 1 1"  18.0000 "NO "    0.00000    0.00000 0.98907868 -57.2356100 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.417410
  7016 "HOUSTON 9 0"  115.0000 "NO "    0.00000    0.00000 0.99695694 -55.8734684 1.000000      7      4      1      1 929 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155280
  7017 "HOUSTON 73 0" 115.0000 "NO "    0.00000    0.00000 0.99667216 -56.9706711 1.000000      7      3      1      1 930 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154570
  7018 "NURSERY 0"    500.0000 "NO "    0.00000    0.00000 1.02862829 -42.1972112 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100410
  7019 "NURSERY 1"    230.0000 "NO "    0.00000    0.00000 1.01688373 -41.2021099 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128210
  7020 "NURSERY 2"    115.0000 "NO "    0.00000    0.00000 1.01094650 -42.9477123 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171400
  7021 "NURSERY 3"    18.0000 "NO "    0.00000    0.00000 1.02862829 -42.1972112 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153620
  7022 "NURSERY 4"    18.0000 "NO "    0.00000    0.00000 1.02862829 -42.1972112 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157080
  7023 "NURSERY 5"    18.0000 "NO "    0.00000    0.00000 1.02862829 -42.1972112 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135270
  7024 "NURSERY 6"    18.0000 "NO "    0.00000    0.00000 1.03418778 -41.6070897 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112070
  7025 "NURSERY 7"    18.0000 "NO "    0.00000    0.00000 1.02862829 -42.1972112 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170430
  7026 "BACLIFF 0"    115.0000 "NO "    0.00000    0.00000 1.00324919 -54.7025012 1.000000      7      4      1      1 932 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190000
  7027 "SPRING 1 0"   115.0000 "NO "    0.00000    0.00000 0.99374500 -56.3273731 1.000000      7      5      1      1 933 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140120
  7028 "HOUSTON 72 0" 115.0000 "NO "    0.00000    0.00000 1.01173077 -57.0759671 1.000000      7      3      1      1 934 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170930
  7029 "PORT LAVACA 0" 230.0000 "NO "    0.00000    0.00000 1.01887509 -40.6313889 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149350
  7030 "PORT LAVACA 1" 115.0000 "NO "    0.00000    0.00000 1.00708081 -39.1328557 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234930
  7031 "PORT LAVACA 2" 13.8000 "NO "    0.00000    0.00000 1.01868304 -37.6485502 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334950
  7032 "PORT LAVACA 3" 13.8000 "NO "    0.00000    0.00000 1.01924572 -39.6715077 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.381310
  7033 "PORT LAVACA 4" 13.8000 "NO "    0.00000    0.00000 1.01916945 -39.7441544 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.363740
  7034 "PORT LAVACA 5" 13.8000 "NO "    0.00000    0.00000 1.01887509 -40.6313889 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.455380
  7035 "CONROE 5 0"   230.0000 "NO "    0.00000    0.00000 1.00857716 -50.0868019 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099420
  7036 "CONROE 5 1"   115.0000 "NO "    0.00000    0.00000 0.99931805 -52.3605246 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119810
  7037 "SUGAR LAND 3 0" 500.0000 "NO "    0.00000    0.00000 1.00841808 -51.2620048 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089750
  7038 "SUGAR LAND 3 1" 230.0000 "NO "    0.00000    0.00000 1.00130091 -53.0680243 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099700
  7039 "SUGAR LAND 3 2" 115.0000 "NO "    0.00000    0.00000 0.99357414 -55.1553192 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125880
  7040 "DAYTON 0"     230.0000 "NO "    0.00000    0.00000 1.00395941 -52.6593714 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125220
  7041 "DAYTON 1"     115.0000 "NO "    0.00000    0.00000 0.99784607 -54.9585838 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158840
  7042 "VICTORIA 2 0" 500.0000 "NO "    0.00000    0.00000 1.02600081 -41.9926658 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103060
  7043 "VICTORIA 2 1" 230.0000 "NO "    0.00000    0.00000 1.01840601 -41.4259203 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112140
  7044 "VICTORIA 2 2" 115.0000 "NO "    0.00000    0.00000 1.01026900 -42.8110642 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168300
  7045 "VICTORIA 2 3" 20.0000 "NO "    0.00000    0.00000 1.02600081 -41.9926658 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122570
  7046 "VICTORIA 2 4" 20.0000 "NO "    0.00000    0.00000 1.02600081 -41.9926658 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112060
  7047 "KATY 1 0"     500.0000 "NO "    0.00000    0.00000 1.00791140 -50.9098506 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086820
  7048 "KATY 1 1"     230.0000 "NO "    0.00000    0.00000 1.00318390 -52.7678101 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095010
  7049 "KATY 1 2"     115.0000 "NO "    0.00000    0.00000 1.00292232 -55.4364029 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121540
  7050 "MAGNOLIA 2 0" 115.0000 "NO "    0.00000    0.00000 0.99026590 -54.9167729 1.000000      7      5      1      1 941 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227010
  7051 "HOUSTON 29 0" 115.0000 "NO "    0.00000    0.00000 0.99504063 -57.5806319 1.000000      7      3      1      1 942 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193280
  7052 "MISSOURI CITY 1 0" 115.0000 "NO "    0.00000    0.00000 1.00295701 -55.6106627 1.000000      7      3      1      1 943 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.209090
  7053 "RICHMOND 1 0" 115.0000 "NO "    0.00000    0.00000 1.00714105 -51.6597302 1.000000      7      3      1      1 944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152220
  7054 "HOUSTON 11 0" 115.0000 "NO "    0.00000    0.00000 0.98351567 -58.2971443 1.000000      7      4      1      1 945 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.231610
  7055 "HOUSTON 33 0" 115.0000 "NO "    0.00000    0.00000 0.99616019 -56.4627667 1.000000      7      3      1      1 946 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140410
  7056 "SPRING 8 0"   230.0000 "NO "    0.00000    0.00000 1.00276029 -52.0748941 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106060
  7057 "SPRING 8 1"   115.0000 "NO "    0.00000    0.00000 0.98811771 -55.2615089 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155820
  7058 "POINT COMFORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.02184685 -41.8939885 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108980
  7059 "POINT COMFORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.02083577 -41.8643653 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125010
  7060 "POINT COMFORT 2 2" 115.0000 "NO "    0.00000    0.00000 1.02498020 -43.2091003 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184490
  7061 "POINT COMFORT 2 3" 13.8000 "NO "    0.00000    0.00000 1.02186734 -41.7928818 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7062 "POINT COMFORT 2 4" 13.8000 "NO "    0.00000    0.00000 1.02186760 -41.8015516 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  7063 "POINT COMFORT 2 5" 13.8000 "NO "    0.00000    0.00000 1.02187401 -41.7942035 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133150
  7064 "POINT COMFORT 2 6" 13.8000 "NO "    0.00000    0.00000 1.02185845 -41.8175695 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127490
  7065 "POINT COMFORT 2 7" 13.8000 "NO "    0.00000    0.00000 1.01938072 -40.5219842 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129330
  7066 "POINT COMFORT 2 8" 13.8000 "NO "    0.00000    0.00000 1.02186766 -41.8036572 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130860
  7067 "HOUSTON 28 0" 115.0000 "NO "    0.00000    0.00000 0.98073767 -58.0945570 1.000000      7      3      1      1 949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216170
  7068 "EL CAMPO 0"   230.0000 "NO "    0.00000    0.00000 1.00622014 -44.3474478 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145490
  7069 "EL CAMPO 1"   115.0000 "NO "    0.00000    0.00000 1.00000000 -42.7598618 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217030
  7070 "HOUSTON 12 0" 115.0000 "NO "    0.00000    0.00000 0.98853603 -56.3999476 1.000000      7      4      1      1 951 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195420
  7071 "PORT O CONNOR 0" 115.0000 "NO "    0.00000    0.00000 1.01364847 -40.8713222 1.000000      7      6      1      1 952 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288340
  7072 "DICKINSON 0"  115.0000 "NO "    0.00000    0.00000 0.99730060 -54.7112312 1.000000      7      4      1      1 953 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169330
  7073 "GALVESTON 1 0" 230.0000 "NO "    0.00000    0.00000 1.00430403 -52.9490416 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146760
  7074 "GALVESTON 1 1" 115.0000 "NO "    0.00000    0.00000 1.00117084 -54.2465883 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184520
  7075 "HOUSTON 10 0" 115.0000 "NO "    0.00000    0.00000 1.00904338 -56.5266884 1.000000      7      4      1      1 955 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155480
  7076 "BAYTOWN 2 0"  500.0000 "NO "    0.00000    0.00000 1.01033002 -51.0775743 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099040
  7077 "BAYTOWN 2 1"  230.0000 "NO "    0.00000    0.00000 1.00868058 -51.7192442 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103630
  7078 "BAYTOWN 2 2"  115.0000 "NO "    0.00000    0.00000 1.00512807 -53.6212866 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149250
  7079 "BAYTOWN 2 3"  13.8000 "NO "    0.00000    0.00000 1.02912989 -48.9831123 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115790
  7080 "BAYTOWN 2 4"  13.8000 "NO "    0.00000    0.00000 1.01033002 -51.0775743 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120510
  7081 "BAYTOWN 2 5"  13.8000 "NO "    0.00000    0.00000 1.01033002 -51.0775743 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120700
  7082 "BAYTOWN 2 6"  13.8000 "NO "    0.00000    0.00000 1.01033002 -51.0775743 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116230
  7083 "LEAGUE CITY 0" 230.0000 "NO "    0.00000    0.00000 1.00253486 -52.2886197 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115350
  7084 "LEAGUE CITY 1" 115.0000 "NO "    0.00000    0.00000 0.99573450 -54.1946387 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145380
  7085 "LIVERPOOL 0"  115.0000 "NO "    0.00000    0.00000 0.99258362 -53.6791368 1.000000      7      2      1      1 958 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232830
  7086 "HOUSTON 16 0" 115.0000 "NO "    0.00000    0.00000 0.98810294 -57.1581390 1.000000      7      4      1      1 959 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213300
  7087 "SUGAR LAND 1 0" 115.0000 "NO "    0.00000    0.00000 0.99881174 -55.5016162 1.000000      7      3      1      1 960 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140170
  7088 "RICHMOND 2 0" 115.0000 "NO "    0.00000    0.00000 0.98458070 -51.6020114 1.000000      7      3      1      1 961 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238000
  7089 "HOUSTON 82 0" 115.0000 "NO "    0.00000    0.00000 1.01457375 -57.5885371 1.000000      7      3      1      1 962 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168310
  7090 "PINEHURST 0"  115.0000 "NO "    0.00000    0.00000 0.99158500 -54.4140377 1.000000      7      5      1      1 963 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204320
  7091 "PEARLAND 2 0" 115.0000 "NO "    0.00000    0.00000 1.02372362 -58.5962562 1.000000      7      3      1      1 964 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230430
  7092 "HOUSTON 47 0" 115.0000 "NO "    0.00000    0.00000 0.99127869 -57.2169832 1.000000      7      3      1      1 965 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164120
  7093 "HOUSTON 79 0" 115.0000 "NO "    0.00000    0.00000 0.98881176 -57.2387104 1.000000      7      3      1      1 966 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184190
  7094 "HOUSTON 49 0" 115.0000 "NO "    0.00000    0.00000 1.00405891 -58.0450644 1.000000      7      3      1      1 967 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190660
  7095 "WADSWORTH 0"  500.0000 "NO "    0.00000    0.00000 1.00805245 -40.4838091 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104030
  7096 "WADSWORTH 1"  230.0000 "NO "    0.00000    0.00000 1.00862664 -42.3396974 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117290
  7097 "WADSWORTH 2"  115.0000 "NO "    0.00000    0.00000 1.00148816 -41.9089717 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169020
  7098 "WADSWORTH 3"  13.8000 "NO "    0.00000    0.00000 1.00000000 -28.8008695 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133890
  7099 "WADSWORTH 4"  13.8000 "NO "    0.00000    0.00000 1.00000000 -36.1842836 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115060
  7100 "HOUSTON 18 0" 115.0000 "NO "    0.00000    0.00000 0.99022566 -56.6916822 1.000000      7      4      1      1 969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177200
  7101 "HOUSTON 88 0" 115.0000 "NO "    0.00000    0.00000 0.99392845 -56.0772739 1.000000      7      3      1      1 970 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145760
  7102 "TOMBALL 1 0"  115.0000 "NO "    0.00000    0.00000 0.98260690 -56.3312670 1.000000      7      5      1      1 971 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  7103 "HOUSTON 22 0" 115.0000 "NO "    0.00000    0.00000 0.99104832 -56.8383811 1.000000      7      4      1      1 972 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163910
  7104 "DEER PARK 0"  500.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092300
  7105 "DEER PARK 1"  230.0000 "NO "    0.00000    0.00000 1.00454367 -53.0527787 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104240
  7106 "DEER PARK 2"  115.0000 "NO "    0.00000    0.00000 1.00299556 -55.5017217 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137690
  7107 "DEER PARK 3"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102420
  7108 "DEER PARK 4"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137700
  7109 "DEER PARK 5"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129970
  7110 "DEER PARK 6"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111250
  7111 "DEER PARK 7"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111720
  7112 "DEER PARK 8"  24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104050
  7113 "DEER PARK 9"  24.0000 "NO "    0.00000    0.00000 1.03157473 -49.1534968 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115000
  7114 "DEER PARK 10" 24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7115 "DEER PARK 11" 24.0000 "NO "    0.00000    0.00000 1.00994132 -51.5828334 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7116 "WALLIS 0"     115.0000 "NO "    0.00000    0.00000 0.98202606 -50.1581597 1.000000      7      1      1      1 974 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269550
  7117 "HOUSTON 67 0" 115.0000 "NO "    0.00000    0.00000 0.99577994 -55.6535957 1.000000      7      3      1      1 975 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130870
  7118 "SPRING 4 0"   115.0000 "NO "    0.00000    0.00000 0.98337457 -56.3224121 1.000000      7      5      1      1 976 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155780
  7119 "SOUTH HOUSTON 0" 115.0000 "NO "    0.00000    0.00000 0.99005571 -56.7868023 1.000000      7      4      1      1 977 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177370
  7120 "HOUSTON 3 0"  115.0000 "NO "    0.00000    0.00000 0.98621574 -57.4544538 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184230
  7121 "HOUSTON 3 1"  18.0000 "NO "    0.00000    0.00000 0.98621574 -57.4544538 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369520
  7122 "HOUSTON 3 2"  18.0000 "NO "    0.00000    0.00000 0.98621574 -57.4544538 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.377210
  7123 "SEADRIFT 0"   115.0000 "NO "    0.00000    0.00000 1.01657508 -40.2728157 1.000000      7      6      1      1 979 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316920
  7124 "HOUSTON 34 0" 115.0000 "NO "    0.00000    0.00000 0.98966374 -57.2611581 1.000000      7      3      1      1 980 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164800
  7125 "SUGAR LAND 2 0" 500.0000 "NO "    0.00000    0.00000 1.01125678 -51.5536173 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099030
  7126 "SUGAR LAND 2 1" 230.0000 "NO "    0.00000    0.00000 1.00233142 -53.3009149 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108940
  7127 "SUGAR LAND 2 2" 115.0000 "NO "    0.00000    0.00000 1.00078737 -54.5452375 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120720
  7128 "CONROE 7 0"   115.0000 "NO "    0.00000    0.00000 1.00152614 -51.5699748 1.000000      7      5      1      1 982 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142090
  7129 "LOLITA 0"     115.0000 "NO "    0.00000    0.00000 1.02400704 -44.6702297 1.000000      7      6      1      1 983 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237550
  7130 "LAPORTE 0"    500.0000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093320
  7131 "LAPORTE 1"    230.0000 "NO "    0.00000    0.00000 1.00319902 -53.0158678 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107660
  7132 "LAPORTE 2"    115.0000 "NO "    0.00000    0.00000 0.99385532 -55.1973855 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141180
  7133 "LAPORTE 3"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146900
  7134 "LAPORTE 4"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106790
  7135 "LAPORTE 5"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110240
  7136 "LAPORTE 6"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111920
  7137 "LAPORTE 7"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112600
  7138 "LAPORTE 8"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100290
  7139 "LAPORTE 9"    13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7140 "LAPORTE 10"   13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132690
  7141 "LAPORTE 11"   13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119160
  7142 "LAPORTE 12"   13.8000 "NO "    0.00000    0.00000 1.00930266 -51.6465284 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127450
  7143 "NEW CANEY 0"  115.0000 "NO "    0.00000    0.00000 0.99896171 -57.6965641 1.000000      7      5      1      1 985 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200570
  7144 "HOUSTON 14 0" 115.0000 "NO "    0.00000    0.00000 0.99179236 -56.2949992 1.000000      7      4      1      1 986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165080
  7145 "HOUSTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -58.6808341 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221410
  7146 "HOUSTON 2 1"  13.8000 "NO "    0.00000    0.00000 1.02999997 -58.6808341 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.434260
  7147 "HOUSTON 78 0" 115.0000 "NO "    0.00000    0.00000 1.00176018 -56.5968925 1.000000      7      3      1      1 988 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163250
  7148 "HOUSTON 40 0" 115.0000 "NO "    0.00000    0.00000 0.98856485 -57.5109620 1.000000      7      3      1      1 989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186990
  7149 "BLOOMINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.00787041 -43.1300549 1.000000      7      6      1      1 990 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276600
  7150 "WILLIS 2 0"   230.0000 "NO "    0.00000    0.00000 1.02853980 -48.4660680 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095130
  7151 "WILLIS 2 1"   115.0000 "NO "    0.00000    0.00000 1.02594842 -50.4918891 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137940
  7152 "HOUSTON 51 0" 115.0000 "NO "    0.00000    0.00000 0.99312215 -56.9270698 1.000000      7      3      1      1 992 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154000
  7153 "PALACIOS 0"   115.0000 "NO "    0.00000    0.00000 0.99945255 -41.8162118 1.000000      7      1      1      1 993 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252330
  7154 "CONROE 4 0"   115.0000 "NO "    0.00000    0.00000 1.00303143 -56.3248433 1.000000      7      5      1      1 994 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170060
  7155 "HOUSTON 52 0" 115.0000 "NO "    0.00000    0.00000 0.98595077 -57.2354876 1.000000      7      3      1      1 995 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.174640
  7156 "SPRING 2 0"   230.0000 "NO "    0.00000    0.00000 0.99845356 -53.5728120 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7157 "SPRING 2 1"   115.0000 "NO "    0.00000    0.00000 0.99463884 -55.6439248 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124530
  7158 "KINGWOOD 1 0" 115.0000 "NO "    0.00000    0.00000 0.98098442 -57.7403651 1.000000      7      4      1      1 997 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224590
  7159 "HOUSTON 5 0"  500.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081580
  7160 "HOUSTON 5 1"  230.0000 "NO "    0.00000    0.00000 1.00581267 -51.7986463 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086620
  7161 "HOUSTON 5 2"  115.0000 "NO "    0.00000    0.00000 1.00259793 -53.9942934 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106640
  7162 "HOUSTON 5 3"  18.0000 "NO "    0.00000    0.00000 1.01801566 -49.1651415 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097610
  7163 "HOUSTON 5 4"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106470
  7164 "HOUSTON 5 5"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099620
  7165 "HOUSTON 5 6"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097820
  7166 "HOUSTON 5 7"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110680
  7167 "HOUSTON 5 8"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116930
  7168 "HOUSTON 5 9"  18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105050
  7169 "HOUSTON 5 10" 18.0000 "NO "    0.00000    0.00000 1.00905964 -50.1466537 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100740
  7170 "HOUSTON 5 11" 18.0000 "NO "    0.00000    0.00000 1.03025925 -47.7611797 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094000
  7171 "TEXAS CITY 1 0" 230.0000 "NO "    0.00000    0.00000 1.00450236 -52.7201903 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134200
  7172 "TEXAS CITY 1 1" 115.0000 "NO "    0.00000    0.00000 1.00704368 -53.5404023 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151620
  7173 "KINGWOOD 2 0" 115.0000 "NO "    0.00000    0.00000 0.98077653 -58.3789029 1.000000      7      4      1      1 1000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.243620
  7174 "HOUSTON 8 0"  115.0000 "NO "    0.00000    0.00000 0.98551950 -56.6051060 1.000000      7      4      1      1 1001 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172220
  7175 "SPRING 7 0"   500.0000 "NO "    0.00000    0.00000 1.00776525 -49.3730836 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079900
  7176 "SPRING 7 1"   230.0000 "NO "    0.00000    0.00000 1.00166735 -52.1053959 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092320
  7177 "SPRING 7 2"   115.0000 "NO "    0.00000    0.00000 0.98646709 -55.6893073 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137220
  7178 "HOUSTON 41 0" 115.0000 "NO "    0.00000    0.00000 0.98562801 -57.4834559 1.000000      7      3      1      1 1003 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171340
  7179 "FRESNO 0"     115.0000 "NO "    0.00000    0.00000 0.98808937 -56.2483355 1.000000      7      3      1      1 1004 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192810
  7180 "HOUSTON 48 0" 115.0000 "NO "    0.00000    0.00000 0.99165506 -57.3414670 1.000000      7      3      1      1 1005 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159070
  7181 "HOUSTON 58 0" 115.0000 "NO "    0.00000    0.00000 0.98697097 -57.2552580 1.000000      7      3      1      1 1006 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159340
  7182 "PATTISON 0"   115.0000 "NO "    0.00000    0.00000 0.99310390 -50.9541193 1.000000      7      3      1      1 1007 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368450
  7183 "HOUSTON 77 0" 115.0000 "NO "    0.00000    0.00000 1.02609175 -57.3585717 1.000000      7      3      1      1 1008 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183050
  7184 "MISSOURI CITY 2 0" 230.0000 "NO "    0.00000    0.00000 1.00593557 -52.2034982 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115090
  7185 "MISSOURI CITY 2 1" 115.0000 "NO "    0.00000    0.00000 0.99958288 -53.3650265 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147190
  7186 "HOUSTON 4 0"  500.0000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105630
  7187 "HOUSTON 4 1"  230.0000 "NO "    0.00000    0.00000 1.00201097 -53.6090539 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112240
  7188 "HOUSTON 4 2"  115.0000 "NO "    0.00000    0.00000 0.99708353 -55.9632056 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130630
  7189 "HOUSTON 4 3"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147850
  7190 "HOUSTON 4 4"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159060
  7191 "HOUSTON 4 5"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7192 "HOUSTON 4 6"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142220
  7193 "HOUSTON 4 7"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132760
  7194 "HOUSTON 4 8"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120710
  7195 "HOUSTON 4 9"  13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123110
  7196 "HOUSTON 4 10" 13.8000 "NO "    0.00000    0.00000 1.01984449 -50.1652201 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115030
  7197 "HOUSTON 4 11" 13.8000 "NO "    0.00000    0.00000 1.00893677 -51.3650320 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111670
  7198 "TOMBALL 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -55.5826457 1.000000      7      5      1      1 1011 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158750
  7199 "CYPRESS 1 0"  500.0000 "NO "    0.00000    0.00000 1.00968412 -49.8983687 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083880
  7200 "CYPRESS 1 1"  230.0000 "NO "    0.00000    0.00000 1.00636399 -52.5353016 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098000
  7201 "CYPRESS 1 2"  115.0000 "NO "    0.00000    0.00000 1.01054375 -54.7499831 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136340
  7202 "HEMPSTEAD 0"  115.0000 "NO "    0.00000    0.00000 0.99623170 -52.7432400 1.000000      7      5      1      1 1013 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.247050
  7203 "WEST COLUMBIA 0" 115.0000 "NO "    0.00000    0.00000 0.99116173 -49.8877671 1.000000      7      1      1      1 1014 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267410
  7204 "BAYTOWN 1 0"  500.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097320
  7205 "BAYTOWN 1 1"  230.0000 "NO "    0.00000    0.00000 1.00778987 -52.1783434 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107470
  7206 "BAYTOWN 1 2"  115.0000 "NO "    0.00000    0.00000 1.01005577 -53.6707772 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186170
  7207 "BAYTOWN 1 3"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121950
  7208 "BAYTOWN 1 4"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106550
  7209 "BAYTOWN 1 5"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103710
  7210 "BAYTOWN 1 6"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119200
  7211 "BAYTOWN 1 7"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113050
  7212 "BAYTOWN 1 8"  18.0000 "NO "    0.00000    0.00000 1.01029888 -51.3283157 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122890
  7213 "SANTA FE 1 0" 115.0000 "NO "    0.00000    0.00000 1.01392107 -52.1095900 1.000000      7      2      1      1 1016 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213980
  7214 "HOUSTON 27 0" 115.0000 "NO "    0.00000    0.00000 0.98640158 -57.0908320 1.000000      7      3      1      1 1017 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200850
  7215 "SPRING 5 0"   115.0000 "NO "    0.00000    0.00000 0.98828801 -55.4360045 1.000000      7      5      1      1 1018 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171390
  7216 "HOUSTON 46 0" 115.0000 "NO "    0.00000    0.00000 0.98848249 -57.4488824 1.000000      7      3      1      1 1019 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169760
  7217 "HOUSTON 23 0" 115.0000 "NO "    0.00000    0.00000 0.99161429 -57.5408820 1.000000      7      4      1      1 1020 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177050
  7218 "MONTGOMERY 0" 115.0000 "NO "    0.00000    0.00000 0.99049607 -53.5628425 1.000000      7      5      1      1 1021 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216840
  7219 "HUNGERFORD 0" 115.0000 "NO "    0.00000    0.00000 1.01111743 -44.7494545 1.000000      7      1      1      1 1022 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.255770
  7220 "HOUSTON 84 0" 115.0000 "NO "    0.00000    0.00000 0.99261428 -57.0621742 1.000000      7      3      1      1 1023 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178860
  7221 "HOUSTON 83 0" 115.0000 "NO "    0.00000    0.00000 0.99152886 -56.8846249 1.000000      7      3      1      1 1024 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168890
  7222 "HOUSTON 24 0" 115.0000 "NO "    0.00000    0.00000 0.98827794 -57.0856917 1.000000      7      3      1      1 1025 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190510
  7223 "HOUSTON 76 0" 115.0000 "NO "    0.00000    0.00000 0.99711746 -55.3966293 1.000000      7      5      1      1 1026 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130560
  7224 "HOUSTON 43 0" 115.0000 "NO "    0.00000    0.00000 0.99034471 -57.4543150 1.000000      7      3      1      1 1027 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194970
  7225 "HOUSTON 81 0" 115.0000 "NO "    0.00000    0.00000 0.98971215 -57.3069181 1.000000      7      3      1      1 1028 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204660
  7226 "HOUSTON 35 0" 115.0000 "NO "    0.00000    0.00000 0.99682798 -57.4730625 1.000000      7      3      1      1 1029 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186750
  7227 "HOUSTON 90 0" 500.0000 "NO "    0.00000    0.00000 1.00861663 -50.6067265 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  7228 "HOUSTON 90 1" 230.0000 "NO "    0.00000    0.00000 1.00117801 -53.0812556 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095270
  7229 "HOUSTON 90 2" 115.0000 "NO "    0.00000    0.00000 0.99717259 -54.7248713 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113280
  7230 "BEASLEY 0"    115.0000 "NO "    0.00000    0.00000 1.01475671 -47.3491188 1.000000      7      1      1      1 1031 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.241710
  7231 "HOUSTON 7 0"  115.0000 "NO "    0.00000    0.00000 0.99065387 -56.1146224 1.000000      7      4      1      1 1032 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157960
  7232 "LA MARQUE 0"  115.0000 "NO "    0.00000    0.00000 1.01113493 -53.6884905 1.000000      7      2      1      1 1033 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172570
  7233 "WALLER 0"     115.0000 "NO "    0.00000    0.00000 0.99482469 -54.3414143 1.000000      7      5      1      1 1034 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275660
  7234 "PORTER 0"     115.0000 "NO "    0.00000    0.00000 0.99733357 -57.4242919 1.000000      7      5      1      1 1035 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158980
  7235 "CYPRESS 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -56.9694383 1.000000      7      3      1      1 1036 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190340
  7236 "HOUSTON 30 0" 115.0000 "NO "    0.00000    0.00000 1.02500981 -56.4663014 1.000000      7      5      1      1 1037 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162810
  7237 "FULSHEAR 0"   115.0000 "NO "    0.00000    0.00000 0.99297056 -49.1973571 1.000000      7      1      1      1 1038 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.292660
  7238 "LIBERTY 0"    115.0000 "NO "    0.00000    0.00000 1.01467203 -56.1711809 1.000000      7      4      1      1 1039 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220050
  7239 "WINNIE 0"     115.0000 "NO "    0.00000    0.00000 0.99377756 -55.8300649 1.000000      7      4      1      1 1040 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281610
  7240 "HOUSTON 63 0" 115.0000 "NO "    0.00000    0.00000 1.00038213 -57.5680184 1.000000      7      3      1      1 1041 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186610
  7241 "HOUSTON 70 0" 115.0000 "NO "    0.00000    0.00000 0.98811096 -57.4865440 1.000000      7      3      1      1 1042 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171260
  7242 "HOUSTON 55 0" 115.0000 "NO "    0.00000    0.00000 0.99007349 -56.3208892 1.000000      7      3      1      1 1043 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145790
  7243 "CROSBY 0"     115.0000 "NO "    0.00000    0.00000 0.99535513 -57.4315293 1.000000      7      4      1      1 1044 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195600
  7244 "MANVEL 0"     115.0000 "NO "    0.00000    0.00000 0.98912503 -55.5907465 1.000000      7      3      1      1 1045 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234940
  7245 "HOUSTON 54 0" 115.0000 "NO "    0.00000    0.00000 0.99678894 -57.3045286 1.000000      7      5      1      1 1046 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182710
  7246 "HOUSTON 89 0" 115.0000 "NO "    0.00000    0.00000 0.98442523 -56.9312673 1.000000      7      3      1      1 1047 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180260
  7247 "DAMON 0"      115.0000 "NO "    0.00000    0.00000 0.99288251 -49.4678867 1.000000      7      1      1      1 1048 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296580
  7248 "HOUSTON 74 0" 115.0000 "NO "    0.00000    0.00000 0.98637797 -57.7182964 1.000000      7      3      1      1 1049 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194600
  7249 "HOUSTON 26 0" 115.0000 "NO "    0.00000    0.00000 0.98891567 -57.3748867 1.000000      7      3      1      1 1050 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165530
  7250 "HOUSTON 32 0" 115.0000 "NO "    0.00000    0.00000 0.99889608 -56.9724011 1.000000      7      3      1      1 1051 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150420
  7251 "HOCKLEY 0"    115.0000 "NO "    0.00000    0.00000 0.99730716 -55.7503017 1.000000      7      5      1      1 1052 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239860
  7252 "ANGLETON 0"   230.0000 "NO "    0.00000    0.00000 1.00444011 -50.5542980 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136240
  7253 "ANGLETON 1"   115.0000 "NO "    0.00000    0.00000 0.99726440 -51.8997538 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168630
  7254 "CONROE 3 0"   115.0000 "NO "    0.00000    0.00000 1.02232914 -52.9248946 1.000000      7      5      1      1 1054 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168720
  7255 "HOUSTON 39 0" 115.0000 "NO "    0.00000    0.00000 0.99543020 -56.3232090 1.000000      7      3      1      1 1055 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137770
  7256 "HOUSTON 59 0" 115.0000 "NO "    0.00000    0.00000 0.99640696 -56.3404358 1.000000      7      3      1      1 1056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225610
  7257 "PEARLAND 1 0" 115.0000 "NO "    0.00000    0.00000 0.98519798 -56.0693765 1.000000      7      4      1      1 1057 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206900
  7258 "HOUSTON 56 0" 115.0000 "NO "    0.00000    0.00000 0.99160884 -56.9145489 1.000000      7      3      1      1 1058 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154320
  7259 "HOUSTON 13 0" 115.0000 "NO "    0.00000    0.00000 0.99828789 -57.4487860 1.000000      7      4      1      1 1059 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204060
  7260 "CHANNELVIEW 2 0" 115.0000 "NO "    0.00000    0.00000 0.99543454 -56.2234891 1.000000      7      4      1      1 1060 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  7261 "BAY CITY 0"   230.0000 "NO "    0.00000    0.00000 1.00969504 -45.3922689 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7262 "BAY CITY 1"   115.0000 "NO "    0.00000    0.00000 1.01812245 -46.8063118 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161350
  7263 "PASADENA 3 0" 500.0000 "NO "    0.00000    0.00000 1.00891907 -51.5873197 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095140
  7264 "PASADENA 3 1" 230.0000 "NO "    0.00000    0.00000 1.00516123 -52.5815412 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103330
  7265 "PASADENA 3 2" 115.0000 "NO "    0.00000    0.00000 0.99463910 -55.3138349 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135630
  7266 "PASADENA 3 3" 13.8000 "NO "    0.00000    0.00000 1.00891907 -51.5873197 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102850
  7267 "PASADENA 3 4" 13.8000 "NO "    0.00000    0.00000 1.00891907 -51.5873197 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7268 "PASADENA 3 5" 13.8000 "NO "    0.00000    0.00000 1.00891907 -51.5873197 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109130
  7269 "PASADENA 3 6" 13.8000 "NO "    0.00000    0.00000 1.00999999 -49.5342963 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135450
  7270 "PASADENA 3 7" 13.8000 "NO "    0.00000    0.00000 1.00999999 -50.3625190 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107170
  7271 "BROOKSHIRE 0" 115.0000 "NO "    0.00000    0.00000 0.99276083 -54.3763827 1.000000      7      3      1      1 1063 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195700
  7272 "HOUSTON 25 0" 115.0000 "NO "    0.00000    0.00000 0.99067251 -56.7583012 1.000000      7      3      1      1 1064 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198450
  7273 "TEXAS CITY 2 0" 115.0000 "NO "    0.00000    0.00000 1.01869332 -53.6637707 1.000000      7      2      1      1 1065 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186330
  7274 "VICTORIA 3 0" 230.0000 "NO "    0.00000    0.00000 1.01472050 -39.3388606 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135540
  7275 "VICTORIA 3 1" 115.0000 "NO "    0.00000    0.00000 1.00943150 -39.5698715 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191340
  7276 "HOUSTON 36 0" 115.0000 "NO "    0.00000    0.00000 1.01338593 -57.7532713 1.000000      7      3      1      1 1067 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176520
  7277 "GANADO 0"     115.0000 "NO "    0.00000    0.00000 1.02999997 -45.1785562 1.000000      7      6      1      1 1068 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310830
  7278 "MONT BELVIEU 0" 230.0000 "NO "    0.00000    0.00000 1.00333452 -53.1076729 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124100
  7279 "MONT BELVIEU 1" 115.0000 "NO "    0.00000    0.00000 1.00102409 -54.3900034 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.167880
  7280 "MONT BELVIEU 2" 13.8000 "NO "    0.00000    0.00000 1.00333452 -53.1076729 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.228940
  7281 "MONT BELVIEU 3" 13.8000 "NO "    0.00000    0.00000 1.00333452 -53.1076729 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252790
  7282 "BAYTOWN 3 0"  230.0000 "NO "    0.00000    0.00000 1.00634431 -52.1993202 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112590
  7283 "BAYTOWN 3 1"  115.0000 "NO "    0.00000    0.00000 0.99439231 -54.6612794 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160980
  7284 "BAYTOWN 3 2"  13.2000 "NO "    0.00000    0.00000 1.00634431 -52.1993202 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375160
  7285 "BAYTOWN 3 3"  13.2000 "NO "    0.00000    0.00000 1.00645595 -51.1240572 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202160
  7286 "BAYTOWN 3 4"  13.2000 "NO "    0.00000    0.00000 1.00655476 -49.7246455 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.318700
  7287 "BAYTOWN 3 5"  13.2000 "NO "    0.00000    0.00000 1.00633252 -50.0569215 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291000
  7288 "BAYTOWN 3 6"  13.2000 "NO "    0.00000    0.00000 1.00653126 -49.9180047 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.302600
  7289 "BAYTOWN 3 7"  13.2000 "NO "    0.00000    0.00000 1.00655456 -50.4983471 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183420
  7290 "SPRING 6 0"   115.0000 "NO "    0.00000    0.00000 0.98573975 -56.5301073 1.000000      7      5      1      1 1071 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183970
  7291 "HUMBLE 2 0"   115.0000 "NO "    0.00000    0.00000 0.97708183 -57.9772393 1.000000      7      5      1      1 1072 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181990
  7292 "HOUSTON 69 0" 115.0000 "NO "    0.00000    0.00000 1.00103351 -54.6135244 1.000000      7      5      1      1 1073 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116630
  7293 "SANTA FE 2 0" 115.0000 "NO "    0.00000    0.00000 1.00292167 -52.7863589 1.000000      7      2      1      1 1074 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175470
  7294 "PORT BOLIVAR 0" 115.0000 "NO "    0.00000    0.00000 1.01454678 -54.3457206 1.000000      7      4      1      1 1075 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225170
  7295 "HOUSTON 42 0" 115.0000 "NO "    0.00000    0.00000 0.98726003 -56.7277587 1.000000      7      5      1      1 1076 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147250
  7296 "HOUSTON 85 0" 115.0000 "NO "    0.00000    0.00000 0.98510482 -57.7623843 1.000000      7      3      1      1 1077 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197380
  7297 "HOUSTON 50 0" 115.0000 "NO "    0.00000    0.00000 0.98848336 -56.9288225 1.000000      7      3      1      1 1078 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202980
  7298 "HOUSTON 62 0" 115.0000 "NO "    0.00000    0.00000 0.99023023 -57.4696954 1.000000      7      3      1      1 1079 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173280
  7299 "EAGLE LAKE 0" 115.0000 "NO "    0.00000    0.00000 0.99877233 -45.2423474 1.000000      7      1      1      1 1080 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281140
  7300 "CONROE 2 0"   115.0000 "NO "    0.00000    0.00000 1.02999997 -56.6382934 1.000000      7      5      1      1 1081 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197590
  7301 "WEBSTER 0"    115.0000 "NO "    0.00000    0.00000 0.98292055 -56.9654678 1.000000      7      4      1      1 1082 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183740
  7302 "SWEENY 0"     115.0000 "NO "    0.00000    0.00000 1.00185232 -48.5080186 1.000000      7      1      1      1 1083 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224970
  7303 "BLESSING 0"   115.0000 "NO "    0.00000    0.00000 1.01607242 -45.7293592 1.000000      7      1      1      1 1084 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295100
  7304 "WHARTON 1 0"  500.0000 "NO "    0.00000    0.00000 1.01441273 -43.9361357 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112580
  7305 "WHARTON 1 1"  230.0000 "NO "    0.00000    0.00000 1.01300436 -45.2634155 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124990
  7306 "WHARTON 1 2"  115.0000 "NO "    0.00000    0.00000 1.01085853 -42.8149319 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172430
  7307 "WHARTON 1 3"  24.0000 "NO "    0.00000    0.00000 1.01441273 -43.9361357 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134270
  7308 "WHARTON 1 4"  24.0000 "NO "    0.00000    0.00000 1.01441273 -43.9361357 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133200
  7309 "WHARTON 1 5"  24.0000 "NO "    0.00000    0.00000 1.01441273 -43.9361357 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152590
  7310 "WHARTON 1 6"  24.0000 "NO "    0.00000    0.00000 1.01441273 -43.9361357 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150550
  7311 "WHARTON 1 7"  24.0000 "NO "    0.00000    0.00000 1.02577923 -42.6990927 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124300
  7312 "LAKE JACKSON 0" 230.0000 "NO "    0.00000    0.00000 1.00724903 -49.7780050 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123270
  7313 "LAKE JACKSON 1" 115.0000 "NO "    0.00000    0.00000 0.99334203 -51.4106182 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189410
  7314 "BELLVILLE 0"  115.0000 "NO "    0.00000    0.00000 0.98472484 -50.4585894 1.000000      7      5      1      1 1087 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.303780
  7315 "KATY 4 0"     115.0000 "NO "    0.00000    0.00000 1.00788480 -55.9324054 1.000000      7      3      1      1 1088 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151930
  7316 "HOUSTON 38 0" 115.0000 "NO "    0.00000    0.00000 0.98768510 -56.7823965 1.000000      7      3      1      1 1089 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206570
  7317 "FRIENDSWOOD 0" 115.0000 "NO "    0.00000    0.00000 0.98957732 -54.5977609 1.000000      7      4      1      1 1090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176020
  7318 "HOUSTON 17 0" 115.0000 "NO "    0.00000    0.00000 0.98508541 -57.2049597 1.000000      7      4      1      1 1091 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197080
  7319 "HOUSTON 66 0" 115.0000 "NO "    0.00000    0.00000 0.98711403 -55.9725550 1.000000      7      5      1      1 1092 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154080
  7320 "FREEPORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.01193004 -48.4489940 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102090
  7321 "FREEPORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.01053528 -48.7621792 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118910
  7322 "FREEPORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.01646723 -44.8690954 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191050
  7323 "FREEPORT 1 3" 13.8000 "NO "    0.00000    0.00000 1.01193004 -48.4489940 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123430
  7324 "FREEPORT 1 4" 13.8000 "NO "    0.00000    0.00000 1.01193004 -48.4489940 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130930
  7325 "FREEPORT 1 5" 13.8000 "NO "    0.00000    0.00000 1.01999998 -46.4512948 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131080
  7326 "FREEPORT 1 6" 13.8000 "NO "    0.00000    0.00000 1.01193004 -48.4489940 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116220
  7327 "NEWGULF 0"    230.0000 "NO "    0.00000    0.00000 1.01509804 -46.3567553 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140670
  7328 "NEWGULF 1"    115.0000 "NO "    0.00000    0.00000 1.00924073 -47.4247046 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183380
  7329 "NEWGULF 2"    13.8000 "NO "    0.00000    0.00000 1.03904425 -43.7255749 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188740
  7330 "HOUSTON 60 0" 115.0000 "NO "    0.00000    0.00000 0.99121535 -57.3332767 1.000000      7      3      1      1 1095 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166490
  7331 "PASADENA 1 0" 500.0000 "NO "    0.00000    0.00000 1.00934882 -51.3215398 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092070
  7332 "PASADENA 1 1" 230.0000 "NO "    0.00000    0.00000 1.00250039 -53.2707594 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109060
  7333 "PASADENA 1 2" 115.0000 "NO "    0.00000    0.00000 0.99547300 -55.5087263 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147920
  7334 "PASADENA 1 3" 20.0000 "NO "    0.00000    0.00000 1.00934882 -51.3215398 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7335 "PASADENA 1 4" 20.0000 "NO "    0.00000    0.00000 1.00934882 -51.3215398 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101370
  7336 "STAFFORD 0"   115.0000 "NO "    0.00000    0.00000 0.99949313 -56.1220424 1.000000      7      3      1      1 1097 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151600
  7337 "EDNA 0"       115.0000 "NO "    0.00000    0.00000 1.01496415 -44.8245199 1.000000      7      6      1      1 1098 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314920
  7338 "HOUSTON 21 0" 115.0000 "NO "    0.00000    0.00000 0.98817958 -57.2997214 1.000000      7      4      1      1 1099 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197990
  7339 "NEEDVILLE 0"  115.0000 "NO "    0.00000    0.00000 0.99771504 -48.7142362 1.000000      7      1      1      1 1100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236790
  7340 "SEALY 0"      115.0000 "NO "    0.00000    0.00000 0.98406848 -52.3359424 1.000000      7      3      1      1 1101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239060
  7341 "KATY 3 0"     500.0000 "NO "    0.00000    0.00000 1.00669240 -49.1634694 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112020
  7342 "KATY 3 1"     230.0000 "NO "    0.00000    0.00000 1.00043342 -52.4712298 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108100
  7343 "KATY 3 2"     115.0000 "NO "    0.00000    0.00000 0.97537170 -53.7515962 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191300
  7344 "HOUSTON 37 0" 115.0000 "NO "    0.00000    0.00000 0.98403429 -57.8060208 1.000000      7      3      1      1 1103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191680
  7345 "HOUSTON 19 0" 115.0000 "NO "    0.00000    0.00000 0.98950606 -57.0526731 1.000000      7      4      1      1 1104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181970
  7346 "THOMPSONS 0"  500.0000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100310
  7347 "THOMPSONS 1"  230.0000 "NO "    0.00000    0.00000 1.00788700 -51.9106183 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110170
  7348 "THOMPSONS 2"  115.0000 "NO "    0.00000    0.00000 1.00725150 -51.7292592 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137150
  7349 "THOMPSONS 3"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105940
  7350 "THOMPSONS 4"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113770
  7351 "THOMPSONS 5"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118150
  7352 "THOMPSONS 6"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116860
  7353 "THOMPSONS 7"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112340
  7354 "THOMPSONS 8"  13.8000 "NO "    0.00000    0.00000 1.03532385 -48.7691416 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107020
  7355 "THOMPSONS 9"  13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107080
  7356 "THOMPSONS 10" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106400
  7357 "THOMPSONS 11" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140980
  7358 "THOMPSONS 12" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121600
  7359 "THOMPSONS 13" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109370
  7360 "THOMPSONS 14" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115450
  7361 "THOMPSONS 15" 13.8000 "NO "    0.00000    0.00000 1.01331751 -51.2645525 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124950
  7362 "HOUSTON 61 0" 115.0000 "NO "    0.00000    0.00000 0.98744869 -57.5521032 1.000000      7      3      1      1 1106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184070
  7363 "GALVESTON 3 0" 115.0000 "NO "    0.00000    0.00000 1.01221330 -50.6559907 1.000000      7      2      1      1 1107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253140
  7364 "EAST BERNARD 0" 115.0000 "NO "    0.00000    0.00000 0.99397034 -47.7281526 1.000000      7      1      1      1 1108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.339140
  7365 "HOUSTON 20 0" 115.0000 "NO "    0.00000    0.00000 0.99402041 -57.3169715 1.000000      7      4      1      1 1109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.201700
  7366 "CHANNELVIEW 1 0" 500.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093490
  7367 "CHANNELVIEW 1 1" 230.0000 "NO "    0.00000    0.00000 1.00410138 -52.9277363 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107150
  7368 "CHANNELVIEW 1 2" 115.0000 "NO "    0.00000    0.00000 0.99841215 -55.4863287 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144410
  7369 "CHANNELVIEW 1 3" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125920
  7370 "CHANNELVIEW 1 4" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134670
  7371 "CHANNELVIEW 1 5" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127530
  7372 "CHANNELVIEW 1 6" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125110
  7373 "CHANNELVIEW 1 7" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105330
  7374 "CHANNELVIEW 1 8" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118990
  7375 "CHANNELVIEW 1 9" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120570
  7376 "CHANNELVIEW 1 10" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118470
  7377 "CHANNELVIEW 1 11" 18.0000 "NO "    0.00000    0.00000 1.02667220 -49.6224695 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112470
  7378 "CHANNELVIEW 1 12" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117330
  7379 "CHANNELVIEW 1 13" 18.0000 "NO "    0.00000    0.00000 1.00939753 -51.5330841 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115510
  7380 "FREEPORT 3 0" 115.0000 "NO "    0.00000    0.00000 1.02443416 -43.5493132 1.000000      7      2      1      1 1111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216320
  7381 "HOUSTON 15 0" 115.0000 "NO "    0.00000    0.00000 0.99715159 -57.8844001 1.000000      7      4      1      1 1112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210600
  7382 "HOUSTON 31 0" 115.0000 "NO "    0.00000    0.00000 0.98640619 -57.4069487 1.000000      7      3      1      1 1113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202100
  7383 "ROSHARON 0"   115.0000 "NO "    0.00000    0.00000 0.99085067 -55.0035829 1.000000      7      2      1      1 1114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189460
  7384 "HOUSTON 44 0" 115.0000 "NO "    0.00000    0.00000 0.98866409 -57.3699819 1.000000      7      3      1      1 1115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184480
  7385 "HOUSTON 75 0" 115.0000 "NO "    0.00000    0.00000 0.99003463 -57.3753631 1.000000      7      3      1      1 1116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173790
  7386 "HOUSTON 71 0" 115.0000 "NO "    0.00000    0.00000 0.99223379 -57.2260788 1.000000      7      3      1      1 1117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178640
  7387 "HUMBLE 1 0"   115.0000 "NO "    0.00000    0.00000 0.98239277 -58.5090850 1.000000      7      4      1      1 1118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.235240
  7388 "HOUSTON 68 0" 115.0000 "NO "    0.00000    0.00000 0.99642574 -57.7960227 1.000000      7      3      1      1 1119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180280
  7389 "WILLIS 1 0"   500.0000 "YES"    0.00000    0.00000 1.01999998 -43.2949993 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073060
  7390 "WILLIS 1 1"   230.0000 "NO "    0.00000    0.00000 1.02185489 -47.6494083 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084370
  7391 "WILLIS 1 2"   115.0000 "NO "    0.00000    0.00000 1.01382615 -49.2994032 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128370
  7392 "BAYTOWN 4 0"  115.0000 "NO "    0.00000    0.00000 1.00156822 -55.4508298 1.000000      7      4      1      1 1121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192190
  7393 "VAN VLECK 0"  115.0000 "NO "    0.00000    0.00000 0.99741186 -48.6517557 1.000000      7      1      1      1 1122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.356320
  7394 "HUFFMAN 0"    115.0000 "NO "    0.00000    0.00000 0.98406747 -57.1503780 1.000000      7      4      1      1 1123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211870
  7395 "HOUSTON 53 0" 115.0000 "NO "    0.00000    0.00000 0.99634642 -57.0243828 1.000000      7      3      1      1 1124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158480
  7396 "HOUSTON 91 0" 115.0000 "NO "    0.00000    0.00000 0.98951966 -56.2477321 1.000000      7      3      1      1 1125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164070
  7397 "ROSENBERG 0"  115.0000 "NO "    0.00000    0.00000 1.02174328 -50.1201071 1.000000      7      3      1      1 1126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195650
  7398 "PASADENA 5 0" 115.0000 "NO "    0.00000    0.00000 0.99297078 -56.5618270 1.000000      7      4      1      1 1127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184790
  7399 "HOUSTON 45 0" 115.0000 "NO "    0.00000    0.00000 0.99465503 -56.6125200 1.000000      7      3      1      1 1128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144500
  7400 "HOUSTON 6 0"  500.0000 "NO "    0.00000    0.00000 1.00873162 -51.3657384 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093750
  7401 "HOUSTON 6 1"  230.0000 "NO "    0.00000    0.00000 1.00472367 -52.7938273 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101610
  7402 "HOUSTON 6 2"  115.0000 "NO "    0.00000    0.00000 0.99998361 -55.1069240 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133840
  7403 "PASADENA 4 0" 115.0000 "NO "    0.00000    0.00000 0.99203907 -56.4707090 1.000000      7      4      1      1 1130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170710
  7404 "HOUSTON 57 0" 115.0000 "NO "    0.00000    0.00000 0.98882582 -57.1116938 1.000000      7      5      1      1 1131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160340
  7405 "GALVESTON 2 0" 115.0000 "NO "    0.00000    0.00000 1.00321486 -54.4246558 1.000000      7      2      1      1 1132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205190
  7406 "POINT COMFORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.02272987 -41.9335856 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108250
  7407 "POINT COMFORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.02042194 -41.7694294 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122660
  7408 "POINT COMFORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.00689797 -42.5493766 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203230
  7409 "KATY 2 0"     230.0000 "NO "    0.00000    0.00000 0.99948739 -53.0955865 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105920
  7410 "KATY 2 1"     115.0000 "NO "    0.00000    0.00000 0.99215408 -55.3193537 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145150
  7411 "SPRING 3 0"   115.0000 "NO "    0.00000    0.00000 0.99260935 -56.2482651 1.000000      7      5      1      1 1135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188680
  7412 "DANBURY 0"    115.0000 "NO "    0.00000    0.00000 0.99379418 -53.1123656 1.000000      7      2      1      1 1136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211580
  7413 "WHARTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.01352754 -41.6181519 1.000000      7      1      1      1 1137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216140
  7414 "VICTORIA 1 0" 500.0000 "NO "    0.00000    0.00000 1.02762194 -42.2007655 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104150
  7415 "VICTORIA 1 1" 230.0000 "NO "    0.00000    0.00000 1.01988753 -41.1948975 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147870
  7416 "VICTORIA 1 2" 115.0000 "NO "    0.00000    0.00000 1.01606563 -42.2984679 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216540
  7417 "HOUSTON 64 0" 115.0000 "NO "    0.00000    0.00000 1.00162833 -57.0867037 1.000000      7      3      1      1 1139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179580
  7418 "HOUSTON 65 0" 115.0000 "NO "    0.00000    0.00000 1.00229083 -56.8914921 1.000000      7      3      1      1 1140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176230
  7419 "LA PORTE 0"   115.0000 "NO "    0.00000    0.00000 0.99174556 -55.7289326 1.000000      7      4      1      1 1141 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153640
  7420 "MAGNOLIA 1 0" 230.0000 "NO "    0.00000    0.00000 1.00362629 -52.1530472 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115360
  7421 "MAGNOLIA 1 1" 115.0000 "NO "    0.00000    0.00000 0.99326070 -53.9050921 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183770
  7422 "ALVIN 0"      500.0000 "NO "    0.00000    0.00000 1.00784763 -48.8448281 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094030
  7423 "ALVIN 1"      230.0000 "NO "    0.00000    0.00000 1.00416675 -51.0394869 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103000
  7424 "ALVIN 2"      115.0000 "NO "    0.00000    0.00000 0.99664813 -53.1348508 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146530
  7425 "HOUSTON 86 0" 115.0000 "NO "    0.00000    0.00000 0.98933711 -56.5455162 1.000000      7      3      1      1 1144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162850
  7426 "BRAZORIA 0"   115.0000 "NO "    0.00000    0.00000 0.98895029 -49.5961802 1.000000      7      2      1      1 1145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286700
  7427 "HOUSTON 87 0" 115.0000 "NO "    0.00000    0.00000 0.98750787 -57.7359388 1.000000      7      3      1      1 1146 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193230
  7428 "FREEPORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.01572883 -50.5173616 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7429 "FREEPORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.00914179 -49.6886037 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114650
  7430 "FREEPORT 2 2" 115.0000 "NO "    0.00000    0.00000 0.99414845 -51.3968994 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203520
  7431 "CONROE 6 0"   115.0000 "NO "    0.00000    0.00000 0.99414139 -54.0898993 1.000000      7      5      1      1 1148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151040
  7432 "MADISONVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01455775 -45.2164895 1.000000      7      5      1      1 1149 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.420220
  8001 "NORMANGEE 0"  115.0000 "NO "    0.00000    0.00000 1.02270827 -41.0417601 1.000000      8      7      1      1 1150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286980
  8002 "ARP 0"        115.0000 "NO "    0.00000    0.00000 1.01869262 -41.2499409 1.000000      8      8      1      1 1151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237670
  8003 "CENTERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -43.2238018 1.000000      8      7      1      1 1152 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.347710
  8004 "LUFKIN 3 0"   230.0000 "NO "    0.00000    0.00000 1.02870605 -43.1084768 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150300
  8005 "LUFKIN 3 1"   115.0000 "NO "    0.00000    0.00000 1.02999997 -43.5998960 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  8006 "FLINT 0"      115.0000 "NO "    0.00000    0.00000 1.02999997 -39.4242840 1.000000      8      8      1      1 1154 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180480
  8007 "BULLARD 0"    115.0000 "NO "    0.00000    0.00000 1.01537198 -39.5191807 1.000000      8      8      1      1 1155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226610
  8008 "CHANDLER 0"   115.0000 "NO "    0.00000    0.00000 1.00075627 -39.4547087 1.000000      8      8      1      1 1156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295410
  8009 "PLANTERSVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00269250 -52.0173466 1.000000      8      7      1      1 1157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272510
  8010 "MARQUEZ 0"    115.0000 "NO "    0.00000    0.00000 1.02011584 -39.2482345 1.000000      8      7      1      1 1158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242310
  8011 "TENNESSEE COLONY 0" 115.0000 "NO "    0.00000    0.00000 0.99994597 -34.8900709 1.000000      8      7      1      1 1159 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134390
  8012 "ANDERSON 0"   115.0000 "NO "    0.00000    0.00000 1.01829012 -46.6175902 1.000000      8      7      1      1 1160 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159780
  8013 "MINEOLA 0"    115.0000 "NO "    0.00000    0.00000 1.01797767 -39.2160217 1.000000      8      8      1      1 1161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.342400
  8014 "LOVELADY 0"   115.0000 "NO "    0.00000    0.00000 1.00883804 -46.0784888 1.000000      8      7      1      1 1162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.537120
  8015 "HUNTINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01602317 -44.8630674 1.000000      8      8      1      1 1163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276320
  8016 "BRYAN 4 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -46.3123991 1.000000      8      7      1      1 1164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195510
  8017 "FRANKSTON 0"  115.0000 "NO "    0.00000    0.00000 1.00767455 -39.1815701 1.000000      8      8      1      1 1165 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.264350
  8018 "TYLER 4 0"    230.0000 "NO "    0.00000    0.00000 1.02685184 -37.2094740 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124540
  8019 "TYLER 4 1"    115.0000 "NO "    0.00000    0.00000 1.02999997 -39.5993113 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  8020 "BEN WHEELER 0" 115.0000 "NO "    0.00000    0.00000 1.00259244 -37.9274018 1.000000      8      8      1      1 1167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334430
  8021 "GARRISON 0"   115.0000 "NO "    0.00000    0.00000 1.03066420 -40.6641749 1.000000      8      8      1      1 1168 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268440
  8022 "ETOILE 0"     115.0000 "NO "    0.00000    0.00000 1.03424858 -43.1301627 1.000000      8      8      1      1 1169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416760
  8023 "LUFKIN 1 0"   115.0000 "NO "    0.00000    0.00000 1.02535655 -43.9844594 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188620
  8024 "LUFKIN 1 1"   13.8000 "NO "    0.00000    0.00000 1.02712632 -40.6075141 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.376610
  8025 "PALESTINE 1 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -42.3738853 1.000000      8      8      1      1 1171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276780
  8026 "LINDALE 0"    115.0000 "NO "    0.00000    0.00000 1.00525742 -40.4575217 1.000000      8      8      1      1 1172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.266010
  8027 "WHITEHOUSE 0" 115.0000 "NO "    0.00000    0.00000 1.02238892 -39.8500675 1.000000      8      8      1      1 1173 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180490
  8028 "OVERTON 0"    115.0000 "NO "    0.00000    0.00000 1.01080163 -41.9535857 1.000000      8      8      1      1 1174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284260
  8029 "GRAND SALINE 0" 115.0000 "NO "    0.00000    0.00000 1.00037053 -38.0702287 1.000000      8      8      1      1 1175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416130
  8030 "SHIRO 0"      500.0000 "NO "    0.00000    0.00000 1.02180241 -42.4851475 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079570
  8031 "SHIRO 1"      230.0000 "NO "    0.00000    0.00000 1.02010478 -43.9552419 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087850
  8032 "SHIRO 2"      115.0000 "NO "    0.00000    0.00000 1.01739818 -45.9991425 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122100
  8033 "SHIRO 3"      13.8000 "NO "    0.00000    0.00000 1.02180241 -42.4851475 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101250
  8034 "SHIRO 4"      13.8000 "NO "    0.00000    0.00000 1.02180241 -42.4851475 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096780
  8035 "SHIRO 5"      13.8000 "NO "    0.00000    0.00000 1.02180241 -42.4851475 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094930
  8036 "SHIRO 6"      13.8000 "NO "    0.00000    0.00000 1.02180241 -42.4851475 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095720
  8037 "MIDWAY 0"     115.0000 "NO "    0.00000    0.00000 1.01080440 -45.7190457 1.000000      8      7      1      1 1177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.479700
  8038 "SULPHUR SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.02893428 -25.8267583 1.000000      8      8      1      1 1178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8039 "VAN 0"        115.0000 "NO "    0.00000    0.00000 1.01110124 -39.8749754 1.000000      8      8      1      1 1179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310650
  8040 "MURCHISON 0"  115.0000 "NO "    0.00000    0.00000 0.99581946 -37.7745522 1.000000      8      8      1      1 1180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280170
  8041 "NACOGDOCHES 2 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -42.3724756 1.000000      8      8      1      1 1181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316940
  8042 "DIBOLL 0"     115.0000 "NO "    0.00000    0.00000 1.00986755 -45.5506760 1.000000      8      8      1      1 1182 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283960
  8043 "FAIRFIELD 1 0" 500.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062420
  8044 "FAIRFIELD 1 1" 230.0000 "NO "    0.00000    0.00000 1.01521614 -33.1930567 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071230
  8045 "FAIRFIELD 1 2" 115.0000 "NO "    0.00000    0.00000 1.00616593 -33.9770964 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095250
  8046 "FAIRFIELD 1 3" 18.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075980
  8047 "FAIRFIELD 1 4" 18.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073980
  8048 "FAIRFIELD 1 5" 18.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089330
  8049 "FAIRFIELD 1 6" 18.0000 "NO "    0.00000    0.00000 1.01525230 -31.7227704 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071450
  8050 "FAIRFIELD 1 7" 18.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080620
  8051 "FAIRFIELD 1 8" 18.0000 "NO "    0.00000    0.00000 1.01679210 -32.4971696 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070730
  8052 "TYLER 8 0"    115.0000 "NO "    0.00000    0.00000 1.02187751 -39.8327130 1.000000      8      8      1      1 1184 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187760
  8053 "ATHENS 1 0"   115.0000 "NO "    0.00000    0.00000 0.99995229 -37.5977031 1.000000      8      8      1      1 1185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314980
  8054 "BUFFALO 0"    115.0000 "NO "    0.00000    0.00000 0.99788302 -41.3146280 1.000000      8      7      1      1 1186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353930
  8055 "RUSK 0"       115.0000 "NO "    0.00000    0.00000 1.02530343 -40.5461111 1.000000      8      8      1      1 1187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.262900
  8056 "WINONA 0"     115.0000 "NO "    0.00000    0.00000 1.02636605 -40.7734476 1.000000      8      8      1      1 1188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252750
  8057 "FAIRFIELD 2 0" 500.0000 "NO "    0.00000    0.00000 1.02818236 -32.6243998 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063670
  8058 "FAIRFIELD 2 1" 230.0000 "NO "    0.00000    0.00000 1.02354178 -33.9667272 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084310
  8059 "FAIRFIELD 2 2" 115.0000 "NO "    0.00000    0.00000 1.01579690 -35.1560417 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149620
  8060 "FAIRFIELD 2 3" 13.8000 "NO "    0.00000    0.00000 1.02818236 -32.6243998 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073440
  8061 "FAIRFIELD 2 4" 13.8000 "NO "    0.00000    0.00000 1.02818236 -32.6243998 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075460
  8062 "CUSHING 2 0"  115.0000 "NO "    0.00000    0.00000 1.02952765 -38.2875685 1.000000      8      8      1      1 1190 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.218100
  8063 "NACOGDOCHES 3 0" 115.0000 "NO "    0.00000    0.00000 1.01974412 -43.5544112 1.000000      8      8      1      1 1191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368030
  8064 "FAIRFIELD 3 0" 115.0000 "NO "    0.00000    0.00000 1.01241450 -35.4800506 1.000000      8      7      1      1 1192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168430
  8065 "TRINIDAD 2 0" 115.0000 "NO "    0.00000    0.00000 1.00440886 -36.3116495 1.000000      8      7      1      1 1193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214760
  8066 "DIKE 0"       115.0000 "NO "    0.00000    0.00000 1.03745525 -23.4146652 1.000000      8      8      1      1 1194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221380
  8067 "JEWETT 1 0"   500.0000 "NO "    0.00000    0.00000 1.01178632 -34.5511969 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063060
  8068 "JEWETT 1 1"   230.0000 "NO "    0.00000    0.00000 1.02074933 -35.5107622 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097400
  8069 "JEWETT 1 2"   115.0000 "NO "    0.00000    0.00000 1.02259336 -36.9385278 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151470
  8070 "JEWETT 1 3"   13.8000 "NO "    0.00000    0.00000 1.01178632 -34.5511969 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077580
  8071 "JEWETT 1 4"   13.8000 "NO "    0.00000    0.00000 1.00000000 -32.7325315 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073550
  8072 "PALESTINE 2 0" 115.0000 "NO "    0.00000    0.00000 0.98996936 -36.7536812 1.000000      8      8      1      1 1196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184700
  8073 "EMORY 0"      115.0000 "NO "    0.00000    0.00000 1.00689617 -37.3961925 1.000000      8      8      1      1 1197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.371170
  8074 "MT. ENTERPRISE 0" 500.0000 "NO "    0.00000    0.00000 1.03817580 -30.0706333 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091840
  8075 "MT. ENTERPRISE 1" 230.0000 "NO "    0.00000    0.00000 1.03672847 -33.1191283 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121650
  8076 "MT. ENTERPRISE 2" 115.0000 "NO "    0.00000    0.00000 1.03641426 -35.3894693 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161980
  8077 "MT. ENTERPRISE 3" 13.8000 "NO "    0.00000    0.00000 1.03817580 -30.0706333 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110480
  8078 "MT. ENTERPRISE 4" 13.8000 "NO "    0.00000    0.00000 1.03817580 -30.0706333 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111480
  8079 "MT. ENTERPRISE 5" 13.8000 "NO "    0.00000    0.00000 1.03437411 -28.8609464 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107140
  8080 "MT. ENTERPRISE 6" 13.8000 "NO "    0.00000    0.00000 1.03373962 -28.6767716 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109460
  8081 "TYLER 9 0"    115.0000 "NO "    0.00000    0.00000 1.00977166 -39.9015152 1.000000      8      8      1      1 1199 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233980
  8082 "FRANKLIN 0"   500.0000 "NO "    0.00000    0.00000 1.03037511 -37.5531260 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076240
  8083 "FRANKLIN 1"   230.0000 "NO "    0.00000    0.00000 1.02430329 -36.6940852 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091980
  8084 "FRANKLIN 2"   161.0000 "NO "    0.00000    0.00000 1.00977072 -35.4559973 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155030
  8085 "FRANKLIN 3"   161.0000 "NO "    0.00000    0.00000 1.01068069 -36.0882239 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180010
  8086 "FRANKLIN 4"   115.0000 "NO "    0.00000    0.00000 1.01397567 -37.7646242 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246590
  8087 "FRANKLIN 5"   18.0000 "NO "    0.00000    0.00000 1.03037511 -37.5531260 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085120
  8088 "FRANKLIN 6"   18.0000 "NO "    0.00000    0.00000 1.03999996 -36.6259942 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082150
  8089 "TYLER 3 0"    115.0000 "NO "    0.00000    0.00000 1.02472781 -40.3209573 1.000000      8      8      1      1 1201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212200
  8090 "ELKHART 0"    115.0000 "NO "    0.00000    0.00000 1.01540320 -43.7791388 1.000000      8      7      1      1 1202 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.501290
  8091 "WORTHAM 0"    115.0000 "NO "    0.00000    0.00000 1.00000000 -29.7001351 1.000000      8      7      1      1 1203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194660
  8092 "OAKWOOD 0"    115.0000 "NO "    0.00000    0.00000 1.00398065 -42.3839461 1.000000      8      7      1      1 1204 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.411680
  8093 "COOKVILLE 0"  115.0000 "NO "    0.00000    0.00000 1.02811609 -27.6860355 1.000000      8      8      1      1 1205 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181100
  8094 "COLLEGE STATION 1 0" 230.0000 "NO "    0.00000    0.00000 1.01182271 -45.1698827 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114870
  8095 "COLLEGE STATION 1 1" 115.0000 "NO "    0.00000    0.00000 1.00116347 -47.0231305 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145040
  8096 "EDGEWOOD 0"   115.0000 "NO "    0.00000    0.00000 1.00600874 -33.5306948 1.000000      8      8      1      1 1207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329370
  8097 "CUSHING 1 0"  230.0000 "NO "    0.00000    0.00000 1.03106175 -36.0713414 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098150
  8098 "CUSHING 1 1"  115.0000 "NO "    0.00000    0.00000 1.02935470 -38.3796415 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198660
  8099 "CUSHING 1 2"  13.8000 "NO "    0.00000    0.00000 1.03042968 -31.5942133 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195150
  8100 "TYLER 2 0"    115.0000 "NO "    0.00000    0.00000 1.02355852 -40.5828520 1.000000      8      8      1      1 1209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204120
  8101 "ALTO 0"       115.0000 "NO "    0.00000    0.00000 1.01783936 -44.1812050 1.000000      8      8      1      1 1210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.346590
  8102 "CALVERT 0"    115.0000 "NO "    0.00000    0.00000 1.01124767 -38.4644000 1.000000      8      7      1      1 1211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220270
  8103 "JEWETT 2 0"   115.0000 "NO "    0.00000    0.00000 1.01992077 -38.1970354 1.000000      8      7      1      1 1212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198200
  8104 "NAVASOTA 0"   115.0000 "NO "    0.00000    0.00000 1.01299567 -49.9052711 1.000000      8      7      1      1 1213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219310
  8105 "MOUNT PLEASANT 2 0" 230.0000 "NO "    0.00000    0.00000 1.03126345 -27.9606023 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107740
  8106 "MOUNT PLEASANT 2 1" 115.0000 "NO "    0.00000    0.00000 1.01888720 -28.0162703 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166430
  8107 "SCROGGINS 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -30.6002641 1.000000      8      8      1      1 1215 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156080
  8108 "WILLS POINT 0" 115.0000 "NO "    0.00000    0.00000 1.01067562 -36.8032515 1.000000      8      8      1      1 1216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299490
  8109 "ATHENS 2 0"   115.0000 "NO "    0.00000    0.00000 0.98848563 -36.4978791 1.000000      8      8      1      1 1217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.263080
  8110 "POINT 0"      115.0000 "NO "    0.00000    0.00000 1.02999997 -29.7870966 1.000000      8      8      1      1 1218 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221750
  8111 "LUFKIN 2 0"   115.0000 "NO "    0.00000    0.00000 1.01831510 -44.8353440 1.000000      8      8      1      1 1219 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224040
  8112 "JACKSONVILLE 1 0" 500.0000 "NO "    0.00000    0.00000 1.03128878 -35.0846341 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079480
  8113 "JACKSONVILLE 1 1" 230.0000 "NO "    0.00000    0.00000 1.03084346 -35.8200836 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  8114 "JACKSONVILLE 1 2" 115.0000 "NO "    0.00000    0.00000 1.02943728 -36.7171529 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115840
  8115 "JACKSONVILLE 1 3" 13.8000 "NO "    0.00000    0.00000 1.03128878 -35.0846341 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124620
  8116 "JACKSONVILLE 1 4" 13.8000 "NO "    0.00000    0.00000 1.03128878 -35.0846341 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092460
  8117 "JACKSONVILLE 1 5" 13.8000 "NO "    0.00000    0.00000 1.03128878 -35.0846341 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090660
  8118 "CROCKETT 0"   115.0000 "NO "    0.00000    0.00000 1.01141677 -45.9604410 1.000000      8      7      1      1 1221 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448190
  8119 "HENDERSON 1 0" 115.0000 "NO "    0.00000    0.00000 1.03265601 -37.7269816 1.000000      8      8      1      1 1222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203180
  8120 "BRYAN 3 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -47.6950328 1.000000      8      7      1      1 1223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219840
  8121 "JACKSONVILLE 2 0" 115.0000 "NO "    0.00000    0.00000 1.02213486 -40.4966248 1.000000      8      8      1      1 1224 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194270
  8122 "BRYAN 5 0"    115.0000 "NO "    0.00000    0.00000 1.02358622 -47.4010649 1.000000      8      7      1      1 1225 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.278330
  8123 "MALAKOFF 0"   115.0000 "NO "    0.00000    0.00000 0.99613595 -36.4386173 1.000000      8      8      1      1 1226 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227280
  8124 "CUMBY 0"      115.0000 "NO "    0.00000    0.00000 1.02828390 -28.3481360 1.000000      8      8      1      1 1227 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8125 "NACOGDOCHES 1 0" 115.0000 "NO "    0.00000    0.00000 1.02225418 -45.1089507 1.000000      8      8      1      1 1228 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312540
  8126 "MOUNT PLEASANT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03738071 -27.3274686 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072810
  8127 "MOUNT PLEASANT 1 1" 230.0000 "NO "    0.00000    0.00000 1.03627474 -27.9582658 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080780
  8128 "MOUNT PLEASANT 1 2" 115.0000 "NO "    0.00000    0.00000 1.03444711 -28.9571990 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102560
  8129 "MOUNT PLEASANT 1 3" 18.0000 "NO "    0.00000    0.00000 1.03738071 -27.3274686 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077680
  8130 "MOUNT PLEASANT 1 4" 18.0000 "NO "    0.00000    0.00000 1.03738071 -27.3274686 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084960
  8131 "MOUNT PLEASANT 1 5" 18.0000 "NO "    0.00000    0.00000 1.03250034 -25.3655346 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079020
  8132 "TEAGUE 0"     115.0000 "NO "    0.00000    0.00000 0.99533469 -39.5924301 1.000000      8      7      1      1 1230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284790
  8133 "TYLER 7 0"    230.0000 "NO "    0.00000    0.00000 1.02687742 -37.0372891 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115490
  8134 "TYLER 7 1"    115.0000 "NO "    0.00000    0.00000 1.02489926 -38.7641520 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150750
  8135 "TYLER 6 0"    115.0000 "NO "    0.00000    0.00000 1.02521251 -39.9792508 1.000000      8      8      1      1 1232 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175920
  8136 "YANTIS 0"     115.0000 "NO "    0.00000    0.00000 1.01456480 -36.6060591 1.000000      8      8      1      1 1233 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283170
  8137 "POLLOK 0"     115.0000 "NO "    0.00000    0.00000 1.01947044 -44.2937159 1.000000      8      8      1      1 1234 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.258180
  8138 "TYLER 1 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -41.1126887 1.000000      8      8      1      1 1235 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242130
  8139 "COLLEGE STATION 2 0" 230.0000 "NO "    0.00000    0.00000 1.00934893 -45.5858540 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121660
  8140 "COLLEGE STATION 2 1" 115.0000 "NO "    0.00000    0.00000 1.00291818 -47.1725514 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146830
  8141 "HEARNE 0"     115.0000 "NO "    0.00000    0.00000 1.02292065 -47.4587408 1.000000      8      7      1      1 1237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288690
  8142 "MOUNT VERNON 0" 115.0000 "NO "    0.00000    0.00000 1.02742305 -25.2808249 1.000000      8      8      1      1 1238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.251440
  8143 "IOLA 0"       115.0000 "NO "    0.00000    0.00000 1.02047448 -47.1713937 1.000000      8      7      1      1 1239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197860
  8144 "STREETMAN 0"  115.0000 "NO "    0.00000    0.00000 1.00570754 -36.1538644 1.000000      8      7      1      1 1240 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181340
  8145 "COMO 0"       115.0000 "NO "    0.00000    0.00000 1.01677950 -35.2982619 1.000000      8      8      1      1 1241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236940
  8146 "HENDERSON 2 0" 115.0000 "NO "    0.00000    0.00000 1.00821475 -42.4526985 1.000000      8      8      1      1 1242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353620
  8147 "TRINIDAD 1 0" 230.0000 "NO "    0.00000    0.00000 1.01798365 -34.3316060 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095220
  8148 "TRINIDAD 1 1" 161.0000 "NO "    0.00000    0.00000 1.01336070 -34.6933931 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131570
  8149 "TRINIDAD 1 2" 115.0000 "NO "    0.00000    0.00000 1.00374432 -36.2159574 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200170
  8150 "ZAVALLA 0"    115.0000 "NO "    0.00000    0.00000 1.01874015 -44.4450892 1.000000      8      8      1      1 1244 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330540
  8151 "GRAPELAND 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -44.5461925 1.000000      8      7      1      1 1245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448980
  8152 "BRYAN 2 0"    115.0000 "NO "    0.00000    0.00000 1.02743106 -45.6008599 1.000000      8      7      1      1 1246 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179100
  8153 "CANTON 0"     115.0000 "NO "    0.00000    0.00000 1.00375586 -36.0511025 1.000000      8      8      1      1 1247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353490
  8154 "TYLER 5 0"    115.0000 "NO "    0.00000    0.00000 1.01193900 -40.0630898 1.000000      8      8      1      1 1248 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.215830
  8155 "BREMOND 0"    500.0000 "NO "    0.00000    0.00000 1.02641186 -37.5928704 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072870
  8156 "BREMOND 1"    230.0000 "NO "    0.00000    0.00000 1.02633005 -39.6963394 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120400
  8157 "BREMOND 2"    115.0000 "NO "    0.00000    0.00000 1.01232202 -38.9311366 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187180
  8158 "BRYAN 1 0"    500.0000 "NO "    0.00000    0.00000 1.02501690 -39.9484130 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077870
  8159 "BRYAN 1 1"    230.0000 "NO "    0.00000    0.00000 1.02999997 -42.2089503 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091510
  8160 "BRYAN 1 2"    115.0000 "NO "    0.00000    0.00000 1.02674984 -44.5005052 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141590
}
Gen (BusNum,ID,Status,VoltSet,VoltSetTol,RegBusNum,RegFactor,AGC,PartFact,MWSetPoint,
   MWMax,MWMin,EnforceMWLimit,AVR,MvarSetPoint,MvarMax,MvarMin,UseCapCurve,
   WindContMode,WindContModePF,UseLineDrop,Rcomp,Xcomp,VoltageDroopControl,
   MVABase,GenR,GenX,StepR,StepX,StepTap,GovRespLimit,UnitTypeCode,FuelTypeCode,
   AreaNumber,ZoneNumber,BANumber,OwnerNum1,OwnerPerc1,OwnerNum2,OwnerPerc2,
   OwnerNum3,OwnerPerc3,OwnerNum4,OwnerPerc4,OwnerNum5,OwnerPerc5,OwnerNum6,
   OwnerPerc6,OwnerNum7,OwnerPerc7,OwnerNum8,OwnerPerc8,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
  1004 "1" "Closed" 1.01000 0.00000   1004 100.00000 "NO "  211.00000  158.25000  210.99999   63.30000 "YES" "YES"   44.94000   44.94000  -30.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 253.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1006 "1" "Closed" 1.00000 0.00000   1006 100.00000 "NO "   34.30000   25.73000   34.30000   10.29000 "YES" "YES"    4.76739    7.31000   -4.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  41.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1007 "1" "Closed" 1.00000 0.00000   1007 100.00000 "NO "    0.00000  216.59400  481.32000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 601.6500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1009 "1" "Closed" 1.00000 0.00000   1009 100.00000 "NO "   82.50000   61.87000   82.50000   24.75000 "YES" "YES"    9.40319   17.57000  -11.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1011 "1" "Closed" 1.00000 0.00000   1011 100.00000 "NO "   10.00000   10.00000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1016 "1" "Closed" 1.00000 0.00000   1016 100.00000 "NO "    0.00000  439.47001  976.59998    0.00000 "YES" "YES"  -35.13029  381.17907 -381.17907 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1220.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1016 "2" "Closed" 1.00000 0.00000   1016 100.00000 "NO "    0.00000  125.00000  300.00000    0.00000 "YES" "YES"  -35.13029  117.09372 -117.09372 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 375.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1016 "99" "Closed" 1.00000 0.00000   1016 100.00000 "NO "   10.00000   10.00000  100.00000    0.00000 "YES" "YES"  -20.00000   20.00000  -20.00000 "NO " "None" 0.950000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "BA" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1021 "1" "Closed" 1.00000 0.00000   1021 100.00000 "NO "  199.50000  149.63000  199.50000   59.85000 "YES" "YES"   20.60688   42.49000  -28.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 239.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1022 "1" "Closed" 1.00000 0.00000   1022 100.00000 "NO "    0.00000  119.79001  266.19999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 332.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1023 "1" "Closed" 1.01000 0.00000   1023 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"   12.92640   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1023 "2" "Closed" 1.01000 0.00000   1023 100.00000 "NO "    0.00000  109.79000  266.19999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 332.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1023 "99" "Closed" 1.01000 0.00000   1023 100.00000 "NO "   10.00000   10.00000  100.00000    0.00000 "YES" "YES"   12.92640   20.00000  -20.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "BA" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1026 "1" "Closed" 1.00000 0.00000   1026 100.00000 "NO "  124.20000   93.15000  124.20000   37.26000 "YES" "YES"    9.73496   26.45000  -17.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1027 "1" "Closed" 1.00000 0.00000   1027 100.00000 "NO "    0.00000    1.62000    3.60000    0.00000 "YES" "YES"    1.40512    1.40512   -1.40512 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1028 "1" "Closed" 1.00000 0.00000   1028 100.00000 "NO "    0.00000  253.75500  563.89999    0.00000 "YES" "YES"   22.54776  220.09714 -220.09714 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 704.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1029 "1" "Closed" 1.00000 0.00000   1029 100.00000 "NO "    0.00000   63.13500  140.30000    0.00000 "YES" "YES"   -3.26966   54.76083  -54.76083 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 175.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1030 "1" "Closed" 1.00000 0.00000   1030 100.00000 "NO "    0.00000   22.50000   50.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  62.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1032 "1" "Closed" 1.00000 0.00000   1032 100.00000 "NO "    0.00000  209.13751  464.75000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 580.9375 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1033 "1" "Closed" 1.00000 0.00000   1033 100.00000 "NO "  278.00000  208.50000  278.00000   83.40000 "YES" "YES"   59.21000   59.21000  -40.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 333.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1033 "2" "Closed" 1.00000 0.00000   1033 100.00000 "NO "    0.00000  209.13999  464.75000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 580.9375 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1035 "1" "Closed" 1.00000 0.00000   1035 100.00000 "NO "   90.00000   67.50000   90.00000   27.00000 "YES" "YES"   -0.41133   19.17000  -12.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1036 "1" "Closed" 1.00000 0.00000   1036 100.00000 "NO "    0.00000  117.90000  261.99999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 327.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1037 "1" "Closed" 1.00000 0.00000   1037 100.00000 "NO "    0.00000   81.00000  180.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 225.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1039 "1" "Closed" 1.00000 0.00000   1039 100.00000 "NO "  147.50000  110.63000  147.50000   44.25000 "YES" "YES"    9.65050   31.42000  -21.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 177.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1040 "1" "Closed" 1.00000 0.00000   1040 100.00000 "NO "    0.00000   72.31500  160.70000    0.00000 "YES" "YES"  -22.82307   62.72320  -62.72320 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1040 "2" "Closed" 1.00000 0.00000   1040 100.00000 "NO "    0.00000  487.75501 1083.89997    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1354.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1042 "1" "Open"   1.00000 0.00000   1042 100.00000 "NO "  121.90000    0.00000  121.90000   36.57000 "YES" "YES"    0.00000   25.96000  -17.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1043 "1" "Closed" 1.00000 0.00000   1043 100.00000 "NO "   58.80000   44.10000   58.80000   17.64000 "YES" "YES"   -0.69021   12.52000   -8.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1044 "1" "Closed" 1.00000 0.00000   1044 100.00000 "NO "    0.00000  136.08000  302.39999    0.00000 "YES" "YES"   72.44933  118.03046 -118.03046 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 378.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1046 "1" "Closed" 1.00000 0.00000   1046 100.00000 "NO "    0.00000  686.02500 1524.49999    0.00000 "YES" "YES"   42.73798  595.03121 -595.03121 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1905.6250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1048 "1" "Open"   1.00000 0.00000   1048 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1049 "1" "Open"   1.00000 0.00000   1049 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1050 "1" "Closed" 1.00000 0.00000   1050 100.00000 "YES"   89.40000   29.44390   89.40000   26.82000 "YES" "YES"   17.52902   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1051 "1" "Closed" 1.00000 0.00000   1051 100.00000 "YES"   89.40000   29.44390   89.40000   26.82000 "YES" "YES"    6.45291   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1051 "99" "Closed" 1.00000 0.00000   1051 100.00000 "NO "   10.00000   10.00000  100.00000    0.00000 "YES" "YES"    6.45291   20.00000  -20.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "BA" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1052 "1" "Closed" 1.00000 0.00000   1052 100.00000 "YES"   89.40000   29.44390   89.40000   26.82000 "YES" "YES"   20.81780   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1053 "1" "Open"   1.00000 0.00000   1053 100.00000 "YES"  178.80000    0.00000  178.80000   53.64000 "YES" "YES"    0.00000   91.01000  -19.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1055 "1" "Closed" 1.00000 0.00000   1055 100.00000 "NO "    0.00000  111.33000  247.40000    0.00000 "YES" "YES"   29.44861   96.56328  -96.56328 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 309.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1057 "1" "Open"   1.00000 0.00000   1057 100.00000 "NO "  120.00000    0.00000  120.00000   36.00000 "YES" "YES"    0.00000   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1059 "1" "Open"   1.04000 0.00000   1059 100.00000 "YES"    5.60000    0.00000    5.60000    1.68000 "YES" "YES"    0.00000    2.85000   -0.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1060 "1" "Open"   1.04000 0.00000   1060 100.00000 "YES"    2.00000    0.00000    2.00000    0.60000 "YES" "YES"    0.00000    1.02000   -0.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1061 "1" "Closed" 1.00000 0.00000   1061 100.00000 "NO "    0.00000   52.50150  116.66666    0.00000 "YES" "YES"    4.46237   45.53644  -45.53644 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1062 "1" "Open"   1.01000 0.00000   1062 100.00000 "NO "    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1062 "2" "Closed" 1.01000 0.00000   1062 100.00000 "NO "    0.00000   52.50150  116.66666    0.00000 "YES" "YES"   11.07885   45.53644  -45.53644 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1063 "1" "Open"   1.01000 0.00000   1063 100.00000 "NO "  230.00000    0.00000  230.00000   69.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 276.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1063 "2" "Closed" 1.01000 0.00000   1063 100.00000 "NO "    0.00000   52.50150  116.66666    0.00000 "YES" "YES"    8.24046   45.53644  -45.53644 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1066 "1" "Closed" 1.00000 0.00000   1066 100.00000 "NO "  142.50000   96.88000  142.50000   42.75000 "YES" "YES"    0.29069   30.35000  -20.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 171.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1066 "99" "Closed" 1.00000 0.00000   1066 100.00000 "NO "   10.00000   10.00000  100.00000    0.00000 "YES" "YES"    0.29069   20.00000  -20.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "BA" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1070 "1" "Closed" 1.04000 0.00000   1070 100.00000 "NO "  160.50000  120.38000  160.50000   48.15000 "YES" "YES"   34.19000   34.19000  -23.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1072 "1" "Closed" 1.01000 0.00000   1072 100.00000 "YES"  192.13000   63.27907  192.13001   57.64000 "YES" "YES"   77.16377   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1073 "1" "Closed" 1.01000 0.00000   1073 100.00000 "YES"  192.13000   63.27907  192.13001   57.64000 "YES" "YES"   47.35186   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1074 "1" "Closed" 1.01000 0.00000   1074 100.00000 "YES"  192.13000   63.27907  192.13001   57.64000 "YES" "YES"   53.41030   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1075 "1" "Closed" 1.01000 0.00000   1075 100.00000 "YES"  192.13000   63.27907  192.13001   57.64000 "YES" "YES"   67.48790   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1076 "1" "Open"   1.01000 0.00000   1076 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1077 "1" "Open"   1.01000 0.00000   1077 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1078 "1" "Closed" 1.00000 0.00000   1078 100.00000 "NO "   95.50000   28.65000   95.50000   28.65000 "YES" "YES"   12.39065   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1078 "99" "Closed" 1.00000 0.00000   1078 100.00000 "NO "   10.00000   10.00000  100.00000    0.00000 "YES" "YES"   12.39065   20.00000  -20.00000 "NO " "None" 0.950000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "BA" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1079 "1" "Closed" 1.01000 0.00000   1079 100.00000 "YES"   95.50000   31.45295   95.50000   28.65000 "YES" "YES"   48.61000   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1080 "1" "Closed" 1.01000 0.00000   1080 100.00000 "YES"   95.50000   31.45295   95.50000   28.65000 "YES" "YES"   32.56345   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1081 "1" "Open"   1.01000 0.00000   1081 100.00000 "YES"  286.50000    0.00000  286.50000   85.95000 "YES" "YES"    0.00000  145.83000  -31.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 343.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1082 "1" "Closed" 1.00000 0.00000   1082 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   -6.30106   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1083 "1" "Closed" 1.00000 0.00000   1083 100.00000 "NO "    0.00000   86.26500  191.70001    0.00000 "YES" "YES"  -72.18457   74.82288  -74.82288 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 239.6250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1083 "2" "Closed" 1.00000 0.00000   1083 100.00000 "NO "    0.00000  718.04252 1595.65001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1994.5625 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1084 "1" "Closed" 1.04000 0.00000   1084 100.00000 "NO "  115.50000   86.62000  115.50000   34.65000 "YES" "YES"   24.60000   24.60000  -16.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1085 "1" "Closed" 1.00000 0.00000   1085 100.00000 "NO "    0.00000   68.67000  152.60000    0.00000 "YES" "YES"  -11.95457   59.56167  -59.56167 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 190.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1085 "2" "Closed" 1.00000 0.00000   1085 100.00000 "NO "    0.00000  113.84550  252.99001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 316.2375 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1086 "1" "Closed" 1.00000 0.00000   1086 100.00000 "NO "    0.00000   45.00000  100.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 125.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1088 "1" "Closed" 1.00000 0.00000   1088 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   15.97000   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1089 "1" "Closed" 1.00000 0.00000   1089 100.00000 "NO "    0.00000   95.04000  211.20000    0.00000 "YES" "YES"  -29.46237   82.43397  -82.43397 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 264.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1089 "2" "Closed" 1.00000 0.00000   1089 100.00000 "NO "    0.00000   68.22000  151.60000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 189.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "1" "Closed" 1.02000 0.00000   1090 100.00000 "YES"  152.50000   88.61034  152.50000   45.75000 "YES" "YES"   32.48000   32.48000  -21.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 183.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "2" "Closed" 1.02000 0.00000   1090 100.00000 "YES"   36.00000   20.91786   36.00000   10.80000 "YES" "YES"    7.67000    7.67000   -5.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  43.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2004 "1" "Open"   1.02000 0.00000   2004 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2005 "1" "Open"   1.02000 0.00000   2005 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2006 "1" "Open"   1.02000 0.00000   2006 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2008 "1" "Closed" 1.00000 0.00000   2008 100.00000 "NO "    0.00000  108.00000  240.00001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 300.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2010 "1" "Closed" 1.00000 0.00000   2010 100.00000 "NO "    0.00000  157.63500  350.30000    0.00000 "YES" "YES"  -85.45524  136.72643 -136.72643 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 437.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2011 "1" "Closed" 1.00000 0.00000   2011 100.00000 "NO "    0.00000    8.62650   19.16667    0.00000 "YES" "YES"   -7.48099    7.48099   -7.48099 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  23.9583 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2012 "1" "Closed" 1.00000 0.00000   2012 100.00000 "NO "    0.00000    8.62650   19.16667    0.00000 "YES" "NO "    7.48099    7.48099   -7.48099 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  23.9583 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2013 "1" "Closed" 1.00000 0.00000   2013 100.00000 "NO "  200.60001  150.45000  200.60000   60.18000 "YES" "YES"  -28.89000   42.73000  -28.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2013 "2" "Closed" 1.00000 0.00000   2013 100.00000 "NO "    0.00000    8.62650   19.16667    0.00000 "YES" "YES"   -7.48099    7.48099   -7.48099 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  23.9583 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2016 "1" "Closed" 1.00000 0.00000   2016 100.00000 "NO "    0.00000    9.13500   20.30000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  25.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2019 "1" "Open"   1.04000 0.00000   2019 100.00000 "NO "  218.00000    0.00000  218.00001   65.40000 "YES" "YES"    0.00000   46.43000  -31.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2023 "1" "Open"   1.02000 0.00000   2023 100.00000 "YES"   83.33000   30.37110   83.33000   25.00000 "YES" "YES"   -9.25000   42.42000   -9.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2024 "1" "Closed" 1.02000 0.00000   2024 100.00000 "YES"  166.67000   54.89179  166.67000   50.00000 "YES" "YES"  -18.50000   84.83000  -18.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2029 "1" "Closed" 1.00000 0.00000   2029 100.00000 "NO "    0.00000   67.45500  149.90000    0.00000 "YES" "YES"  -11.78118   58.50782  -58.50782 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 187.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2029 "2" "Closed" 1.00000 0.00000   2029 100.00000 "NO "    0.00000  432.76501  961.69996    0.00000 "YES" "YES"  -11.78118  375.36342 -375.36342 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1202.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2029 "3" "Closed" 1.00000 0.00000   2029 100.00000 "NO "    0.00000  225.90001  502.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 627.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2035 "1" "Closed" 1.00000 0.00000   2035 100.00000 "NO "    0.00000  361.98001  804.39997    0.00000 "YES" "YES"   -2.70759  313.96728 -313.96728 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1005.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2041 "1" "Closed" 1.00000 0.00000   2041 100.00000 "NO "    0.00000   94.52250  210.05001    0.00000 "YES" "YES"  -42.10326   81.98512  -81.98512 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 262.5625 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2041 "2" "Closed" 1.00000 0.00000   2041 100.00000 "NO "    0.00000  127.14750  282.55000    0.00000 "YES" "YES"  -42.10326  110.28277 -110.28277 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 353.1875 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2041 "3" "Closed" 1.00000 0.00000   2041 100.00000 "NO "    0.00000   51.84000  115.20000    0.00000 "YES" "YES"  -42.10326   44.96399  -44.96399 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "1" "Closed" 1.01000 0.00000   2042 100.00000 "NO "   79.60000   59.70000   79.60000   23.88000 "YES" "YES"   15.93271   16.95000  -11.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "2" "Closed" 1.01000 0.00000   2042 100.00000 "NO "    0.00000   94.52250  210.05001    0.00000 "YES" "YES"   15.93271   81.98512  -81.98512 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 262.5625 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "3" "Closed" 1.01000 0.00000   2042 100.00000 "NO "    0.00000  127.14750  282.55000    0.00000 "YES" "YES"   15.93271  110.28277 -110.28277 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 353.1875 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "4" "Closed" 1.01000 0.00000   2042 100.00000 "NO "    0.00000   51.84000  115.20000    0.00000 "YES" "YES"   15.93271   44.96399  -44.96399 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2048 "1" "Closed" 1.00000 0.00000   2048 100.00000 "NO "    0.00000  111.28500  247.30000    0.00000 "YES" "YES"   -1.84345   96.52425  -96.52425 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 309.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2049 "1" "Closed" 1.00000 0.00000   2049 100.00000 "NO "    0.00000  490.45501 1089.90002    0.00000 "YES" "YES"   42.06957  425.40145 -425.40145 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1362.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2051 "1" "Closed" 1.00000 0.00000   2051 100.00000 "NO "    0.00000   91.84500  204.09999    0.00000 "YES" "YES"   35.69531   79.66276  -79.66276 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 255.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2056 "1" "Open"   0.99000 0.00000   2056 100.00000 "YES"    6.00000    0.00000    6.00000    1.80000 "YES" "YES"    0.00000    2.80000   -0.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2057 "1" "Closed" 0.99000 0.00000   2057 100.00000 "YES"  720.00000  237.13224  719.99998  216.00001 "YES" "YES"  109.65089  335.52001  -87.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 864.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2059 "1" "Closed" 1.00000 0.00000   2059 100.00000 "NO "   80.00000   60.00000   80.00000   24.00000 "YES" "YES"   -1.12325   17.04000  -11.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2062 "1" "Closed" 1.02000 0.00000   2062 100.00000 "NO "  135.39999  101.54999  135.40000   40.62000 "YES" "YES"   28.84000   28.84000  -19.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2065 "1" "Closed" 1.00000 0.00000   2065 100.00000 "NO "    0.00000  141.61500  314.70001    0.00000 "YES" "YES" -122.83131  122.83131 -122.83131 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 393.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2065 "2" "Closed" 1.00000 0.00000   2065 100.00000 "NO "    0.00000   29.25000   65.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  81.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2071 "1" "Closed" 1.00000 0.00000   2071 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   16.71904   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2076 "1" "Closed" 1.04000 0.00000   2076 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    6.39000    6.39000   -4.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2078 "1" "Closed" 1.02000 0.00000   2078 100.00000 "NO "  112.50000   84.38000  112.50000   33.75000 "YES" "YES"    9.95347   23.96000  -16.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2081 "1" "Closed" 1.00000 0.00000   2081 100.00000 "NO "    0.00000   98.82000  219.60001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2083 "1" "Closed" 1.02000 0.00000   2083 100.00000 "YES"   20.00000    6.58701   20.00000    6.00000 "YES" "YES"   10.18000   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2084 "1" "Open"   1.02000 0.00000   2084 100.00000 "YES"   20.00000    0.00000   20.00000    6.00000 "YES" "YES"    0.00000   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2085 "1" "Open"   1.02000 0.00000   2085 100.00000 "YES"   40.00000    0.00000   40.00000   12.00000 "YES" "YES"    0.00000   20.36000   -4.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2087 "1" "Closed" 1.00000 0.00000   2087 100.00000 "NO "    0.00000   13.50000   30.00000    0.00000 "YES" "YES"    7.88453   11.70937  -11.70937 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2087 "2" "Closed" 1.00000 0.00000   2087 100.00000 "NO "    0.00000  205.14600  455.88002    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 569.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2089 "1" "Closed" 1.00000 0.00000   2089 100.00000 "NO "   67.60000   50.70000   67.60000   20.28000 "YES" "YES"    9.30623   14.40000   -9.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  81.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2091 "1" "Closed" 1.00000 0.00000   2091 100.00000 "NO "    0.00000  148.59000  330.20000    0.00000 "YES" "YES"  -26.77788  128.88114 -128.88114 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 412.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2093 "1" "Closed" 1.00000 0.00000   2093 100.00000 "NO "    0.00000   11.05650   24.56667    0.00000 "YES" "YES"    9.58867    9.58867   -9.58867 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.7083 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2094 "1" "Open"   1.00000 0.00000   2094 100.00000 "NO "   10.00000    0.00000   10.00000    3.00000 "YES" "YES"    0.00000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2094 "2" "Closed" 1.00000 0.00000   2094 100.00000 "NO "    0.00000   11.05650   24.56667    0.00000 "YES" "YES"    0.57312    9.58867   -9.58867 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.7083 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2095 "1" "Open"   1.00000 0.00000   2095 100.00000 "NO "   79.50000    0.00000   79.50000   23.85000 "YES" "YES"    0.00000   16.93000  -11.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2095 "2" "Closed" 1.00000 0.00000   2095 100.00000 "NO "    0.00000   11.05650   24.56667    0.00000 "YES" "YES"    1.11003    9.58867   -9.58867 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.7083 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2099 "1" "Closed" 1.02000 0.00000   2099 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    2.13000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2100 "1" "Closed" 1.02000 0.00000   2100 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   31.95000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2103 "1" "Open"   1.00000 0.00000   2103 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2104 "1" "Open"   1.00000 0.00000   2104 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2105 "1" "Open"   1.00000 0.00000   2105 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2109 "1" "Closed" 1.00000 0.00000   2109 100.00000 "NO "    0.00000   94.59000  210.20000    0.00000 "YES" "YES"   71.76763   82.04366  -82.04366 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 262.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2113 "1" "Closed" 1.00000 0.00000   2113 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2114 "1" "Closed" 1.00000 0.00000   2114 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2115 "1" "Open"   1.00000 0.00000   2115 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2115 "2" "Closed" 1.00000 0.00000   2115 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2116 "1" "Open"   1.00000 0.00000   2116 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2116 "2" "Closed" 1.00000 0.00000   2116 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2117 "1" "Open"   1.00000 0.00000   2117 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2117 "2" "Closed" 1.00000 0.00000   2117 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2118 "1" "Open"   1.00000 0.00000   2118 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2118 "2" "Closed" 1.00000 0.00000   2118 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2119 "1" "Open"   1.00000 0.00000   2119 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2119 "2" "Closed" 1.00000 0.00000   2119 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2120 "1" "Open"   1.01000 0.00000   2120 100.00000 "YES"  184.72000   69.21577  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2120 "2" "Closed" 1.01000 0.00000   2120 100.00000 "NO "    0.00000   71.45100  158.78249    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.4781 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2123 "1" "Closed" 1.00000 0.00000   2123 100.00000 "NO "  181.70000  136.28000  181.70000   54.51000 "YES" "YES"  -22.90269   38.70000  -26.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 218.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2123 "2" "Closed" 1.00000 0.00000   2123 100.00000 "NO "    0.00000  220.99500  491.09998    0.00000 "YES" "YES"  -22.90269  191.68241 -191.68241 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 613.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2127 "1" "Closed" 1.04000 0.00000   2127 100.00000 "NO "  288.60001  216.45000  288.59999   86.58000 "YES" "YES"   61.47000   61.47000  -41.56000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2130 "1" "Closed" 1.00000 0.00000   2130 100.00000 "NO "    0.00000  118.17000  262.59999    0.00000 "YES" "YES"  -38.94207  102.49603 -102.49603 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 328.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2130 "2" "Closed" 1.00000 0.00000   2130 100.00000 "NO "    0.00000   51.06150  113.46667    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 141.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2131 "1" "Closed" 1.00000 0.00000   2131 100.00000 "NO "    0.00000  118.17000  262.59999    0.00000 "YES" "YES"   -5.79989  102.49603 -102.49603 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 328.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2131 "2" "Closed" 1.00000 0.00000   2131 100.00000 "NO "    0.00000   51.06150  113.46667    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 141.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2132 "1" "Closed" 1.00000 0.00000   2132 100.00000 "NO "    0.00000  118.17000  262.59999    0.00000 "YES" "YES"   -6.43775  102.49603 -102.49603 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 328.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2132 "2" "Closed" 1.00000 0.00000   2132 100.00000 "NO "    0.00000   51.06150  113.46667    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 141.8333 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3004 "1" "Closed" 1.00000 0.00000   3004 100.00000 "NO "   37.50000   28.13000   37.50000   11.25000 "YES" "YES"    0.37763    7.99000   -5.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  45.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3017 "1" "Closed" 1.01000 0.00000   3017 100.00000 "NO "  169.50000  127.13000  169.50001   50.85000 "YES" "YES"   36.10000   36.10000  -24.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 203.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3020 "1" "Closed" 1.03000 0.00000   3020 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   31.95000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3024 "1" "Closed" 1.00000 0.00000   3024 100.00000 "NO "    0.00000   89.77500  199.50000    0.00000 "YES" "YES"   77.86732   77.86732  -77.86732 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 249.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3028 "1" "Closed" 1.04000 0.00000   3028 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   42.60000   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3034 "1" "Closed" 1.03000 0.00000   3034 100.00000 "NO "  130.50000   97.87000  130.49999   39.15000 "YES" "YES"   27.80000   27.80000  -18.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3039 "1" "Closed" 1.04000 0.00000   3039 100.00000 "NO "  209.00000  156.75000  208.99999   62.70000 "YES" "YES"   44.52000   44.52000  -30.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3041 "1" "Closed" 1.00000 0.00000   3041 100.00000 "NO "    0.00000   33.78600   75.08000    0.00000 "YES" "YES"   29.30465   29.30465  -29.30465 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3042 "1" "Closed" 1.00000 0.00000   3042 100.00000 "NO "    0.00000   33.78600   75.08000    0.00000 "YES" "YES"   29.30465   29.30465  -29.30465 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3043 "1" "Open"   1.04000 0.00000   3043 100.00000 "YES"    1.30000    0.00000    1.30000    0.39000 "YES" "YES"    0.00000    0.66000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3043 "2" "Closed" 1.04000 0.00000   3043 100.00000 "NO "    0.00000   33.78600   75.08000    0.00000 "YES" "YES"   29.30465   29.30465  -29.30465 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3044 "1" "Open"   1.04000 0.00000   3044 100.00000 "YES"   89.40000    0.00000   89.40000   26.82000 "YES" "YES"    0.00000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3044 "2" "Closed" 1.04000 0.00000   3044 100.00000 "NO "    0.00000   33.78600   75.08000    0.00000 "YES" "YES"   29.30465   29.30465  -29.30465 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3045 "1" "Open"   1.04000 0.00000   3045 100.00000 "YES"  447.00000    0.00000  446.99998  134.10000 "YES" "YES"    0.00000  227.51999  -49.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 536.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3045 "2" "Closed" 1.04000 0.00000   3045 100.00000 "NO "    0.00000   33.78600   75.08000    0.00000 "YES" "YES"   29.30465   29.30465  -29.30465 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.8500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3048 "1" "Closed" 1.04000 0.00000   3048 100.00000 "NO "  241.00000  180.75000  241.00001   72.30000 "YES" "YES"   51.33000   51.33000  -34.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 289.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3049 "1" "Closed" 1.00000 0.00000   3049 100.00000 "NO "    0.00000   90.72000  201.60000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 252.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3050 "1" "Closed" 1.00000 0.00000   3050 100.00000 "NO "    0.00000   33.59250   74.65000    0.00000 "YES" "YES"   29.13682   29.13682  -29.13682 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.3125 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3051 "1" "Closed" 1.00000 0.00000   3051 100.00000 "NO "    0.00000   33.59250   74.65000    0.00000 "YES" "YES"   29.13682   29.13682  -29.13682 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  93.3125 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3055 "1" "Closed" 1.04000 0.00000   3055 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   52.22000   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3056 "1" "Closed" 1.04000 0.00000   3056 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   52.22000   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3057 "1" "Closed" 1.04000 0.00000   3057 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   52.22000   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3060 "1" "Closed" 1.04000 0.00000   3060 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   35.28000   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3061 "1" "Closed" 1.04000 0.00000   3061 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   35.28000   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3062 "1" "Closed" 1.04000 0.00000   3062 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   35.28000   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3063 "1" "Closed" 1.04000 0.00000   3063 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   35.28000   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3065 "1" "Closed" 1.00000 0.00000   3065 100.00000 "NO "   80.50000   60.37000   80.50000   24.15000 "YES" "YES"    2.00895   17.15000  -11.59000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3066 "1" "Closed" 1.00000 0.00000   3066 100.00000 "NO "    0.00000  152.90999  339.80000    0.00000 "YES" "YES"  132.62814  132.62814 -132.62814 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 424.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3068 "1" "Closed" 1.04000 0.00000   3068 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   31.95000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3071 "1" "Closed" 1.00000 0.00000   3071 100.00000 "NO "  170.20000  127.65000  170.20000   51.06000 "YES" "YES"   -9.64558   36.25000  -24.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 204.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3074 "1" "Closed" 1.00000 0.00000   3074 100.00000 "NO "   99.80000   74.85000   99.80000   29.94000 "YES" "YES"   -1.80330   21.26000  -14.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 119.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3075 "1" "Closed" 1.00000 0.00000   3075 100.00000 "NO "    0.00000    3.37500    7.50000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3076 "1" "Closed" 1.00000 0.00000   3076 100.00000 "NO "    0.00000   71.68500  159.30001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 199.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3081 "1" "Closed" 1.04000 0.00000   3081 100.00000 "NO "  249.00000  186.74999  249.00000   74.70000 "YES" "YES"   53.04000   53.04000  -35.86000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3084 "1" "Closed" 1.00000 0.00000   3084 100.00000 "NO "  232.50000  174.37000  232.50000   69.75000 "YES" "YES"   22.31324   49.52000  -33.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 279.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3086 "1" "Closed" 1.00000 0.00000   3086 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   15.97000   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3087 "1" "Open"   1.00000 0.00000   3087 100.00000 "NO "   75.00000    0.00000   75.00000   22.50000 "YES" "YES"    0.00000   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3092 "1" "Closed" 1.04000 0.00000   3092 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   42.60000   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3095 "1" "Closed" 1.04000 0.00000   3095 100.00000 "NO "  120.60000   90.45000  120.60000   36.18000 "YES" "YES"   25.69000   25.69000  -17.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3098 "1" "Closed" 1.04000 0.00000   3098 100.00000 "NO "  160.00000  120.00000  160.00000   48.00000 "YES" "YES"   34.08000   34.08000  -23.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3105 "1" "Open"   1.00000 0.00000   3105 100.00000 "YES"   15.00000   33.67983   44.50000    0.00000 "YES" "YES"   17.07000   17.07000   -0.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3106 "1" "Open"   1.00000 0.00000   3106 100.00000 "YES"   54.90000  123.24283  162.80000    0.00000 "YES" "YES"   50.53180   62.48000   -2.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 170.9400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3110 "1" "Closed" 1.04000 0.00000   3110 100.00000 "NO "   84.00000   63.00000   84.00000   25.20000 "YES" "YES"   17.89000   17.89000  -12.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3112 "1" "Closed" 1.00000 0.00000   3112 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   11.54361   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3113 "1" "Closed" 1.00000 0.00000   3113 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   12.22699   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3114 "1" "Closed" 1.00000 0.00000   3114 100.00000 "NO "    0.00000    4.50000   10.00000    0.00000 "YES" "YES"    3.90312    3.90312   -3.90312 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3115 "1" "Closed" 1.00000 0.00000   3115 100.00000 "NO "    0.00000  287.59501  639.09998    0.00000 "YES" "YES"    8.07654  249.44863 -249.44863 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 798.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3117 "1" "Closed" 1.00000 0.00000   3117 100.00000 "NO "   63.00000   47.25000   63.00000   18.90000 "YES" "YES"   -2.40334   13.42000   -9.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  75.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3118 "1" "Closed" 1.00000 0.00000   3118 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"   -9.97524   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3120 "1" "Closed" 1.00000 0.00000   3120 100.00000 "NO "   39.60000   29.70000   39.60000   11.88000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  47.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3122 "1" "Closed" 1.00000 0.00000   3122 100.00000 "NO "  197.00000  147.75000  197.00000   59.10000 "YES" "YES"    2.88542   41.96000  -28.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 236.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3126 "1" "Closed" 1.00000 0.00000   3126 100.00000 "NO "    0.00000   45.00000  100.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 125.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3127 "1" "Closed" 1.00000 0.00000   3127 100.00000 "NO "  135.00000  101.25000  135.00000   40.50000 "YES" "YES"  -19.44000   28.76000  -19.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3127 "2" "Closed" 1.00000 0.00000   3127 100.00000 "NO "    0.00000  225.09000  500.19999    0.00000 "YES" "YES"  -60.61882  195.23425 -195.23425 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 625.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3127 "3" "Closed" 1.00000 0.00000   3127 100.00000 "NO "    0.00000   92.02500  204.50001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 255.6250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3129 "1" "Closed" 1.00000 0.00000   3129 100.00000 "NO "  126.50000   94.88000  126.50000   37.95000 "YES" "YES"  -18.22000   26.94000  -18.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3131 "1" "Closed" 1.02000 0.00000   3131 100.00000 "NO "  114.00000   85.50000  114.00000   34.20000 "YES" "YES"   24.28000   24.28000  -16.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 136.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3132 "1" "Closed" 1.00000 0.00000   3132 100.00000 "NO "    0.00000  288.17999  640.39998    0.00000 "YES" "YES"    2.04583  249.95604 -249.95604 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 800.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3132 "2" "Closed" 1.00000 0.00000   3132 100.00000 "NO "    0.00000  162.49501  361.10001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 451.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "1" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "2" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "3" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "4" "Closed" 1.04000 0.00000   3133 100.00000 "NO "    0.00000   94.23900  209.42500    0.00000 "YES" "YES"   81.74117   81.74117  -81.74117 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.7813 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "5" "Closed" 1.04000 0.00000   3133 100.00000 "NO "    0.00000   72.27000  160.59999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3134 "1" "Closed" 1.00000 0.00000   3134 100.00000 "NO "    0.00000   94.23900  209.42500    0.00000 "YES" "YES"   81.74117   81.74117  -81.74117 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.7813 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3134 "2" "Closed" 1.00000 0.00000   3134 100.00000 "NO "    0.00000   72.27000  160.59999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3135 "1" "Closed" 1.00000 0.00000   3135 100.00000 "NO "    0.00000   94.23900  209.42500    0.00000 "YES" "YES"   13.53179   81.74117  -81.74117 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.7813 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3135 "2" "Closed" 1.00000 0.00000   3135 100.00000 "NO "    0.00000   72.27000  160.59999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3136 "1" "Closed" 1.00000 0.00000   3136 100.00000 "NO "    0.00000   94.23900  209.42500    0.00000 "YES" "YES"  -28.82477   81.74117  -81.74117 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.7813 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3136 "2" "Closed" 1.00000 0.00000   3136 100.00000 "NO "    0.00000   72.27000  160.59999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3137 "1" "Closed" 1.03000 0.00000   3137 100.00000 "NO "  101.20000   75.90000  101.20000   30.36000 "YES" "YES"   21.56000   21.56000  -14.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 121.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3141 "1" "Closed" 1.00000 0.00000   3141 100.00000 "NO "   91.50000   68.62000   91.50000   27.45000 "YES" "YES"   16.91699   19.49000  -13.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 109.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3142 "1" "Closed" 1.00000 0.00000   3142 100.00000 "NO "    0.00000  256.06351  569.03000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 711.2875 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4003 "1" "Closed" 1.00000 0.00000   4003 100.00000 "NO "    0.00000  135.18000  300.39999    0.00000 "YES" "YES"  -38.33953  117.24983 -117.24983 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 375.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4010 "1" "Closed" 1.03000 0.00000   4010 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"   22.06653   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4011 "1" "Closed" 1.00000 0.00000   4011 100.00000 "NO "    0.00000   35.10000   78.00000    0.00000 "YES" "YES"  -12.37288   30.44437  -30.44437 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  97.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4019 "1" "Closed" 1.00000 0.00000   4019 100.00000 "NO "    0.00000   44.32500   98.50000    0.00000 "YES" "YES"    1.44343   38.44577  -38.44577 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4026 "1" "Open"   1.03000 0.00000   4026 100.00000 "YES"  410.00000  166.60973  409.99999  123.00000 "YES" "YES"   23.41218  191.05999  -50.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 492.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4030 "1" "Closed" 1.01000 0.00000   4030 100.00000 "YES"  622.40002  204.98738  622.40000  186.72000 "YES" "YES"  -35.16212  290.03999  -75.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 746.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4035 "1" "Closed" 1.00000 0.00000   4035 100.00000 "NO "    0.00000  132.79500  295.10000    0.00000 "YES" "YES"    6.07385  115.18118 -115.18118 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 368.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4038 "1" "Closed" 1.00000 0.00000   4038 100.00000 "NO "    0.00000  228.69000  508.19998    0.00000 "YES" "YES"  -74.22006  198.35675 -198.35675 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 635.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4038 "2" "Closed" 1.00000 0.00000   4038 100.00000 "NO "    0.00000  137.60999  305.80001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 382.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4045 "1" "Open"   1.02000 0.00000   4045 100.00000 "YES"   31.50000   70.79363   93.40000    0.00000 "YES" "YES"   13.70484   35.86000   -1.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  98.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4046 "1" "Open"   1.02000 0.00000   4046 100.00000 "YES"    9.60000   21.62490   28.50000    0.00000 "YES" "YES"    7.90287   10.94000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  29.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4047 "1" "Open"   1.02000 0.00000   4047 100.00000 "YES"   66.00000  148.46140  195.70000    0.00000 "YES" "YES"   25.21963   75.10000   -3.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 205.4900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4050 "1" "Closed" 1.00000 0.00000   4050 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"  -26.53851   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4052 "1" "Closed" 1.04000 0.00000   4052 100.00000 "YES"   44.20000   14.55729   44.20000   13.26000 "YES" "YES"   22.50000   22.50000   -4.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  53.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4053 "1" "Closed" 1.00000 0.00000   4053 100.00000 "NO "    0.00000   97.02000  215.59999    0.00000 "YES" "YES"  -57.07049   84.15135  -84.15135 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 269.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4058 "1" "Open"   1.03000 0.00000   4058 100.00000 "YES"  144.00000  172.33000  144.00001   43.20000 "YES" "YES"   14.97905   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4059 "1" "Open"   1.03000 0.00000   4059 100.00000 "YES"  144.00000  172.33000  144.00001   43.20000 "YES" "YES"   16.79496   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4060 "1" "Open"   1.03000 0.00000   4060 100.00000 "YES"  144.00000  172.33000  144.00001   43.20000 "YES" "YES"   10.46945   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4061 "1" "Open"   1.03000 0.00000   4061 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   15.13410   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4062 "1" "Open"   1.03000 0.00000   4062 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   22.60332   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4063 "1" "Open"   1.03000 0.00000   4063 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   29.81640   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4065 "1" "Open"   1.02000 0.00000   4065 100.00000 "YES"   47.00000   18.60053   47.00000   14.10000 "YES" "YES"    9.20878   23.92000   -5.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4075 "1" "Open"   1.03000 0.00000   4075 100.00000 "YES"  176.33000    0.00000  176.32999   52.90000 "YES" "YES"    0.00000   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4076 "1" "Open"   1.03000 0.00000   4076 100.00000 "YES"  176.33000   64.27000  176.32999   52.90000 "YES" "YES"    6.60719   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4077 "1" "Open"   1.03000 0.00000   4077 100.00000 "YES"  176.33000  134.05917  176.32999   52.90000 "YES" "YES"    9.14031   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4082 "1" "Open"   1.04000 0.00000   4082 100.00000 "YES"  243.39999  205.92058  243.40000   73.02000 "YES" "YES"   29.55338  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4083 "1" "Closed" 1.04000 0.00000   4083 100.00000 "YES"  243.39999  188.66545  243.40000   73.02000 "YES" "YES"   35.48214  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4084 "1" "Open"   1.04000 0.00000   4084 100.00000 "YES"  243.39999  197.21000  243.40000   73.02000 "YES" "YES"   26.10132  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4085 "1" "Open"   1.04000 0.00000   4085 100.00000 "YES"  352.00000  128.29000  352.00000  105.60000 "YES" "YES"   29.42314  179.17000  -39.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4090 "1" "Open"   1.01000 0.00000   4090 100.00000 "YES"    1.40000    0.00000    1.40000    0.42000 "YES" "YES"    0.00000    0.65000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4091 "1" "Open"   1.01000 0.00000   4091 100.00000 "YES"   23.50000   16.19835   23.50000    7.05000 "YES" "YES"    8.34183   10.95000   -2.87000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4092 "1" "Open"   1.01000 0.00000   4092 100.00000 "YES"    7.60000    0.00000    7.60000    2.28000 "YES" "YES"    0.00000    3.54000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4093 "1" "Open"   1.01000 0.00000   4093 100.00000 "YES"   28.00000   20.40000   28.00000    8.40000 "YES" "YES"    3.08774   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4094 "1" "Open"   1.01000 0.00000   4094 100.00000 "YES"   28.00000   20.40000   28.00000    8.40000 "YES" "YES"    9.16028   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4095 "1" "Closed" 1.01000 0.00000   4095 100.00000 "YES"   28.00000   19.41704   28.00000    8.40000 "YES" "YES"    4.24461   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4096 "1" "Open"   1.01000 0.00000   4096 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4097 "1" "Closed" 1.01000 0.00000   4097 100.00000 "YES"   28.00000   19.41704   28.00000    8.40000 "YES" "YES"    3.68970   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4098 "1" "Open"   1.01000 0.00000   4098 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4099 "1" "Closed" 1.00000 0.00000   4099 100.00000 "NO "    0.00000  382.41000  849.80001    0.00000 "YES" "YES"  -75.95299  331.68745 -331.68745 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1062.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4101 "1" "Closed" 1.00000 0.00000   4101 100.00000 "NO "    0.00000   95.67000  212.59999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 265.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4102 "1" "Closed" 1.00000 0.00000   4102 100.00000 "NO "    0.00000  271.66500  603.70002    0.00000 "YES" "YES"  -96.86785  235.63159 -235.63159 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 754.6250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4105 "1" "Closed" 1.01000 0.00000   4105 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"   16.60315   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4110 "1" "Closed" 1.00000 0.00000   4110 100.00000 "NO "    0.00000   82.44000  183.20000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 229.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4115 "1" "Open"   1.04000 0.00000   4115 100.00000 "YES"  131.80000   48.04000  131.80000   39.54000 "YES" "YES"   45.27056   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4116 "1" "Open"   1.04000 0.00000   4116 100.00000 "YES"  131.80000   54.70042  131.80000   39.54000 "YES" "YES"   46.88095   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4124 "1" "Closed" 1.00000 0.00000   4124 100.00000 "NO "    0.00000    4.50000   10.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4128 "1" "Closed" 1.00000 0.00000   4128 100.00000 "NO "    0.00000  427.14000  949.19996    0.00000 "YES" "YES"  -84.65189  370.48450 -370.48450 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1186.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4131 "1" "Closed" 1.00000 0.00000   4131 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4132 "1" "Closed" 1.00000 0.00000   4132 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4133 "1" "Open"   1.00000 0.00000   4133 100.00000 "YES"   33.60000    0.00000   33.60000   10.08000 "YES" "YES"    0.00000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4133 "2" "Closed" 1.00000 0.00000   4133 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4134 "1" "Open"   1.00000 0.00000   4134 100.00000 "YES"   33.60000   18.37500   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4134 "2" "Closed" 1.00000 0.00000   4134 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4135 "1" "Open"   1.00000 0.00000   4135 100.00000 "YES"   33.60000    7.80901   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4135 "2" "Closed" 1.00000 0.00000   4135 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4136 "1" "Open"   1.00000 0.00000   4136 100.00000 "YES"   33.60000    7.80901   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4136 "2" "Closed" 1.00000 0.00000   4136 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4137 "1" "Open"   1.00000 0.00000   4137 100.00000 "YES"   67.20000    0.00000   67.20000   20.16000 "YES" "YES"    0.00000   34.20000   -7.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  80.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4137 "2" "Closed" 1.00000 0.00000   4137 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4138 "1" "Open"   1.00000 0.00000   4138 100.00000 "YES"   66.00000    0.00000   66.00000   19.80000 "YES" "YES"    0.00000   33.59000   -7.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  79.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4138 "2" "Closed" 1.00000 0.00000   4138 100.00000 "NO "    0.00000   18.89550   41.98750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.4844 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4142 "1" "Closed" 1.04000 0.00000   4142 100.00000 "NO "  188.00000  141.00000  188.00000   56.40000 "YES" "YES"   32.41103   40.04000  -27.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 225.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4149 "1" "Closed" 1.00000 0.00000   4149 100.00000 "NO "    0.00000    8.95500   19.90000    0.00000 "YES" "YES"    7.76722    7.76722   -7.76722 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4153 "1" "Closed" 1.04000 0.00000   4153 100.00000 "NO "  283.20001  212.40001  283.20000   84.96000 "YES" "YES"   58.08964   60.32000  -40.78000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 339.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4160 "1" "Open"   1.03000 0.00000   4160 100.00000 "YES"  197.77000  108.12000  197.77000   59.33000 "YES" "YES"   39.69011  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4161 "1" "Closed" 1.03000 0.00000   4161 100.00000 "YES"  197.77000  101.17723  197.77000   59.33000 "YES" "YES"   37.65660  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4162 "1" "Open"   1.03000 0.00000   4162 100.00000 "YES"  197.77000  117.44530  197.77000   59.33000 "YES" "YES"   29.31745  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4163 "1" "Open"   1.03000 0.00000   4163 100.00000 "YES"    9.00000    0.00000    9.00000    2.70000 "YES" "YES"    0.00000    4.58000   -1.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4166 "1" "Closed" 1.00000 0.00000   4166 100.00000 "NO "  201.00000  150.75001  201.00000   60.30000 "YES" "YES"  -28.94000   42.81000  -28.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4175 "1" "Closed" 1.00000 0.00000   4175 100.00000 "NO "    0.00000  337.72500  750.50001    0.00000 "YES" "YES"  -74.85461  292.92943 -292.92943 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 938.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4177 "1" "Closed" 1.04000 0.00000   4177 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   16.55121   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4181 "1" "Closed" 1.04000 0.00000   4181 100.00000 "NO "  200.10001  150.07000  200.09999   60.03000 "YES" "YES"   42.62000   42.62000  -28.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4183 "1" "Closed" 1.03000 0.00000   4183 100.00000 "NO "  203.00000  152.25000  203.00000   60.90000 "YES" "YES"   43.24000   43.24000  -29.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 243.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4185 "1" "Closed" 1.00000 0.00000   4185 100.00000 "NO "    0.00000  184.90500  410.90002    0.00000 "YES" "YES"  -24.62467  160.37935 -160.37935 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 513.6250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4189 "1" "Closed" 1.00000 0.00000   4189 100.00000 "NO "    0.00000   93.33000  207.39999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 259.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4191 "1" "Closed" 1.00000 0.00000   4191 100.00000 "NO "    0.00000  739.93502 1644.30008    0.00000 "YES" "YES"  -52.99580  641.79063 -641.79063 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 2055.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "1" "Open"   1.02000 0.00000   4192 100.00000 "YES"   75.00000  182.07333   75.00000   22.50000 "YES" "YES"   13.31880   38.17000   -8.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "10" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000  182.07333  183.77000   55.13000 "YES" "YES"   13.31880   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "2" "Open"   1.02000 0.00000   4192 100.00000 "YES"   24.00000    0.00000   24.00000    7.20000 "YES" "YES"    0.00000   12.22000   -2.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "3" "Open"   1.02000 0.00000   4192 100.00000 "YES"   61.00000  182.07333   61.00000   18.30000 "YES" "YES"   13.31880   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "4" "Open"   1.02000 0.00000   4192 100.00000 "YES"   10.40000  182.07333   10.40000    3.12000 "YES" "YES"    5.29000    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "5" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  172.70024  267.00001   80.10000 "YES" "YES"  135.90000  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "6" "Open"   1.02000 0.00000   4192 100.00000 "YES"  267.00000  194.66298  267.00001   80.10000 "YES" "YES"   67.18207  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "7" "Open"   1.02000 0.00000   4192 100.00000 "YES"  267.00000  182.07333  267.00001   80.10000 "YES" "YES"   41.27792  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "8" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000   66.98000  183.77000   55.13000 "YES" "YES"   13.31880   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "9" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000   66.98000  183.77000   55.13000 "YES" "YES"   13.31880   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4194 "1" "Closed" 1.02000 0.00000   4194 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"   42.94000   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4195 "1" "Closed" 1.00000 0.00000   4195 100.00000 "NO "   92.00000   69.00000   92.00000   27.60000 "YES" "YES"  -13.25000   19.60000  -13.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 110.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5020 "1" "Closed" 1.00000 0.00000   5020 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"    8.94612   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5023 "1" "Open"   1.04000 0.00000   5023 100.00000 "YES"    4.80000    0.00000    4.80000    1.44000 "YES" "YES"    0.00000    2.44000   -0.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5035 "1" "Open"   1.02000 0.00000   5035 100.00000 "YES"    4.20000    0.00000    4.20000    1.26000 "YES" "YES"    0.00000    2.14000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5036 "1" "Open"   1.02000 0.00000   5036 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    0.00000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5037 "1" "Closed" 1.02000 0.00000   5037 100.00000 "YES"  308.47000  102.04690  308.47001   92.54000 "YES" "YES"    7.45819  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5038 "1" "Closed" 1.02000 0.00000   5038 100.00000 "YES"  308.47000  102.04690  308.47001   92.54000 "YES" "YES"    7.42763  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5039 "1" "Closed" 1.02000 0.00000   5039 100.00000 "YES"  308.47000  102.04690  308.47001   92.54000 "YES" "YES"   16.65943  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5040 "1" "Open"   1.02000 0.00000   5040 100.00000 "YES"  308.47000  130.43685  308.47001   92.54000 "YES" "YES"    6.70360  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5041 "1" "Closed" 1.02000 0.00000   5041 100.00000 "YES"  308.47000  102.04690  308.47001   92.54000 "YES" "YES"    7.32844  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5042 "1" "Open"   1.02000 0.00000   5042 100.00000 "YES"  308.47000  130.43685  308.47001   92.54000 "YES" "YES"    9.39403  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5045 "1" "Closed" 1.00000 0.00000   5045 100.00000 "NO "    0.00000   34.51500   76.70000    0.00000 "YES" "YES"   29.93696   29.93696  -29.93696 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5045 "2" "Closed" 1.00000 0.00000   5045 100.00000 "NO "    0.00000    2.25000    5.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5046 "1" "Closed" 1.00000 0.00000   5046 100.00000 "NO "    0.00000   34.51500   76.70000    0.00000 "YES" "YES"   26.40156   29.93696  -29.93696 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5046 "2" "Closed" 1.00000 0.00000   5046 100.00000 "NO "    0.00000    2.25000    5.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5051 "1" "Closed" 1.02000 0.00000   5051 100.00000 "YES"   84.70000   28.01839   84.70000   25.41000 "YES" "YES"   -9.40000   43.11000   -9.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 101.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5054 "1" "Closed" 1.00000 0.00000   5054 100.00000 "NO "    0.00000  135.00000  300.00000    0.00000 "YES" "YES"  -18.78902  117.09372 -117.09372 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 375.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5055 "1" "Closed" 1.00000 0.00000   5055 100.00000 "NO "    0.00000   56.16000  124.80000    0.00000 "YES" "YES"   48.71098   48.71098  -48.71098 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5056 "1" "Closed" 1.00000 0.00000   5056 100.00000 "NO "    0.00000   56.16000  124.80000    0.00000 "YES" "YES"   48.71098   48.71098  -48.71098 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5057 "1" "Open"   1.00000 0.00000   5057 100.00000 "YES"  317.35001    0.00000  317.35001   95.20000 "YES" "YES"    0.00000  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5057 "2" "Closed" 1.00000 0.00000   5057 100.00000 "NO "    0.00000   56.16000  124.80000    0.00000 "YES" "YES"    5.80186   48.71098  -48.71098 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5058 "1" "Closed" 1.00000 0.00000   5058 100.00000 "YES"  317.35001  104.97987  317.35001   95.20000 "YES" "YES"    2.21199  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5058 "2" "Closed" 1.00000 0.00000   5058 100.00000 "NO "    0.00000   56.16000  124.80000    0.00000 "YES" "YES"    2.21199   48.71098  -48.71098 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5065 "1" "Open"   1.03000 0.00000   5065 100.00000 "YES"   10.60000    0.62079   10.60000    3.18000 "YES" "YES"    5.40000    5.40000   -1.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5066 "1" "Open"   1.03000 0.00000   5066 100.00000 "YES"    1.80000    0.00000    1.80000    0.54000 "YES" "YES"    0.00000    0.92000   -0.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5067 "1" "Closed" 1.03000 0.00000   5067 100.00000 "YES"  438.26999  144.98529  438.27000  131.48000 "YES" "YES"  128.70575  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5068 "1" "Closed" 1.03000 0.00000   5068 100.00000 "YES"  438.26999  144.98529  438.27000  131.48000 "YES" "YES"  121.88128  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5069 "1" "Closed" 1.03000 0.00000   5069 100.00000 "YES"  438.26999  144.98529  438.27000  131.48000 "YES" "YES"  114.23215  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5089 "1" "Open"   1.01000 0.00000   5089 100.00000 "YES"   41.80000    0.00000  123.90000    0.00000 "YES" "YES"    0.00000   47.57000   -2.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 130.1000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5106 "1" "Open"   1.04000 0.00000   5106 100.00000 "YES"   10.80000    0.00000   10.80000    3.24000 "YES" "YES"    0.00000    5.03000   -1.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5107 "1" "Open"   1.04000 0.00000   5107 100.00000 "YES"    5.70000    0.00000    5.70000    1.71000 "YES" "YES"    0.00000    2.66000   -0.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5113 "1" "Closed" 1.00000 0.00000   5113 100.00000 "NO "    0.00000  237.07349  526.83001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 658.5375 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5114 "1" "Closed" 1.00000 0.00000   5114 100.00000 "NO "    0.00000   66.42000  147.60000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 184.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5118 "1" "Closed" 1.00000 0.00000   5118 100.00000 "NO "    0.00000  326.70000  726.00002    0.00000 "YES" "YES"  -34.70988  283.36678 -283.36678 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 907.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5120 "1" "Closed" 1.00000 0.00000   5120 100.00000 "NO "    0.00000   73.67400  163.71500    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 204.6438 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5121 "1" "Closed" 1.00000 0.00000   5121 100.00000 "NO "    0.00000   73.67400  163.71500    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 204.6438 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5129 "1" "Closed" 1.00000 0.00000   5129 100.00000 "NO "    0.00000  312.52501  694.50002    0.00000 "YES" "YES"   38.35742  271.07193 -271.07193 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 868.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5131 "1" "Closed" 1.00000 0.00000   5131 100.00000 "NO "    0.00000  129.00150  286.66501    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 358.3312 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5132 "1" "Closed" 1.00000 0.00000   5132 100.00000 "NO "    0.00000  129.00150  286.66501    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 358.3312 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5144 "1" "Closed" 1.00000 0.00000   5144 100.00000 "NO "    0.00000    6.75000   15.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5166 "1" "Closed" 1.04000 0.00000   5166 100.00000 "YES"  126.50000   41.84943  126.50000   37.95000 "YES" "YES"   64.39000   64.39000  -14.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5167 "1" "Closed" 1.04000 0.00000   5167 100.00000 "YES"    1.60000    0.52559    1.60000    0.48000 "YES" "YES"    0.81000    0.81000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5170 "1" "Closed" 1.00000 0.00000   5170 100.00000 "NO "   60.00000   45.00000   60.00000   18.00000 "YES" "YES"   -8.64000   12.78000   -8.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5179 "1" "Closed" 1.00000 0.00000   5179 100.00000 "NO "    0.00000  140.35500  311.90000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 389.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5180 "1" "Closed" 1.00000 0.00000   5180 100.00000 "NO "    0.00000  140.35500  311.90000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 389.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5191 "1" "Closed" 1.00000 0.00000   5191 100.00000 "NO "    0.00000   43.38000   96.40000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5198 "1" "Closed" 1.00000 0.00000   5198 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   -6.81077   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5206 "1" "Closed" 1.01000 0.00000   5206 100.00000 "YES"  248.67000   82.26290  248.67001   74.60000 "YES" "YES"   25.47002  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5207 "1" "Closed" 1.01000 0.00000   5207 100.00000 "YES"  248.67000   82.26290  248.67001   74.60000 "YES" "YES"   47.82383  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5208 "1" "Closed" 1.01000 0.00000   5208 100.00000 "YES"  248.67000   82.26290  248.67001   74.60000 "YES" "YES"   37.99618  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5231 "1" "Closed" 1.00000 0.00000   5231 100.00000 "NO "    0.00000   45.76500  101.70000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 127.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5238 "1" "Closed" 1.00000 0.00000   5238 100.00000 "NO "  225.00000  168.75000  225.00000   67.50000 "YES" "YES"   47.93000   47.93000  -32.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5243 "1" "Closed" 1.00000 0.00000   5243 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   31.95000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5262 "1" "Closed" 1.01000 0.00000   5262 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  208.45804  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5263 "1" "Closed" 1.01000 0.00000   5263 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  287.13288  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5264 "1" "Closed" 1.00000 0.00000   5264 100.00000 "NO "    0.00000   40.45500   89.90000    0.00000 "YES" "YES"  -35.08908   35.08908  -35.08908 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 112.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5281 "1" "Closed" 1.00000 0.00000   5281 100.00000 "YES"  267.73001   88.57104  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5282 "1" "Closed" 1.00000 0.00000   5282 100.00000 "YES"  267.73001   88.57104  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5283 "1" "Open"   1.00000 0.00000   5283 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5297 "1" "Closed" 1.04000 0.00000   5297 100.00000 "YES"    3.20000    1.06118    3.20000    0.96000 "YES" "YES"    1.63000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5298 "1" "Open"   1.04000 0.00000   5298 100.00000 "YES"  115.00000    0.00000  115.00000   34.50000 "YES" "YES"    0.00000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5299 "1" "Closed" 1.04000 0.00000   5299 100.00000 "YES"  115.00000   38.04674  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5300 "1" "Closed" 1.04000 0.00000   5300 100.00000 "YES"  115.00000   38.04674  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5301 "1" "Closed" 1.04000 0.00000   5301 100.00000 "YES"   82.70000   27.36141   82.70000   24.81000 "YES" "YES"   42.09000   42.09000   -9.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5302 "1" "Closed" 1.04000 0.00000   5302 100.00000 "YES"  463.75000  153.42119  463.74998  139.13000 "YES" "YES"   90.94552  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5303 "1" "Closed" 1.04000 0.00000   5303 100.00000 "YES"  463.75000  153.42119  463.74998  139.13000 "YES" "YES"  122.30996  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5319 "1" "Closed" 1.01000 0.00000   5319 100.00000 "YES"  262.79999   86.93806  262.80000   78.84000 "YES" "YES"   28.98858  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5320 "1" "Open"   1.01000 0.00000   5320 100.00000 "YES"  262.79999    0.00000  262.80000   78.84000 "YES" "YES"    0.00000  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5321 "1" "Closed" 1.01000 0.00000   5321 100.00000 "YES"  262.79999   86.93806  262.80000   78.84000 "YES" "YES"   30.14217  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5324 "1" "Closed" 1.04000 0.00000   5324 100.00000 "YES"  284.07001   93.97160  284.06999   85.22000 "YES" "YES"   96.60439  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5325 "1" "Closed" 1.04000 0.00000   5325 100.00000 "YES"  284.07001   93.97160  284.06999   85.22000 "YES" "YES"   97.25201  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5326 "1" "Closed" 1.04000 0.00000   5326 100.00000 "YES"  284.07001   93.97160  284.06999   85.22000 "YES" "YES"  144.59000  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5328 "1" "Closed" 1.00000 0.00000   5328 100.00000 "NO "    0.00000  391.36500  869.69995    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1087.1250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5337 "1" "Closed" 1.00000 0.00000   5337 100.00000 "NO "    0.00000   49.50000  110.00000    0.00000 "YES" "YES"    1.02825   42.93436  -42.93436 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5342 "1" "Open"   1.04000 0.00000   5342 100.00000 "YES"    2.80000    6.40530    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5343 "1" "Open"   1.04000 0.00000   5343 100.00000 "YES"   70.00000  157.64300  207.50000    0.00000 "YES" "YES"   70.76983   79.67000   -3.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5345 "1" "Closed" 1.00000 0.00000   5345 100.00000 "NO "    0.00000  384.58350  854.62999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1068.2875 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5360 "1" "Closed" 1.01000 0.00000   5360 100.00000 "YES" 1008.00000  333.47139 1007.99999  302.39999 "YES" "YES"  -63.70863  469.73000 -122.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1209.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5363 "1" "Open"   1.00000 0.00000   5363 100.00000 "YES"   10.40000    0.60946   10.40000    3.12000 "YES" "YES"   -1.15000    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5364 "1" "Closed" 1.00000 0.00000   5364 100.00000 "YES"  213.33000   70.57100  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5365 "1" "Closed" 1.00000 0.00000   5365 100.00000 "YES"  213.33000   70.57100  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5366 "1" "Open"   1.00000 0.00000   5366 100.00000 "YES"  213.33000   91.81046  213.33001   64.00000 "YES" "YES"  -17.96476  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5367 "1" "Closed" 1.00000 0.00000   5367 100.00000 "YES"  213.33000   70.57100  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5368 "1" "Closed" 1.00000 0.00000   5368 100.00000 "YES"  213.33000   70.57100  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5369 "1" "Closed" 1.00000 0.00000   5369 100.00000 "YES"  213.33000   70.57100  213.33001   64.00000 "YES" "YES"  -22.68507  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5382 "1" "Closed" 1.04000 0.00000   5382 100.00000 "YES"  209.00000   69.14514  208.99999   62.70000 "YES" "YES"  106.38000  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5383 "1" "Closed" 1.04000 0.00000   5383 100.00000 "YES"  209.00000   69.14514  208.99999   62.70000 "YES" "YES"   97.89798  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5394 "1" "Closed" 1.00000 0.00000   5394 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"   12.49000   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5395 "1" "Closed" 1.00000 0.00000   5395 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"    6.78078   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5396 "1" "Closed" 1.00000 0.00000   5396 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"   12.49000   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5397 "1" "Closed" 1.00000 0.00000   5397 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"   12.49000   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5398 "1" "Closed" 1.00000 0.00000   5398 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"    2.98623   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5399 "1" "Closed" 1.04000 0.00000   5399 100.00000 "NO "  165.60001  124.20000  165.60000   49.68000 "YES" "YES"   35.27000   35.27000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5399 "2" "Closed" 1.04000 0.00000   5399 100.00000 "NO "    0.00000   14.40000   32.00000    0.00000 "YES" "YES"   12.49000   12.49000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5403 "1" "Closed" 1.03000 0.00000   5403 100.00000 "YES"   89.40000   29.57729   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5404 "1" "Closed" 1.03000 0.00000   5404 100.00000 "YES"   89.40000   29.57729   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5405 "1" "Closed" 1.03000 0.00000   5405 100.00000 "YES"   89.40000   29.57729   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5406 "1" "Closed" 1.03000 0.00000   5406 100.00000 "YES"   89.40000   29.57729   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5415 "1" "Closed" 1.00000 0.00000   5415 100.00000 "YES"  122.00000   40.35617  122.00000   36.60000 "YES" "YES"    1.06227   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5416 "1" "Closed" 1.00000 0.00000   5416 100.00000 "YES"  122.00000   40.35617  122.00000   36.60000 "YES" "YES"    1.16899   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5417 "1" "Closed" 1.00000 0.00000   5417 100.00000 "YES"  122.00000   40.35617  122.00000   36.60000 "YES" "YES"    1.40194   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5418 "1" "Closed" 1.00000 0.00000   5418 100.00000 "YES"  118.80000   39.30499  118.80000   35.64000 "YES" "YES"    0.94492   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5419 "1" "Open"   1.00000 0.00000   5419 100.00000 "YES"  118.80000    7.85765  118.80000   35.64000 "YES" "YES"   -9.17180   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5423 "1" "Open"   1.00000 0.00000   5423 100.00000 "YES"   12.40000    4.51925   12.40000    3.72000 "YES" "YES"   -1.38000    6.31000   -1.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5424 "1" "Open"   1.00000 0.00000   5424 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5427 "1" "Closed" 1.00000 0.00000   5427 100.00000 "NO "    0.00000   97.33500  216.30001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.3750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "1" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "2" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "3" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "4" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000   89.07000  289.00001   86.70000 "YES" "YES"   -3.11677  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "5" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000  177.20071  289.00001   86.70000 "YES" "YES"  -32.08000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "6" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "7" "Open"   1.01000 0.00000   5444 100.00000 "YES"  141.30000   43.55000  141.30000   42.39000 "YES" "YES"   -3.11677   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "8" "Open"   1.01000 0.00000   5444 100.00000 "YES"  141.30000   43.55000  141.30000   42.39000 "YES" "YES"   -3.11677   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5454 "1" "Closed" 1.00000 0.00000   5454 100.00000 "NO "    0.00000    9.00000   20.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  25.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5456 "1" "Closed" 1.00000 0.00000   5456 100.00000 "NO "    0.00000   78.30000  174.00000    0.00000 "YES" "YES"  -67.91435   67.91435  -67.91435 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5472 "1" "Closed" 1.00000 0.00000   5472 100.00000 "NO "    0.00000  334.53000  743.40000    0.00000 "YES" "YES"   41.45959  290.15822 -290.15822 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 929.2500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6003 "1" "Closed" 1.00000 0.00000   6003 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6004 "1" "Closed" 1.00000 0.00000   6004 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6005 "1" "Closed" 1.00000 0.00000   6005 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6006 "1" "Open"   1.04000 0.00000   6006 100.00000 "YES"  213.00000  124.52000  213.00001   63.90000 "YES" "YES"   68.93469  108.42000  -23.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 255.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6006 "2" "Closed" 1.04000 0.00000   6006 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6007 "1" "Open"   1.04000 0.00000   6007 100.00000 "YES"  426.00000    0.00000  426.00002  127.80000 "YES" "YES"    0.00000  216.82999  -47.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 511.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6007 "2" "Closed" 1.04000 0.00000   6007 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6008 "1" "Open"   1.04000 0.00000   6008 100.00000 "YES"  198.33000  124.52000  198.33000   59.50000 "YES" "YES"   59.59081  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6008 "2" "Closed" 1.04000 0.00000   6008 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6009 "1" "Closed" 1.04000 0.00000   6009 100.00000 "YES"  198.33000  128.71190  198.33000   59.50000 "YES" "YES"   80.94795  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6009 "2" "Closed" 1.04000 0.00000   6009 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6010 "1" "Closed" 1.04000 0.00000   6010 100.00000 "YES"  198.33000  128.71190  198.33000   59.50000 "YES" "YES"  100.95000  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6010 "2" "Closed" 1.04000 0.00000   6010 100.00000 "NO "    0.00000   11.42550   25.38750    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  31.7344 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6029 "1" "Closed" 1.00000 0.00000   6029 100.00000 "NO "    0.00000    4.50000   10.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6041 "1" "Open"   1.04000 0.00000   6041 100.00000 "YES"   18.00000   40.64856   53.40000    0.00000 "YES" "YES"   20.48000   20.48000   -0.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6042 "1" "Open"   1.04000 0.00000   6042 100.00000 "YES"  108.00000  243.79802  320.19999    0.00000 "YES" "YES"   84.09534  122.91000   -5.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 336.2100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6048 "1" "Open"   1.04000 0.00000   6048 100.00000 "YES"    3.40000    0.00000    3.40000    1.02000 "YES" "YES"    0.00000    1.73000   -0.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6049 "1" "Open"   1.04000 0.00000   6049 100.00000 "YES"    9.60000    0.00000    9.60000    2.88000 "YES" "YES"    0.00000    4.89000   -1.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6050 "1" "Open"   1.04000 0.00000   6050 100.00000 "YES"    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    2.24000   -0.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6051 "1" "Open"   1.04000 0.00000   6051 100.00000 "YES"   57.40000   17.69000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6052 "1" "Open"   1.04000 0.00000   6052 100.00000 "YES"   57.40000    0.00000   57.40000   17.22000 "YES" "YES"    0.00000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6053 "1" "Open"   1.04000 0.00000   6053 100.00000 "YES"   57.40000   17.69000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6054 "1" "Closed" 1.04000 0.00000   6054 100.00000 "YES"   57.40000   51.24205   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6069 "1" "Open"   1.03000 0.00000   6069 100.00000 "YES"  181.37000  139.75000  181.37000   54.41000 "YES" "YES"   26.09546   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6070 "1" "Open"   1.03000 0.00000   6070 100.00000 "YES"  181.37000  139.75000  181.37000   54.41000 "YES" "YES"   10.73062   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6071 "1" "Open"   1.03000 0.00000   6071 100.00000 "YES"  181.37000  139.75000  181.37000   54.41000 "YES" "YES"   33.38778   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6072 "1" "Open"   1.03000 0.00000   6072 100.00000 "YES"  181.37000    0.00000  181.37000   54.41000 "YES" "YES"    0.00000   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6073 "1" "Closed" 1.03000 0.00000   6073 100.00000 "YES"  181.37000  143.58330  181.37000   54.41000 "YES" "YES"   50.62848   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6074 "1" "Closed" 1.03000 0.00000   6074 100.00000 "YES"  181.37000  143.58330  181.37000   54.41000 "YES" "YES"   50.14064   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6078 "1" "Open"   1.00000 0.00000   6078 100.00000 "YES"  563.33002  173.63000  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6079 "1" "Open"   1.00000 0.00000   6079 100.00000 "YES"  563.33002  173.63000  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6080 "1" "Closed" 1.00000 0.00000   6080 100.00000 "YES"  563.33002  502.89550  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6082 "1" "Closed" 1.04000 0.00000   6082 100.00000 "YES"   22.00000   49.89541   65.30000    0.00000 "YES" "YES"   25.04000   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6083 "1" "Closed" 1.04000 0.00000   6083 100.00000 "YES"   22.00000   49.89541   65.30000    0.00000 "YES" "YES"   25.04000   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6085 "1" "Closed" 1.04000 0.00000   6085 100.00000 "NO "    1.40000    1.05000    1.40000    0.42000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6086 "1" "Closed" 1.04000 0.00000   6086 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6087 "1" "Open"   1.04000 0.00000   6087 100.00000 "NO "    5.50000    0.00000    5.50000    1.65000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6088 "1" "Closed" 1.04000 0.00000   6088 100.00000 "NO "   10.60000    7.95000   10.60000    3.18000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6089 "1" "Closed" 1.04000 0.00000   6089 100.00000 "NO "   13.90000   10.42000   13.90000    4.17000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  16.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6090 "1" "Closed" 1.04000 0.00000   6090 100.00000 "NO "   40.70000   30.52000   40.70000   12.21000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6104 "1" "Open"   1.04000 0.00000   6104 100.00000 "YES"   60.50000   18.65000   60.50000   18.15000 "YES" "YES"   30.79000   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6105 "1" "Open"   1.04000 0.00000   6105 100.00000 "YES"   60.50000   18.65000   60.50000   18.15000 "YES" "YES"   21.10761   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6106 "1" "Closed" 1.04000 0.00000   6106 100.00000 "YES"  121.00000   77.14744  121.00000   36.30000 "YES" "YES"   61.59000   61.59000  -13.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6110 "1" "Open"   1.04000 0.00000   6110 100.00000 "YES"  590.59998  182.03000  590.60001  177.18000 "YES" "YES"   95.10999  275.21999  -72.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 708.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6111 "1" "Closed" 1.04000 0.00000   6111 100.00000 "YES"  661.50000  389.85755  661.49998  198.45001 "YES" "YES"  201.52662  308.26001  -80.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 793.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6144 "1" "Open"   1.03000 0.00000   6144 100.00000 "YES"    8.40000    0.00000    8.40000    2.52000 "YES" "YES"    0.00000    4.28000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6145 "1" "Open"   1.03000 0.00000   6145 100.00000 "YES"  446.00000  137.46001  446.00000  133.80001 "YES" "YES"    9.09559  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6146 "1" "Open"   1.03000 0.00000   6146 100.00000 "YES"  446.00000  137.46001  446.00000  133.80001 "YES" "YES"    9.56398  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6147 "1" "Closed" 1.03000 0.00000   6147 100.00000 "YES"  932.00000  804.40769  931.99997  279.60000 "YES" "YES"   66.23127  474.38998 -103.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1118.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6148 "1" "Open"   1.03000 0.00000   6148 100.00000 "YES"  722.00000    0.00000  721.99998  216.59999 "YES" "YES"    0.00000  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6149 "1" "Open"   1.03000 0.00000   6149 100.00000 "YES"  722.00000  222.53001  721.99998  216.59999 "YES" "YES"   35.36225  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6151 "1" "Closed" 1.00000 0.00000   6151 100.00000 "NO "    0.00000  108.34650  240.77001    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 300.9625 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6164 "1" "Open"   1.03000 0.00000   6164 100.00000 "YES"  235.05000  144.90000  235.05001   70.52000 "YES" "YES"    3.31880  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6165 "1" "Open"   1.03000 0.00000   6165 100.00000 "YES"  235.05000  144.90000  235.05001   70.52000 "YES" "YES"    2.59446  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6166 "1" "Closed" 1.03000 0.00000   6166 100.00000 "YES"  235.05000  149.86786  235.05001   70.52000 "YES" "YES"   47.20913  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6167 "1" "Closed" 1.03000 0.00000   6167 100.00000 "YES"  235.05000  149.86786  235.05001   70.52000 "YES" "YES"   25.44573  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6194 "1" "Closed" 1.00000 0.00000   6194 100.00000 "NO "    0.00000   35.10000   78.00000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  97.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6213 "1" "Open"   1.04000 0.00000   6213 100.00000 "YES"   60.00000  137.78472  177.90000    0.00000 "YES" "YES"   68.29000   68.29000   -2.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 186.7900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6214 "1" "Open"   1.04000 0.00000   6214 100.00000 "YES"  186.33000  421.73843  552.29998    0.00000 "YES" "YES"  100.98668  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6215 "1" "Open"   1.04000 0.00000   6215 100.00000 "YES"  186.33000  423.69118  552.29998    0.00000 "YES" "YES"  212.06000  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6216 "1" "Open"   1.04000 0.00000   6216 100.00000 "YES"  186.33000  425.68374  552.29998    0.00000 "YES" "YES"  212.06000  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6242 "1" "Open"   1.04000 0.00000   6242 100.00000 "YES"   61.00000  260.13999   61.00000   18.30000 "YES" "YES"    9.04491   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6243 "1" "Open"   1.04000 0.00000   6243 100.00000 "YES"  183.00000  260.13999  183.00000   54.90000 "YES" "YES"   21.82657   93.15000  -20.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 219.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6244 "1" "Open"   1.04000 0.00000   6244 100.00000 "YES"  298.00000  260.13999  298.00000   89.40000 "YES" "YES"   25.56850  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6245 "1" "Closed" 1.04000 0.00000   6245 100.00000 "YES"  298.00000  266.03029  298.00000   89.40000 "YES" "YES"   62.07563  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6246 "1" "Closed" 1.04000 0.00000   6246 100.00000 "YES"  298.00000  266.03029  298.00000   89.40000 "YES" "YES"  117.98975  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6247 "1" "Open"   1.04000 0.00000   6247 100.00000 "YES"  183.33000   56.51000  183.33000   55.00000 "YES" "YES"   48.83100   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6248 "1" "Open"   1.04000 0.00000   6248 100.00000 "YES"  183.33000   56.51000  183.33000   55.00000 "YES" "YES"   24.27186   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6249 "1" "Open"   1.04000 0.00000   6249 100.00000 "YES"  183.33000   56.51000  183.33000   55.00000 "YES" "YES"   16.34112   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6257 "1" "Open"   1.02000 0.00000   6257 100.00000 "YES"  194.00000   59.79000  194.00001   58.20000 "YES" "YES"    6.43401   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6258 "1" "Open"   1.02000 0.00000   6258 100.00000 "YES"  194.00000   59.79000  194.00001   58.20000 "YES" "YES"    2.93677   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6259 "1" "Open"   1.02000 0.00000   6259 100.00000 "YES"   51.40000    0.00000   51.40000   15.42000 "YES" "YES"    0.00000   26.16000   -5.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6260 "1" "Closed" 1.02000 0.00000   6260 100.00000 "YES"  257.00000  204.22177  256.99999   77.10000 "YES" "YES"  119.96074  130.81000  -28.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 308.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6266 "1" "Open"   1.04000 0.00000   6266 100.00000 "YES"    1.50000    3.44806    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6267 "1" "Open"   1.04000 0.00000   6267 100.00000 "YES"    2.40000    5.51710    7.20000    0.00000 "YES" "YES"    2.73000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6268 "1" "Open"   1.04000 0.00000   6268 100.00000 "YES"    1.50000    3.44839    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6269 "1" "Open"   1.04000 0.00000   6269 100.00000 "YES"    2.40000    5.51762    7.20000    0.00000 "YES" "YES"    2.73000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6270 "1" "Open"   1.04000 0.00000   6270 100.00000 "YES"    6.00000    0.00000   18.00000    0.00000 "YES" "YES"    0.00000    6.82000   -0.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.9000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6271 "1" "Open"   1.04000 0.00000   6271 100.00000 "YES"    3.60000    0.00000   11.00000    0.00000 "YES" "YES"    0.00000    4.09000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6272 "1" "Open"   1.04000 0.00000   6272 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6273 "1" "Open"   1.04000 0.00000   6273 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6274 "1" "Open"   1.04000 0.00000   6274 100.00000 "YES"    2.80000    6.43760    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6295 "1" "Open"   1.02000 0.00000   6295 100.00000 "YES"  206.23000   63.56000  206.23000   61.87000 "YES" "YES"  -13.98705  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6296 "1" "Open"   1.02000 0.00000   6296 100.00000 "YES"  206.23000   63.56000  206.23000   61.87000 "YES" "YES"  -16.08403  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6297 "1" "Closed" 1.02000 0.00000   6297 100.00000 "YES"  206.23000  184.10550  206.23000   61.90000 "YES" "YES"   51.39508  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6301 "1" "Open"   1.00000 0.00000   6301 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6302 "1" "Open"   1.00000 0.00000   6302 100.00000 "YES"  247.25000  152.42000  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6303 "1" "Open"   1.00000 0.00000   6303 100.00000 "YES"  247.25000  152.42000  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6304 "1" "Closed" 1.00000 0.00000   6304 100.00000 "YES"  247.25000  157.64571  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6305 "1" "Closed" 1.00000 0.00000   6305 100.00000 "YES"  247.25000  157.64571  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6325 "1" "Closed" 1.00000 0.00000   6325 100.00000 "NO "    0.00000  200.93400  446.51999    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 558.1500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "1" "Open"   1.04000 0.00000   6349 100.00000 "YES"   12.00000    0.00000   12.00000    3.60000 "YES" "YES"    0.00000    6.11000   -1.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "10" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "11" "Open"   1.04000 0.00000   6349 100.00000 "YES"  103.00000   31.75000  103.00000   30.90000 "YES" "YES"   52.43000   52.43000  -11.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "2" "Open"   1.04000 0.00000   6349 100.00000 "YES"    2.30000    0.00000    2.30000    0.69000 "YES" "YES"    0.00000    1.17000   -0.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "3" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.60000    0.00000    4.60000    1.38000 "YES" "YES"    0.00000    2.34000   -0.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "4" "Open"   1.04000 0.00000   6349 100.00000 "YES"    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.76000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "5" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "6" "Open"   1.04000 0.00000   6349 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    0.00000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "7" "Open"   1.04000 0.00000   6349 100.00000 "YES"  363.00000  111.88000  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "8" "Closed" 1.04000 0.00000   6349 100.00000 "YES"  363.00000  263.18204  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "9" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6356 "1" "Closed" 1.00000 0.00000   6356 100.00000 "NO "    0.00000   45.17100  100.38000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 125.4750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7005 "1" "Open"   1.04000 0.00000   7005 100.00000 "YES"  163.00000  124.62500  163.00000   48.90000 "YES" "YES"   40.70294   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7006 "1" "Open"   1.04000 0.00000   7006 100.00000 "YES"  163.00000  124.62500  163.00000   48.90000 "YES" "YES"   72.29614   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7007 "1" "Open"   1.04000 0.00000   7007 100.00000 "YES"  163.00000  124.62500  163.00000   48.90000 "YES" "YES"   47.60303   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7008 "1" "Closed" 1.04000 0.00000   7008 100.00000 "YES"  163.00000  162.91770  163.00000   48.90000 "YES" "YES"   82.97000   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7009 "1" "Open"   1.04000 0.00000   7009 100.00000 "YES"  163.00000   83.24000  163.00000   48.90000 "YES" "YES"   37.72000   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7015 "1" "Open"   1.04000 0.00000   7015 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7021 "1" "Open"   1.04000 0.00000   7021 100.00000 "YES"   22.40000    6.85000   22.40000    6.72000 "YES" "YES"    8.03245   11.40000   -2.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  26.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7022 "1" "Open"   1.04000 0.00000   7022 100.00000 "YES"   47.40000   14.50000   47.40000   14.22000 "YES" "YES"    7.49039   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7023 "1" "Open"   1.04000 0.00000   7023 100.00000 "YES"   47.40000   14.50000   47.40000   14.22000 "YES" "YES"   12.17932   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7024 "1" "Closed" 1.04000 0.00000   7024 100.00000 "YES"   94.80000   94.75217   94.80000   28.44000 "YES" "YES"   48.25000   48.25000  -10.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 113.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7025 "1" "Open"   1.04000 0.00000   7025 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7031 "1" "Closed" 1.04000 0.00000   7031 100.00000 "NO "   38.80000   29.10000   38.80000   11.64000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7032 "1" "Closed" 1.04000 0.00000   7032 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7033 "1" "Closed" 1.04000 0.00000   7033 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7034 "1" "Open"   1.04000 0.00000   7034 100.00000 "NO "    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7045 "1" "Open"   1.03000 0.00000   7045 100.00000 "YES"  188.45000   57.63000  188.45000   56.53000 "YES" "YES"  -14.86138   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7046 "1" "Open"   1.03000 0.00000   7046 100.00000 "YES"  188.45000  115.26000  188.45000   56.53000 "YES" "YES"  -20.92000   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7053 "1" "Closed" 1.00000 0.00000   7053 100.00000 "NO "    0.00000  528.79500 1175.10004    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1468.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7058 "1" "Closed" 1.00000 0.00000   7058 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7059 "1" "Closed" 1.00000 0.00000   7059 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7060 "1" "Closed" 1.00000 0.00000   7060 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7061 "1" "Open"   1.00000 0.00000   7061 100.00000 "YES"  114.90000  105.42001  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7061 "2" "Closed" 1.00000 0.00000   7061 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7062 "1" "Open"   1.00000 0.00000   7062 100.00000 "YES"  114.90000  105.42001  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7062 "2" "Closed" 1.00000 0.00000   7062 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7063 "1" "Open"   1.00000 0.00000   7063 100.00000 "YES"  114.90000  105.42001  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7063 "2" "Closed" 1.00000 0.00000   7063 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7064 "1" "Open"   1.00000 0.00000   7064 100.00000 "YES"  114.90000  105.42001  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7064 "2" "Closed" 1.00000 0.00000   7064 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7065 "1" "Closed" 1.00000 0.00000   7065 100.00000 "YES"  114.90000  114.84189  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7065 "2" "Closed" 1.00000 0.00000   7065 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7066 "1" "Open"   1.00000 0.00000   7066 100.00000 "YES"  114.90000   70.69000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7066 "2" "Closed" 1.00000 0.00000   7066 100.00000 "NO "    0.00000    7.52400   16.72222    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  20.9028 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7068 "1" "Closed" 1.00000 0.00000   7068 100.00000 "NO "    0.00000   36.72000   81.60000    0.00000 "YES" "YES"  -31.84949   31.84949  -31.84949 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 102.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7069 "1" "Closed" 1.00000 0.00000   7069 100.00000 "NO "    0.00000   36.72000   81.60000    0.00000 "YES" "YES"   -9.65195   31.84949  -31.84949 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 102.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7079 "1" "Closed" 1.04000 0.00000   7079 100.00000 "YES"  228.64999  228.53475  228.65000   68.59000 "YES" "YES"  116.38000  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7080 "1" "Open"   1.04000 0.00000   7080 100.00000 "YES"  228.64999   11.86000  228.65000   68.59000 "YES" "YES"   47.21000  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7081 "1" "Open"   1.04000 0.00000   7081 100.00000 "YES"  228.64999  157.66318  228.65000   68.59000 "YES" "YES"   34.65025  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7082 "1" "Open"   1.04000 0.00000   7082 100.00000 "YES"  228.64999  157.66318  228.65000   68.59000 "YES" "YES"   42.67626  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7095 "1" "Closed" 1.00000 0.00000   7095 100.00000 "YES"    0.00000   13.60800   30.24000    0.00000 "YES" "YES"  -11.80305   11.80305  -11.80305 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7096 "1" "Closed" 1.00000 0.00000   7096 100.00000 "NO "    0.00000   13.60800   30.24000    0.00000 "YES" "YES"  -11.80305   11.80305  -11.80305 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7097 "1" "Closed" 1.00000 0.00000   7097 100.00000 "NO "    0.00000   13.60800   30.24000    0.00000 "YES" "YES"  -11.80305   11.80305  -11.80305 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7098 "1" "Closed" 1.00000 0.00000   7098 100.00000 "NO " 1354.30005 1354.30002 1354.30002  406.29001 "YES" "YES"   61.31247  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7098 "2" "Closed" 1.00000 0.00000   7098 100.00000 "NO "    0.00000   13.60800   30.24000    0.00000 "YES" "YES"   11.80305   11.80305  -11.80305 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7099 "1" "Closed" 1.00000 0.00000   7099 100.00000 "NO " 1354.30005 1354.30002 1354.30002  406.29001 "YES" "YES" -110.05093  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7099 "2" "Closed" 1.00000 0.00000   7099 100.00000 "YES"    0.00000   13.60800   30.24000    0.00000 "YES" "YES"  -11.80305   11.80305  -11.80305 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  37.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7107 "1" "Open"   1.04000 0.00000   7107 100.00000 "YES"  150.00000  145.57000  150.00000   45.00000 "YES" "YES"   72.84123   76.35000  -16.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7108 "1" "Open"   1.04000 0.00000   7108 100.00000 "YES"   51.00000  145.57000   51.00000   15.30000 "YES" "YES"   16.20071   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7109 "1" "Open"   1.04000 0.00000   7109 100.00000 "YES"   51.00000  145.57000   51.00000   15.30000 "YES" "YES"   19.62256   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7110 "1" "Open"   1.04000 0.00000   7110 100.00000 "YES"  196.00000  145.57000  196.00000   58.80000 "YES" "YES"   38.98073   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7111 "1" "Open"   1.04000 0.00000   7111 100.00000 "YES"  196.00000  145.57000  196.00000   58.80000 "YES" "YES"   37.99070   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7112 "1" "Open"   1.04000 0.00000   7112 100.00000 "YES"  196.00000  145.57000  196.00000   58.80000 "YES" "YES"   62.65494   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7113 "1" "Closed" 1.04000 0.00000   7113 100.00000 "YES"  196.00000  195.90101  196.00000   58.80000 "YES" "YES"   99.76000   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7114 "1" "Open"   1.04000 0.00000   7114 100.00000 "YES"  196.00000   95.80000  196.00000   58.80000 "YES" "YES"   85.01000   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7115 "1" "Open"   1.04000 0.00000   7115 100.00000 "YES"  196.00000   95.80000  196.00000   58.80000 "YES" "YES"   85.18000   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7121 "1" "Open"   1.04000 0.00000   7121 100.00000 "YES"    3.70000    0.00000    3.70000    1.11000 "YES" "YES"    0.00000    1.88000   -0.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7122 "1" "Open"   1.04000 0.00000   7122 100.00000 "YES"    4.30000    0.00000    4.30000    1.29000 "YES" "YES"    0.00000    2.19000   -0.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7123 "1" "Closed" 1.00000 0.00000   7123 100.00000 "NO "    0.00000   59.89050  133.09000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 166.3625 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7133 "1" "Open"   1.00000 0.00000   7133 100.00000 "YES"   16.30000  148.74667   16.30000    4.89000 "YES" "YES"   -1.81000    8.30000   -1.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  19.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7134 "1" "Open"   1.00000 0.00000   7134 100.00000 "YES"  206.55000  148.74667  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7135 "1" "Open"   1.00000 0.00000   7135 100.00000 "YES"  206.55000  184.99404  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7136 "1" "Open"   1.00000 0.00000   7136 100.00000 "YES"  206.55000   96.30000  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7137 "1" "Open"   1.00000 0.00000   7137 100.00000 "YES"  206.55000  160.85873  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7138 "1" "Open"   1.00000 0.00000   7138 100.00000 "YES"  380.70001  116.41999  380.69999  114.21000 "YES" "YES"  -42.26000  193.78000  -42.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 456.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7139 "1" "Open"   1.00000 0.00000   7139 100.00000 "YES"   59.00000   18.04000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7140 "1" "Open"   1.00000 0.00000   7140 100.00000 "YES"   59.00000   18.04000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7141 "1" "Open"   1.00000 0.00000   7141 100.00000 "YES"   59.00000   18.04000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7142 "1" "Open"   1.00000 0.00000   7142 100.00000 "YES"   59.00000   18.04000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7146 "1" "Open"   1.01000 0.00000   7146 100.00000 "YES"   10.20000   86.57000   10.20000    3.06000 "YES" "YES"   -1.13000    5.19000   -1.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7162 "1" "Closed" 1.04000 0.00000   7162 100.00000 "YES"  110.60000  110.54417  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7163 "1" "Open"   1.04000 0.00000   7163 100.00000 "YES"  110.60000   58.49000  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7164 "1" "Open"   1.04000 0.00000   7164 100.00000 "YES"  110.60000   58.49000  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7165 "1" "Open"   1.04000 0.00000   7165 100.00000 "YES"  110.60000   33.82000  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7166 "1" "Open"   1.04000 0.00000   7166 100.00000 "YES"  110.60000   33.82000  110.59999   33.18000 "YES" "YES"   50.24824   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7167 "1" "Open"   1.04000 0.00000   7167 100.00000 "YES"  110.60000   33.84000  110.59999   33.20000 "YES" "YES"   41.35732   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7168 "1" "Open"   1.04000 0.00000   7168 100.00000 "YES"   87.72000   26.83000   87.72000   26.32000 "YES" "YES"   44.65000   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7169 "1" "Open"   1.04000 0.00000   7169 100.00000 "YES"   87.72000   26.81000   87.72000   26.30000 "YES" "YES"   44.65000   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7170 "1" "Closed" 1.04000 0.00000   7170 100.00000 "YES"  350.87000  350.69282  350.86999  105.26000 "YES" "YES"  178.59000  178.59000  -38.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 421.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7189 "1" "Open"   1.03000 0.00000   7189 100.00000 "YES"    6.90000    2.11000    6.90000    2.07000 "YES" "YES"    3.51000    3.51000   -0.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7190 "1" "Open"   1.03000 0.00000   7190 100.00000 "YES"   48.00000   14.68000   48.00000   14.40000 "YES" "YES"    8.27839   24.43000   -5.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  57.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7191 "1" "Open"   1.03000 0.00000   7191 100.00000 "YES"    5.00000    0.00000    5.00000    1.50000 "YES" "YES"    0.00000    2.55000   -0.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7192 "1" "Open"   1.03000 0.00000   7192 100.00000 "YES"   35.00000   10.70000   35.00000   10.50000 "YES" "YES"   12.06711   17.81000   -3.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  42.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7193 "1" "Open"   1.03000 0.00000   7193 100.00000 "YES"    7.50000    2.29000    7.50000    2.25000 "YES" "YES"    3.82000    3.82000   -0.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7194 "1" "Open"   1.03000 0.00000   7194 100.00000 "YES"  230.95000  141.24000  230.95000   69.28000 "YES" "YES"   29.00325  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7195 "1" "Open"   1.03000 0.00000   7195 100.00000 "YES"  230.95000  141.24000  230.95000   69.28000 "YES" "YES"   24.76158  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7196 "1" "Closed" 1.03000 0.00000   7196 100.00000 "YES"  230.95000  230.83320  230.95000   69.28000 "YES" "YES"  117.55000  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7197 "1" "Open"   1.03000 0.00000   7197 100.00000 "YES"  230.95000   82.60000  230.95000   69.28000 "YES" "YES"   60.62000  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7207 "1" "Open"   1.04000 0.00000   7207 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7208 "1" "Open"   1.04000 0.00000   7208 100.00000 "YES"  765.00000  700.11878  765.00001  229.50001 "YES" "YES"  156.00033  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7209 "1" "Open"   1.04000 0.00000   7209 100.00000 "YES"  765.00000  233.95000  765.00001  229.50001 "YES" "YES"   97.22594  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7210 "1" "Open"   1.04000 0.00000   7210 100.00000 "YES"  178.50000   54.59000  178.50000   53.55000 "YES" "YES"   27.79640   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7211 "1" "Open"   1.04000 0.00000   7211 100.00000 "YES"  178.50000   54.59000  178.50000   53.55000 "YES" "YES"   39.22799   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7212 "1" "Open"   1.04000 0.00000   7212 100.00000 "YES"  178.50000   54.59000  178.50000   53.55000 "YES" "YES"   24.05168   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7266 "1" "Open"   1.01000 0.00000   7266 100.00000 "YES"  304.60001    0.00000  304.60000   91.38000 "YES" "YES"  -33.81000  155.04000  -33.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 365.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7267 "1" "Open"   1.01000 0.00000   7267 100.00000 "YES"   90.64000    0.00000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7268 "1" "Open"   1.01000 0.00000   7268 100.00000 "YES"   90.64000   62.49989   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7269 "1" "Closed" 1.01000 0.00000   7269 100.00000 "YES"   90.64000   90.59420   90.64000   27.19000 "YES" "YES"    3.47699   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7270 "1" "Closed" 1.01000 0.00000   7270 100.00000 "YES"  181.28000  181.18840  181.28000   54.38000 "YES" "YES"    8.14874   92.27000  -20.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.5400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7280 "1" "Open"   1.04000 0.00000   7280 100.00000 "YES"   25.70000    0.00000   25.70000    7.71000 "YES" "YES"    0.00000   13.08000   -2.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7281 "1" "Open"   1.04000 0.00000   7281 100.00000 "YES"   15.00000    0.00000   15.00000    4.50000 "YES" "YES"    0.00000    7.64000   -1.67000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7284 "1" "Open"   1.04000 0.00000   7284 100.00000 "NO "    7.50000    0.00000    7.50000    2.25000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7285 "1" "Closed" 1.04000 0.00000   7285 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7286 "1" "Closed" 1.04000 0.00000   7286 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7287 "1" "Closed" 1.04000 0.00000   7287 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7288 "1" "Closed" 1.04000 0.00000   7288 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7289 "1" "Closed" 1.04000 0.00000   7289 100.00000 "NO "   56.60000   42.45000   56.60000   16.98000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  67.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7307 "1" "Open"   1.04000 0.00000   7307 100.00000 "YES"   96.68000   29.56000   96.68000   29.00000 "YES" "YES"   49.21000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7308 "1" "Open"   1.04000 0.00000   7308 100.00000 "YES"   96.68000   29.56000   96.68000   29.00000 "YES" "YES"   49.21000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7309 "1" "Open"   1.04000 0.00000   7309 100.00000 "YES"   96.68000    0.00000   96.68000   29.00000 "YES" "YES"    0.00000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7310 "1" "Open"   1.04000 0.00000   7310 100.00000 "YES"   96.68000   29.56000   96.68000   29.00000 "YES" "YES"   27.88320   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7311 "1" "Closed" 1.04000 0.00000   7311 100.00000 "YES"  193.37000  193.27228  193.37000   58.01000 "YES" "YES"   98.42000   98.42000  -21.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7323 "1" "Open"   1.02000 0.00000   7323 100.00000 "YES"  124.47000   76.12000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7324 "1" "Open"   1.02000 0.00000   7324 100.00000 "YES"  124.47000   76.12000  124.48000   37.34000 "YES" "YES"  -10.34329   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7325 "1" "Closed" 1.02000 0.00000   7325 100.00000 "YES"  124.47000  124.41722  124.48000   37.34000 "YES" "YES"   29.27013   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7326 "1" "Open"   1.02000 0.00000   7326 100.00000 "YES"  124.47000   44.51000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7329 "1" "Closed" 1.04000 0.00000   7329 100.00000 "YES"  101.90000  101.84860  101.90001   30.57000 "YES" "YES"   51.87000   51.87000  -11.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 122.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7334 "1" "Open"   1.04000 0.00000   7334 100.00000 "YES"    4.70000    0.00000    4.70000    1.41000 "YES" "YES"    0.00000    2.19000   -0.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7335 "1" "Open"   1.04000 0.00000   7335 100.00000 "YES"  453.50000  408.26468  453.49998  136.05000 "YES" "YES"  151.90624  211.33001  -55.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 544.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7340 "1" "Closed" 1.00000 0.00000   7340 100.00000 "NO "    0.00000    5.22000   11.60000    0.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7349 "1" "Open"   1.04000 0.00000   7349 100.00000 "YES"  313.82999   95.98000  313.82999   94.15000 "YES" "YES"   81.42716  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7350 "1" "Open"   1.04000 0.00000   7350 100.00000 "YES"  313.82999   95.98000  313.82999   94.15000 "YES" "YES"   33.53159  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
