  7357 "1" "Active" 3.14 0 0 2.47 2.26 0.26 0.69 0.15 0.12 5.93 1.26 0.04 0.07 0.05 0.34 0 0
  7358 "1" "Active" 5 0 0 1.4 1.4 0.19 0.63 0.15 0.12 5.24 1.21 0.05 0.07 0.06 0.36 0 0
  7359 "1" "Active" 3.9 0 0 2.07 1.94 0.21 0.64 0.15 0.12 4.77 0.59 0.02 0.05 0.06 0.36 0 0
  7360 "1" "Active" 3.05 0 0 1.93 1.83 0.29 0.72 0.19 0.15 6.27 0.61 0.02 0.05 0.05 0.34 0 0
  7361 "1" "Active" 3.91 0 0 1.7 1.64 0.22 0.65 0.14 0.11 4.41 0.78 0.03 0.08 0.1 0.44 0 0
  7369 "1" "Active" 5 0 0 1.93 1.83 0.33 0.75 0.27 0.21 3.69 1.27 0.05 0.06 0.16 0.56 0 0
  7370 "1" "Active" 2.52 0 0 1.99 1.88 0.47 0.88 0.43 0.34 4.75 0.73 0.03 0.05 0.1 0.44 0 0
  7371 "1" "Active" 3.8 0 0 1.58 1.55 0.31 0.73 0.22 0.17 4.92 0.93 0.04 0.07 0.09 0.42 0 0
  7372 "1" "Active" 4.21 0 0 2.04 1.92 0.21 0.64 0.15 0.12 3.9 0.39 0.06 0.06 0.09 0.42 0 0
  7373 "1" "Active" 2.8 0 0 2.42 2.22 0.28 0.71 0.25 0.19 6.54 0.8 0.05 0.06 0.14 0.52 0 0
  7374 "1" "Active" 5 0 0 2.21 2.05 0.27 0.7 0.16 0.12 3.81 1.25 0.03 0.06 0.16 0.56 0 0
  7375 "1" "Active" 4.03 0 0 2.49 2.28 0.59 0.99 0.4 0.31 5.74 0.94 0.04 0.05 0.09 0.42 0 0
  7376 "1" "Active" 4.91 0 0 1.75 1.68 0.37 0.79 0.32 0.25 3.33 1.11 0.03 0.07 0.17 0.58 0 0
  7377 "1" "Active" 4.98 0 0 1.88 1.79 0.14 0.27 0.12 0.09 6.44 0.57 0.05 0.04 0.14 0.52 0 0
  7378 "1" "Active" 3.95 0 0 1.82 1.74 0.27 0.7 0.14 0.11 3.81 1.06 0.04 0.07 0.06 0.36 0 0
  7379 "1" "Active" 3.4 0 0 2.44 2.24 0.48 0.89 0.4 0.31 4.6 1.23 0.03 0.06 0.06 0.36 0 0
  7389 "1" "Active" 3.93 0 0 2.11 1.97 0.37 0.79 0.26 0.2 3.17 1.38 0.03 0.06 0.16 0.56 0 0
  7400 "1" "Active" 2.87 0 0 1.45 1.44 0.32 0.74 0.26 0.2 5.81 1.4 0.04 0.06 0.13 0.5 0 0
  7400 "2" "Active" 5 0 0 2 1.89 0.41 0.82 0.28 0.22 6.15 0.83 0.05 0.07 0.07 0.38 0 0
  7400 "3" "Active" 2.75 0 0 1.43 1.43 0.24 0.67 0.2 0.16 5.61 0.33 0.03 0.05 0.06 0.36 0 0
  7400 "4" "Active" 3.75 0 0 1.9 1.8 0.26 0.69 0.16 0.12 3.67 0.47 0.04 0.04 0.09 0.42 0 0
  7400 "5" "Active" 2.78 0 0 2.1 1.97 0.56 0.96 0.45 0.35 3.47 1.07 0.03 0.06 0.14 0.52 0 0
  7400 "6" "Active" 3.86 0 0 2.06 1.93 0.12 0.25 0.11 0.08 4.5 1.06 0.04 0.05 0.14 0.52 0 0
  7406 "1" "Active" 3.53 0 0 1.85 1.76 0.32 0.74 0.18 0.14 4.74 0.47 0.06 0.05 0.16 0.56 0 0
  7406 "2" "Active" 3.08 0 0 1.49 1.47 0.38 0.8 0.34 0.27 3.49 1 0.05 0.08 0.13 0.5 0 0
  7414 "1" "Active" 5 0 0 2.49 2.28 0.19 0.63 0.16 0.12 4.08 0.42 0.05 0.05 0.13 0.5 0 0
  7419 "1" "Active" 2.95 0 0 1.47 1.46 0.35 0.77 0.32 0.25 3.36 1.45 0.04 0.05 0.15 0.54 0 0
  7419 "2" "Active" 3.64 0 0 2.25 2.09 0.21 0.64 0.19 0.15 6.56 0.6 0.03 0.06 0.07 0.38 0 0
  7422 "1" "Active" 3.59 0 0 1.56 1.53 0.34 0.76 0.23 0.18 3.78 0.86 0.03 0.05 0.11 0.46 0 0
  7422 "10" "Active" 3.96 0 0 1.71 1.65 0.13 0.32 0.11 0.08 5.52 0.82 0.05 0.06 0.18 0.6 0 0
  7422 "11" "Active" 4.41 0 0 2.08 1.95 0.19 0.63 0.14 0.11 5.65 1.21 0.02 0.06 0.18 0.6 0 0
  7422 "2" "Active" 4.8 0 0 1.87 1.78 0.14 0.45 0.13 0.1 6.06 0.91 0.03 0.05 0.07 0.38 0 0
  7422 "3" "Active" 5 0 0 2.1 1.97 0.33 0.75 0.27 0.21 5.38 0.97 0.02 0.06 0.08 0.4 0 0
  7422 "4" "Active" 5 0 0 2.16 2.01 0.22 0.65 0.21 0.16 4.82 0.61 0.03 0.07 0.09 0.42 0 0
  7422 "5" "Active" 5 0 0 2.24 2.08 0.19 0.63 0.15 0.12 5.86 0.44 0.03 0.06 0.13 0.5 0 0
  7422 "6" "Active" 3.92 0 0 2.08 1.95 0.53 0.93 0.43 0.34 3.14 0.99 0.05 0.08 0.06 0.36 0 0
  7422 "7" "Active" 3.47 0 0 1.94 1.84 0.35 0.77 0.2 0.16 3.95 0.86 0.04 0.05 0.17 0.58 0 0
  7422 "8" "Active" 4.41 0 0 2.43 2.23 0.58 0.98 0.38 0.3 3.2 0.74 0.04 0.05 0.15 0.54 0 0
  7422 "9" "Active" 3.66 0 0 1.97 1.86 0.28 0.71 0.2 0.16 4.6 1.27 0.04 0.06 0.1 0.44 0 0
  7428 "1" "Active" 4.04 0 0 2.05 1.93 0.24 0.67 0.17 0.13 4.1 0.85 0.06 0.08 0.08 0.4 0 0
  7428 "10" "Active" 3.56 0 0 2.04 1.92 0.18 0.62 0.13 0.1 3.33 0.69 0.03 0.04 0.15 0.54 0 0
  7428 "11" "Active" 3.97 0 0 1.64 1.59 0.19 0.63 0.13 0.1 6.53 1.33 0.02 0.07 0.06 0.36 0 0
  7428 "2" "Active" 4.55 0 0 2.26 2.1 0.63 1.02 0.49 0.39 5.36 0.43 0.03 0.07 0.07 0.38 0 0
  7428 "3" "Active" 5 0 0 1.71 1.65 0.24 0.67 0.21 0.16 4.37 1.17 0.04 0.08 0.1 0.44 0 0
  7428 "4" "Active" 5 0 0 2.36 2.18 0.47 0.88 0.41 0.32 5.97 0.78 0.05 0.06 0.14 0.52 0 0
  7428 "5" "Active" 3.15 0 0 2.07 1.94 0.17 0.61 0.14 0.11 4.25 1.39 0.05 0.05 0.15 0.54 0 0
  7428 "6" "Active" 5 0 0 1.52 1.5 0.37 0.79 0.21 0.16 5.6 0.5 0.04 0.07 0.08 0.4 0 0
  7428 "7" "Active" 4.93 0 0 1.91 1.81 0.43 0.84 0.33 0.26 3.85 1.36 0.04 0.07 0.11 0.46 0 0
  7428 "8" "Active" 4.49 0 0 1.95 1.84 0.51 0.91 0.34 0.27 5.32 0.8 0.04 0.06 0.14 0.52 0 0
  7428 "9" "Active" 3.03 0 0 1.97 1.86 0.24 0.67 0.22 0.17 3.26 0.31 0.05 0.06 0.06 0.36 0 0
  8033 "1" "Active" 3.1 0 0 1.84 1.76 0.49 0.9 0.35 0.27 5.97 0.58 0.02 0.04 0.12 0.48 0 0
  8034 "1" "Active" 4.43 0 0 1.86 1.77 0.44 0.85 0.26 0.2 4.75 0.74 0.05 0.05 0.06 0.36 0 0
  8035 "1" "Active" 4.97 0 0 2.23 2.07 0.28 0.71 0.26 0.2 3.28 1.45 0.03 0.07 0.08 0.4 0 0
  8036 "1" "Active" 3.48 0 0 2.47 2.26 0.44 0.85 0.3 0.23 3.38 0.55 0.06 0.06 0.06 0.36 0 0
  8046 "1" "Active" 3.85 0 0 1.43 1.43 0.31 0.73 0.28 0.22 3.12 0.45 0.02 0.04 0.11 0.46 0 0
  8047 "1" "Active" 3.19 0 0 2.09 1.96 0.28 0.71 0.15 0.12 3.6 1.44 0.06 0.07 0.1 0.44 0 0
  8048 "1" "Active" 3.03 0 0 2.32 2.14 0.59 0.99 0.41 0.32 3.67 0.36 0.05 0.05 0.18 0.6 0 0
  8049 "1" "Active" 4.2 0 0 2.46 2.26 0.44 0.85 0.37 0.29 6.59 1.29 0.05 0.06 0.13 0.5 0 0
  8050 "1" "Active" 3.38 0 0 1.5 1.48 0.19 0.63 0.15 0.12 6.59 1.42 0.04 0.07 0.11 0.46 0 0
  8051 "1" "Active" 4.69 0 0 2.01 1.89 0.39 0.81 0.31 0.24 5.42 0.38 0.05 0.06 0.18 0.6 0 0
  8060 "1" "Active" 3.55 0 0 1.51 1.49 0.18 0.62 0.13 0.1 6.01 0.87 0.03 0.05 0.05 0.34 0 0
  8061 "1" "Active" 4 0 0 2.34 2.16 0.44 0.85 0.39 0.31 6.6 0.37 0.03 0.07 0.16 0.56 0 0
  8070 "1" "Active" 2.5 0 0 2.46 2.26 0.56 0.96 0.44 0.35 3.15 1.02 0.03 0.07 0.06 0.36 0 0
  8071 "1" "Active" 2.18 0 0 2.07 1.94 0.54 0.94 0.34 0.27 6.11 0.32 0.04 0.07 0.1 0.44 0 0
  8077 "1" "Active" 5 0 0 1.49 1.47 0.17 0.61 0.13 0.1 6.24 0.96 0.05 0.06 0.14 0.52 0 0
  8078 "1" "Active" 2.26 0 0 2.23 2.07 0.42 0.83 0.26 0.2 5.35 1.35 0.05 0.05 0.14 0.52 0 0
  8079 "1" "Active" 2.42 0 0 1.74 1.68 0.29 0.72 0.2 0.16 4.93 0.55 0.04 0.04 0.09 0.42 0 0
  8080 "1" "Active" 4.98 0 0 2.45 2.25 0.54 0.94 0.48 0.38 3.59 0.46 0.02 0.08 0.09 0.42 0 0
  8087 "1" "Active" 4 0 0 1.62 1.58 0.17 0.61 0.13 0.1 4.78 1 0.06 0.07 0.07 0.38 0 0
  8088 "1" "Active" 2.96 0 0 1.5 1.48 0.26 0.69 0.14 0.11 3.83 1.3 0.06 0.06 0.07 0.38 0 0
  8115 "1" "Active" 5 0 0 1.94 1.84 0.44 0.85 0.29 0.23 3.38 1.31 0.04 0.05 0.18 0.6 0 0
  8116 "1" "Active" 5 0 0 2.4 2.21 0.57 0.97 0.46 0.36 5.16 0.81 0.06 0.07 0.16 0.56 0 0
  8117 "1" "Active" 4.84 0 0 1.83 1.75 0.45 0.86 0.35 0.27 4.76 1.03 0.05 0.05 0.05 0.34 0 0
  8129 "1" "Active" 3.37 0 0 2.24 2.08 0.51 0.91 0.39 0.31 4.61 1.13 0.02 0.06 0.1 0.44 0 0
  8130 "1" "Active" 3.95 0 0 1.69 1.64 0.32 0.74 0.26 0.2 4.68 0.46 0.03 0.05 0.06 0.36 0 0
  8131 "1" "Active" 2.5 0 0 2.45 2.25 0.41 0.82 0.3 0.23 5.47 1.02 0.06 0.07 0.13 0.5 0 0
  8147 "1" "Active" 3.96 0 0 2.15 2.01 0.25 0.68 0.22 0.17 4.11 1.48 0.03 0.04 0.05 0.34 0 0
  8147 "2" "Active" 4.99 0 0 1.71 1.65 0.13 0.47 0.12 0.09 6.5 1 0.03 0.04 0.17 0.58 0 0
  8152 "1" "Active" 2.68 0 0 1.74 1.68 0.45 0.86 0.31 0.24 3.61 1.5 0.05 0.07 0.11 0.46 0 0
  8155 "1" "Active" 3.41 0 0 2.38 2.19 0.43 0.84 0.34 0.27 5.62 0.4 0.03 0.08 0.17 0.58 0 0
  8155 "2" "Active" 3.9 0 0 2.06 1.93 0.32 0.74 0.28 0.22 4.26 1.2 0.04 0.05 0.15 0.54 0 0
  8158 "1" "Active" 2.68 0 0 2.25 2.09 0.34 0.76 0.32 0.25 4.5 1.31 0.03 0.05 0.18 0.6 0 0
  8158 "2" "Active" 3.8 0 0 1.74 1.68 0.17 0.61 0.13 0.1 5.42 0.96 0.02 0.05 0.17 0.58 0 0
}

DATA (MachineModel_REGC_A, [BusNum,GenID,TSDeviceStatus,TSLVPLSW,TSrrpwr,TSbrkpt,TSzerox,TSLVPL1,TSVlim,
   TSLvpnt:1,TSLvpnt,TSTd,TSTLVPL,Iqrmax,Iqrmin,TSQmin,TSKhv,TSXe])
{
  1004 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1006 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1007 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1009 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1011 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1016 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1016 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1021 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1022 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1023 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1023 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1026 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1027 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1028 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1029 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1030 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1032 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1033 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1033 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1035 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1036 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1037 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1039 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1040 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1040 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1042 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1043 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1044 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1046 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1055 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1057 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1061 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1062 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1062 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1063 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1063 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1066 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1070 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1082 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1083 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1083 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1084 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1085 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1085 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1086 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  1088 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1089 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  1089 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2008 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2010 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2011 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2012 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2013 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2013 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2016 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2019 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2029 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2029 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2029 "3" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2035 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2041 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2041 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2041 "3" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2042 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2042 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2042 "3" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2042 "4" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2048 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2049 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2051 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2059 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2062 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2065 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2065 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2071 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2076 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2078 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2081 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2087 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2087 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2089 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2091 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2093 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2094 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2094 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2095 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2095 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2099 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2100 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2109 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2113 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2114 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2115 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2116 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2117 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2118 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2119 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2120 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2123 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2123 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2127 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2130 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2130 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  2131 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2131 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2132 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  2132 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3004 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3017 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3020 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3024 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3028 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3034 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3039 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3041 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3042 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3043 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3044 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3045 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3048 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3049 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3050 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3051 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3055 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3056 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3057 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3060 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3061 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3062 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3063 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3065 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3066 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3068 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3071 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3074 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3075 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3076 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3081 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3084 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3086 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3087 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3092 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3095 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3098 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3110 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3112 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3113 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3114 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3115 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3117 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3118 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3120 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3122 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3126 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3127 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3127 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3127 "3" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3129 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3131 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3132 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3132 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3133 "4" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3133 "5" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3134 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3134 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3135 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3135 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3136 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3136 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3137 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  3141 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  3142 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4003 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4010 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4011 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4019 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4035 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4038 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4038 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4050 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4053 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4099 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4101 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4102 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4105 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4110 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4124 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4128 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4131 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4132 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4133 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4134 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4135 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4136 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4137 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4138 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4142 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4149 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4153 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4166 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4175 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4177 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4181 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4183 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4185 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4189 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4191 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  4194 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  4195 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5020 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5045 "1" "Not active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5045 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5046 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5046 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5054 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5055 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5056 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5057 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5058 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5113 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5114 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5118 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5120 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5121 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5129 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5131 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5132 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5144 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5170 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5179 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5180 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5191 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5198 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5231 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5238 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5243 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5264 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5328 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5337 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5345 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5394 "1" "Not active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5395 "1" "Not active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5396 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5397 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5398 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5399 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5399 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5427 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  5454 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5456 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  5472 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6003 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6004 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6005 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6006 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6007 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6008 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6009 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6010 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6029 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6085 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6086 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6087 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6088 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6089 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6090 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6151 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  6194 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6325 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  6356 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7031 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7032 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7033 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7034 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7053 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7058 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7059 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7060 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7061 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7062 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7063 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7064 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7065 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7066 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7068 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7069 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7095 "1" "Not active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7096 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7097 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7098 "2" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7099 "2" "Not active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7123 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7284 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7285 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7286 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7287 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7288 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7289 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7340 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  7380 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  7413 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  8012 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.02 0.02 0 0 -1.3 0.7 0
  8024 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  8066 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  8091 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
  8099 "1" "Active" 1 10 0.9 0.5 1.22 1.2 0.8 0.4 0.01 0.02 0 0 -1.3 0.7 0
}

DATA (MachineModel_REGFM_A1, [BusNum,ID,Status,TPf,TQf,TVf,Re,Xe,Imax,Emax,Emin,Pmax,Pmin,Qmax,Qmin,Mp,Mq,Kpv,
   Kiv,Kppmax,Kipmax,Kpqmax,Kiqmax,Vflag,QVflag])
{
  1016 "99" "Active" 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
  1023 "99" "Active" 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
  1051 "99" "Active" 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
  1066 "99" "Active" 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
  1078 "99" "Active" 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
}

DATA (Exciter_EXST1_PTI, [BusNum,GenID,TSDeviceStatus,TSTr,TSViMax,TSViMin,TSTc,TSTb,TSKa,TSTa,TSVrMax,
   TSVrMin,TSKc,TSKf,TSTf])
{
  1051 "1" "Active" 0 0.1 -0.1 1 8.7 217 0.05 5 -5 0.12 0 1
  1077 "1" "Active" 0 0.1 -0.1 1 9.77 202 0.09 5 -5 0.16 0 1
  1078 "1" "Active" 0 0.1 -0.1 1 8.55 261 0.08 5 -5 0.15 0 1
  1079 "1" "Active" 0 0.1 -0.1 1 8.02 82 0.03 5 -5 0.16 0 1
  2004 "1" "Active" 0 0.1 -0.1 1 8.89 68 0.03 5 -5 0.16 0 1
  2083 "1" "Active" 0 0.1 -0.1 1 9.99 357 0.06 5 -5 0.09 0 1
  2103 "1" "Active" 0 0.1 -0.1 1 8.15 226 0.09 5 -5 0.08 0 1
  2105 "1" "Active" 0 0.1 -0.1 1 9.24 277 0.1 5 -5 0.16 0 1
  2115 "1" "Active" 0 0.1 -0.1 1 8.42 394 0.09 5 -5 0.14 0 1
  2119 "1" "Active" 0 0.1 -0.1 1 8.59 80 0.18 5 -5 0.13 0 1
  2120 "1" "Active" 0 0.1 -0.1 1 9.26 154 0.15 5 -5 0.11 0 1
  3044 "1" "Active" 0 0.1 -0.1 1 9.88 240 0.03 5 -5 0.17 0 1
  3133 "2" "Active" 0 0.1 -0.1 1 9.14 83 0.09 5 -5 0.19 0 1
  3133 "3" "Active" 0 0.1 -0.1 1 9.84 199 0.15 5 -5 0.17 0 1
  4052 "1" "Active" 0 0.1 -0.1 1 8.05 92 0.16 5 -5 0.07 0 1
  4061 "1" "Active" 0 0.1 -0.1 1 8.51 237 0.11 5 -5 0.17 0 1
  4065 "1" "Active" 0 0.1 -0.1 1 8.92 125 0.08 5 -5 0.08 0 1
  4075 "1" "Active" 0 0.1 -0.1 1 8.65 200 0.02 5 -5 0.15 0 1
  4082 "1" "Active" 0 0.1 -0.1 1 9.76 151 0.08 5 -5 0.17 0 1
  4084 "1" "Active" 0 0.1 -0.1 1 8.36 189 0.09 5 -5 0.17 0 1
  4085 "1" "Active" 0 0.1 -0.1 1 9.85 198 0.12 5 -5 0.14 0 1
  4115 "1" "Active" 0 0.1 -0.1 1 9.2 244 0.03 5 -5 0.09 0 1
  4116 "1" "Active" 0 0.1 -0.1 1 9.97 122 0.19 5 -5 0.15 0 1
  4134 "1" "Active" 0 0.1 -0.1 1 9.99 66 0.11 5 -5 0.18 0 1
  4161 "1" "Active" 0 0.1 -0.1 1 9.01 363 0.05 5 -5 0.13 0 1
  4163 "1" "Active" 0 0.1 -0.1 1 9.58 136 0.1 5 -5 0.14 0 1
  4192 "3" "Active" 0 0.1 -0.1 1 9.19 97 0.13 5 -5 0.17 0 1
  4192 "5" "Active" 0 0.1 -0.1 1 8.91 279 0.02 5 -5 0.12 0 1
  5023 "1" "Active" 0 0.1 -0.1 1 9.65 72 0.06 5 -5 0.19 0 1
  5036 "1" "Active" 0 0.1 -0.1 1 8.22 228 0.03 5 -5 0.17 0 1
  5038 "1" "Active" 0 0.1 -0.1 1 8.19 101 0.12 5 -5 0.14 0 1
  5039 "1" "Active" 0 0.1 -0.1 1 8.04 86 0.09 5 -5 0.08 0 1
  5040 "1" "Active" 0 0.1 -0.1 1 9.84 217 0.04 5 -5 0.11 0 1
  5042 "1" "Active" 0 0.1 -0.1 1 9.56 91 0.11 5 -5 0.09 0 1
  5051 "1" "Active" 0 0.1 -0.1 1 8.8 184 0.07 5 -5 0.07 0 1
  5057 "1" "Active" 0 0.1 -0.1 1 9.25 229 0.06 5 -5 0.18 0 1
  5089 "1" "Active" 0 0.1 -0.1 1 8.06 67 0.1 5 -5 0.14 0 1
  5206 "1" "Active" 0 0.1 -0.1 1 9.11 109 0.17 5 -5 0.12 0 1
  5281 "1" "Active" 0 0.1 -0.1 1 8.54 241 0.06 5 -5 0.08 0 1
  5282 "1" "Active" 0 0.1 -0.1 1 8.93 88 0.2 5 -5 0.14 0 1
  5283 "1" "Active" 0 0.1 -0.1 1 9.62 73 0.09 5 -5 0.2 0 1
  5298 "1" "Active" 0 0.1 -0.1 1 9.34 120 0.06 5 -5 0.17 0 1
  5302 "1" "Active" 0 0.1 -0.1 1 8.28 103 0.13 5 -5 0.14 0 1
  5319 "1" "Active" 0 0.1 -0.1 1 8.69 240 0.07 5 -5 0.17 0 1
  5364 "1" "Active" 0 0.1 -0.1 1 9.87 217 0.09 5 -5 0.13 0 1
  5367 "1" "Active" 0 0.1 -0.1 1 8.28 63 0.03 5 -5 0.17 0 1
  5403 "1" "Active" 0 0.1 -0.1 1 9.87 62 0.14 5 -5 0.07 0 1
  5444 "2" "Active" 0 0.1 -0.1 1 8.34 262 0.04 5 -5 0.07 0 1
  5444 "4" "Active" 0 0.1 -0.1 1 9.34 302 0.1 5 -5 0.18 0 1
  6009 "1" "Active" 0 0.1 -0.1 1 8.82 331 0.03 5 -5 0.14 0 1
  6050 "1" "Active" 0 0.1 -0.1 1 9.12 390 0.05 5 -5 0.13 0 1
  6074 "1" "Active" 0 0.1 -0.1 1 8.05 121 0.04 5 -5 0.18 0 1
  6079 "1" "Active" 0 0.1 -0.1 1 9.5 395 0.03 5 -5 0.18 0 1
  6080 "1" "Active" 0 0.1 -0.1 1 8.37 363 0.01 5 -5 0.17 0 1
  6083 "1" "Active" 0 0.1 -0.1 1 8.72 234 0.01 5 -5 0.13 0 1
  6104 "1" "Active" 0 0.1 -0.1 1 8.39 142 0.02 5 -5 0.11 0 1
  6105 "1" "Active" 0 0.1 -0.1 1 8.98 86 0.14 5 -5 0.19 0 1
  6144 "1" "Active" 0 0.1 -0.1 1 9.33 125 0.03 5 -5 0.15 0 1
  6145 "1" "Active" 0 0.1 -0.1 1 8.22 57 0.11 5 -5 0.16 0 1
  6166 "1" "Active" 0 0.1 -0.1 1 9.1 97 0.19 5 -5 0.18 0 1
  6215 "1" "Active" 0 0.1 -0.1 1 9.1 94 0.03 5 -5 0.08 0 1
  6246 "1" "Active" 0 0.1 -0.1 1 8.4 292 0.02 5 -5 0.16 0 1
  6247 "1" "Active" 0 0.1 -0.1 1 8.08 98 0.08 5 -5 0.08 0 1
  6248 "1" "Active" 0 0.1 -0.1 1 8.57 125 0.02 5 -5 0.1 0 1
  6258 "1" "Active" 0 0.1 -0.1 1 9.52 107 0.07 5 -5 0.19 0 1
  6259 "1" "Active" 0 0.1 -0.1 1 9.98 390 0.03 5 -5 0.08 0 1
  6267 "1" "Active" 0 0.1 -0.1 1 9.37 171 0.06 5 -5 0.16 0 1
  6272 "1" "Active" 0 0.1 -0.1 1 8.1 293 0.04 5 -5 0.13 0 1
  6273 "1" "Active" 0 0.1 -0.1 1 9.61 174 0.03 5 -5 0.12 0 1
  6274 "1" "Active" 0 0.1 -0.1 1 8.6 209 0.09 5 -5 0.2 0 1
  6296 "1" "Active" 0 0.1 -0.1 1 8.62 157 0.12 5 -5 0.18 0 1
  6297 "1" "Active" 0 0.1 -0.1 1 8.51 82 0.06 5 -5 0.14 0 1
  6301 "1" "Active" 0 0.1 -0.1 1 8.41 309 0.01 5 -5 0.18 0 1
  6303 "1" "Active" 0 0.1 -0.1 1 9.9 195 0.02 5 -5 0.11 0 1
  6304 "1" "Active" 0 0.1 -0.1 1 8.59 300 0.06 5 -5 0.11 0 1
  6305 "1" "Active" 0 0.1 -0.1 1 9.05 59 0.14 5 -5 0.11 0 1
  6349 "1" "Active" 0 0.1 -0.1 1 9.39 95 0.24 5 -5 0.09 0 1
  6349 "5" "Active" 0 0.1 -0.1 1 8.97 332 0.03 5 -5 0.2 0 1
  6349 "6" "Active" 0 0.1 -0.1 1 9.75 114 0.2 5 -5 0.08 0 1
  7008 "1" "Active" 0 0.1 -0.1 1 9.98 69 0.02 5 -5 0.12 0 1
  7015 "1" "Active" 0 0.1 -0.1 1 9.47 93 0.1 5 -5 0.14 0 1
  7021 "1" "Active" 0 0.1 -0.1 1 9.57 275 0.08 5 -5 0.08 0 1
  7045 "1" "Active" 0 0.1 -0.1 1 9.78 93 0.16 5 -5 0.14 0 1
  7061 "1" "Active" 0 0.1 -0.1 1 9.5 395 0.04 5 -5 0.08 0 1
  7062 "1" "Active" 0 0.1 -0.1 1 9.39 84 0.01 5 -5 0.08 0 1
  7136 "1" "Active" 0 0.1 -0.1 1 8.67 132 0.18 5 -5 0.16 0 1
  7138 "1" "Active" 0 0.1 -0.1 1 9.92 366 0.05 5 -5 0.07 0 1
  7139 "1" "Active" 0 0.1 -0.1 1 9.28 382 0.08 5 -5 0.17 0 1
  7146 "1" "Active" 0 0.1 -0.1 1 9.45 76 0.15 5 -5 0.13 0 1
  7169 "1" "Active" 0 0.1 -0.1 1 8.06 249 0.06 5 -5 0.16 0 1
  7190 "1" "Active" 0 0.1 -0.1 1 9.57 83 0.04 5 -5 0.15 0 1
  7191 "1" "Active" 0 0.1 -0.1 1 9.62 185 0.07 5 -5 0.12 0 1
  7192 "1" "Active" 0 0.1 -0.1 1 9.96 236 0.04 5 -5 0.13 0 1
  7196 "1" "Active" 0 0.1 -0.1 1 8.01 306 0.1 5 -5 0.13 0 1
  7197 "1" "Active" 0 0.1 -0.1 1 9.44 217 0.13 5 -5 0.08 0 1
  7207 "1" "Active" 0 0.1 -0.1 1 8.27 251 0.04 5 -5 0.14 0 1
  7307 "1" "Active" 0 0.1 -0.1 1 9.76 66 0.15 5 -5 0.12 0 1
  7329 "1" "Active" 0 0.1 -0.1 1 9.17 327 0.01 5 -5 0.13 0 1
  7353 "1" "Active" 0 0.1 -0.1 1 8.87 262 0.04 5 -5 0.15 0 1
  7374 "1" "Active" 0 0.1 -0.1 1 9.87 239 0.07 5 -5 0.08 0 1
  7400 "4" "Active" 0 0.1 -0.1 1 8.77 228 0.03 5 -5 0.1 0 1
  7400 "5" "Active" 0 0.1 -0.1 1 9.44 279 0.07 5 -5 0.13 0 1
  7400 "6" "Active" 0 0.1 -0.1 1 8.29 72 0.22 5 -5 0.07 0 1
  7406 "1" "Active" 0 0.1 -0.1 1 8.87 194 0.06 5 -5 0.15 0 1
  7414 "1" "Active" 0 0.1 -0.1 1 8.23 134 0.07 5 -5 0.13 0 1
  7419 "2" "Active" 0 0.1 -0.1 1 9.67 277 0.03 5 -5 0.13 0 1
  7422 "11" "Active" 0 0.1 -0.1 1 8.59 168 0.14 5 -5 0.12 0 1
  7422 "2" "Active" 0 0.1 -0.1 1 8.88 233 0.02 5 -5 0.13 0 1
  7422 "3" "Active" 0 0.1 -0.1 1 8.08 235 0.02 5 -5 0.08 0 1
  7422 "7" "Active" 0 0.1 -0.1 1 9.97 66 0.18 5 -5 0.15 0 1
  7428 "1" "Active" 0 0.1 -0.1 1 8.96 193 0.03 5 -5 0.19 0 1
  7428 "11" "Active" 0 0.1 -0.1 1 9.38 220 0.09 5 -5 0.13 0 1
  7428 "6" "Active" 0 0.1 -0.1 1 9.76 321 0.05 5 -5 0.13 0 1
  8048 "1" "Active" 0 0.1 -0.1 1 9.95 108 0.05 5 -5 0.09 0 1
  8049 "1" "Active" 0 0.1 -0.1 1 9.24 123 0.19 5 -5 0.12 0 1
  8050 "1" "Active" 0 0.1 -0.1 1 8.59 323 0.08 5 -5 0.12 0 1
  8077 "1" "Active" 0 0.1 -0.1 1 9.47 197 0.07 5 -5 0.16 0 1
  8078 "1" "Active" 0 0.1 -0.1 1 9.87 323 0.08 5 -5 0.12 0 1
  8116 "1" "Active" 0 0.1 -0.1 1 8.63 180 0.12 5 -5 0.11 0 1
  8117 "1" "Active" 0 0.1 -0.1 1 8.85 174 0.12 5 -5 0.19 0 1
  8130 "1" "Active" 0 0.1 -0.1 1 9.88 184 0.02 5 -5 0.14 0 1
  8147 "1" "Active" 0 0.1 -0.1 1 9.58 225 0.03 5 -5 0.16 0 1
  8147 "2" "Active" 0 0.1 -0.1 1 8.11 76 0.19 5 -5 0.07 0 1
  8152 "1" "Active" 0 0.1 -0.1 1 9.39 313 0.03 5 -5 0.12 0 1
  8155 "1" "Active" 0 0.1 -0.1 1 8.32 302 0.08 5 -5 0.15 0 1
  8155 "2" "Active" 0 0.1 -0.1 1 9.64 270 0.02 5 -5 0.14 0 1
}

DATA (Exciter_IEEET1, [BusNum,GenID,TSDeviceStatus,TSTr,TSKa,TSTa,TSVrMax,TSVrMin,TSKe,TSTe,TSKf,TSTf,
   TSwitch,TSE,TSSE,TSE:1,TSSE:1,TSSpdmlt])
{
  2056 "1" "Active" 0 55.59 0.06 1 -1 0 0.76 0.06 0.94 0 2.85 3.27 0.07 0.24 0
  2057 "1" "Active" 0 38.64 0.05 1 -1 0 0.48 0.07 0.98 0 2.67 3.17 0.06 0.21 0
  3106 "1" "Active" 0 45.89 0.12 1 -1 0 0.84 0.09 0.97 0 3.75 4.9 0.06 0.23 0
  4026 "1" "Active" 0 110.15 0.06 1 -1 0 0.95 0.06 1.01 0 2.98 3.99 0.04 0.29 0
  4046 "1" "Active" 0 56.79 0.08 1 -1 0 0.86 0.07 1.02 0 2.03 5.5 0.07 0.3 0
  4094 "1" "Active" 0 138.02 0.04 1 -1 0 0.89 0.08 0.99 0 3.87 3.48 0.05 0.28 0
  4096 "1" "Active" 0 29.53 0.05 1 -1 0 0.6 0.07 1 0 2.45 4.54 0.04 0.21 0
  4097 "1" "Active" 0 43.66 0.06 1 -1 0 0.68 0.06 0.93 0 1.81 3.25 0.07 0.27 0
  4098 "1" "Active" 0 75.73 0.02 1 -1 0 0.42 0.06 0.95 0 2.24 5.27 0.08 0.29 0
  5107 "1" "Active" 0 66.79 0.02 1 -1 0 0.73 0.06 0.92 0 3.59 4.97 0.08 0.25 0
  5419 "1" "Active" 0 74.77 0.05 1 -1 0 0.59 0.08 1 0 4.19 4.85 0.05 0.29 0
  6110 "1" "Active" 0 36.61 0.08 1 -1 0 0.49 0.06 0.97 0 2.44 4.32 0.06 0.31 0
  6111 "1" "Active" 0 70.25 0.03 1 -1 0 0.5 0.05 0.93 0 2.83 5.39 0.04 0.3 0
  6269 "1" "Active" 0 90.9 0.08 1 -1 0 0.93 0.06 0.94 0 3.48 4.04 0.07 0.26 0
  8061 "1" "Active" 0 153.07 0.03 1 -1 0 0.73 0.06 0.99 0 2.82 3.09 0.07 0.31 0
  8131 "1" "Active" 0 86.32 0.06 1 -1 0 0.66 0.08 0.96 0 1.95 2.78 0.04 0.26 0
}

DATA (Exciter_REECA1, [BusNum,GenID,TSDeviceStatus,WhoAmI,TSpfaflg,TSvltflg,TSvarflg,TSPqflag,TSPFlag,
   TSVdip,TSVup,TSTV,TSVdbd:1,TSVdbd:2,TSKqv,TsIqh:1,TSIql:1,TSVRef,TSIqfrz,
   TSThld,TSThld:2,TSTp,TSQmax,TSQmin,TSVmax,TSVmin,TSKqp,TSKqi,TSKvp,TSKvi,
   TSVRef:1,TSTiq,TSRpmax,TSRPmin,TSPmax,TSPmin,TSTpo,TSImax,Vq:1,Lq:1,Vq:2,Lq:2,
   Vq:3,Lq:3,Vq:4,Lq:4,Vp:1,Lp:1,Vp:2,Lp:2,Vp:3,Lp:3,Vp:4,Lp:4,TSMWCap])
{
  1004 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.9 1 1.1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1006 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 1.4 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1007 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.8 2.7 2.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1009 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1011 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.4 0.6 1.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1016 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 2 1.7 2.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1016 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.1 1.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1021 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2.5 2.5 2.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1022 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.8 0.2 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1023 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1023 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.5 1.7 1.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1026 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1027 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 0.8 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1028 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.2 2.6 0.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1029 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 33.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1030 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.3 0.6 2.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1032 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.8 0.6 2.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1033 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 43.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1033 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.7 2.9 1.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1035 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 22.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1036 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.4 2.1 2.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1037 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 1.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1039 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 25.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1040 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.2 0.5 1.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1040 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.1 1.5 2.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1042 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1043 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.4 2.1 1.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1044 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 31.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1046 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.8 2.3 2.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1055 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 49.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1057 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1061 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 31.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1062 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1062 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 24.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1063 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1063 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 21.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1066 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.4 0.4 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1070 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 1.5 2.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1082 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 42.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1083 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 16 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1083 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.1 2.8 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1084 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 33 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1085 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 18.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1085 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 3 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1086 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.1 2.5 2.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1088 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 2 1.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1089 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 0.6 1.5 0.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  1089 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.3 3 1.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2008 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.7 2.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2010 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.6 1.3 1.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2011 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.6 1.9 1.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2012 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 48.1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2013 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1.3 1.4 2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2013 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2 0.8 2.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2016 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.7 0.5 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2019 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2029 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 47 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2029 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.7 2.9 0.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2029 "3" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.2 2.1 2.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2035 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.5 2.9 1.3 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2041 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 0.7 2.3 1.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2041 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.9 1.6 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2041 "3" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2042 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 35.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2042 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.8 1.5 0.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2042 "3" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.2 2.2 2.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2042 "4" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2048 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 2.6 1.6 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2049 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.3 1.7 2.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2051 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 17.4 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2059 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 44.4 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2062 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.2 1.1 1.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2065 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.6 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2065 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.4 0.8 2.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2071 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.8 0.3 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2076 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.2 1 1.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2078 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 37.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2081 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.4 1.6 0.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2087 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1 2.2 1.4 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2087 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1.2 2.9 0.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2089 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2091 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 41.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2093 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.1 2.8 1.2 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2094 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2094 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 26.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2095 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2095 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 1.6 2.1 0.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2099 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 0.5 2.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2100 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 24.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2109 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 2 0.3 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2113 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 1.2 0.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2114 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.9 2.5 0.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2115 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 0.2 0.7 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2116 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 2.4 1.5 1.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2117 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.4 2 1.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2118 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.2 2.1 1.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2119 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 2.2 1.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2120 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1 1.7 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2123 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 23.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2123 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 0.1 2.4 2.2 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2127 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1.5 2.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2130 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2130 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.6 2.1 1.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2131 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1 1.6 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2131 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.3 0.7 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2132 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 21.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2132 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 2.1 1.3 0.3 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3004 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.5 2 2.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3017 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 3 1.2 0.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3020 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 7.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3024 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 31.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3028 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 33.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3034 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 9.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3039 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.5 1 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3041 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3042 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 49 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3043 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 25.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3044 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.7 1.7 0.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3045 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 32.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3048 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.3 1.3 2.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3049 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2 1.2 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3050 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3051 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3055 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3056 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 23.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3057 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 30.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3060 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 36.1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3061 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 24.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3062 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 37 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3063 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 43.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3065 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 30.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3066 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 1.1 0.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3068 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3071 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.2 1.7 0.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3074 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3075 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.1 0.2 2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3076 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 0.9 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3081 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3084 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.5 0.3 1.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3086 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3087 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3092 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.8 1 0.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3095 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 26.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3098 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 44.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3110 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 27.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3112 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 11.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3113 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 49.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3114 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 48.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3115 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 0.2 1.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3117 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3118 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 40.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3120 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3122 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.8 2.4 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3126 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 1 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3127 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 28.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3127 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 8.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3127 "3" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.9 2.2 0.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3129 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 20 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3131 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3132 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.7 2 2.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3132 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.8 1.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3133 "4" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.5 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3133 "5" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.6 2.7 1.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3134 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 24 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3134 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1.1 1.7 1.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3135 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 15.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3135 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.8 2.9 2.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3136 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.4 2.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3136 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.4 2.4 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3137 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3141 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 29.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  3142 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.4 1.1 1.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4003 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 2.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4010 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 48.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4011 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 15.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4019 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4035 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.7 2.2 2.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4038 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 0.9 1.8 1.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4038 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.9 2.2 0.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4050 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 19.4 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4053 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 1.2 0.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4099 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.5 2.7 0.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4101 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.3 0.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4102 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 2.4 1.7 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4105 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 0.4 1.6 0.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4110 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 3 1.2 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4124 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 2 1.8 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4128 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 49.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4131 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4132 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 2.9 1 2.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4133 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 1.2 0.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4134 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.6 1.3 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4135 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.4 0.2 2.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4136 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 1.6 2.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4137 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.9 2.4 1.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4138 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1 0.8 2.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4142 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.5 2.5 0.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4149 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 16.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4153 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.1 2.1 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4166 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.7 0.4 1.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4175 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.1 0.5 2.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4177 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 16.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4181 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.9 0.6 0.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4183 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 45.5 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4185 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.1 1.5 2.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4189 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.9 0.8 2.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4191 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1 0.9 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4194 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.6 2.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4195 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 2.5 0.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5020 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.9 2.6 1.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5045 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5045 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.5 2.8 0.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5046 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 46.8 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5046 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1 0.9 0.7 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5054 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 2.4 0.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5055 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5056 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 17.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5057 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 43.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5058 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5113 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.9 2.8 1.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5114 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.8 0.9 2.1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5118 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 24.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5120 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.8 1.9 0.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5121 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.9 2.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5129 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5131 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.4 2.2 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5132 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.6 1.7 1.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5144 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 0.3 0.5 0.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5170 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.5 2.1 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5179 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.6 1.6 1.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5180 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.6 1.9 2.4 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5191 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.9 0.2 1.7 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5198 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5231 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.7 2.3 0.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5238 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 39.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5243 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 1.8 2.7 0.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5264 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 13.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5328 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 3 1.6 1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5337 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 1.3 1.1 0.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5345 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.2 1.7 2.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5394 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5395 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5396 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.6 1.7 0.6 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5397 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.4 2.3 0.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5398 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1 1.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5399 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 39.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5399 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 36.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5427 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2 2.7 0.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5454 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.8 1.6 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5456 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.1 2.2 2.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5472 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.3 0.3 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6003 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 0.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6004 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.3 1.7 2.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6005 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 0.5 2.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6006 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.7 2.6 1.2 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6007 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 2.8 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6008 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.5 1.6 2.5 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6009 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.8 2.2 1.3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6010 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 0.5 2.7 0.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6029 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.9 0.6 1.1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6085 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.6 1.5 2.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6086 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.7 1 1.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6087 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6088 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1 1.8 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6089 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 0.9 1.6 1.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6090 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.3 1 2.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6151 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 2.9 1.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6194 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.3 0.5 2.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6325 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 1.8 1.5 2.9 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6356 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.8 0.7 0.5 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7031 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.7 1.3 1 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7032 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 1.9 0.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7033 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 1.4 0.4 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7034 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7053 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.1 2.2 2.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7058 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.4 1.3 2 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7059 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 1.5 2.2 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7060 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.9 2.5 2.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7061 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.7 2.7 1.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7062 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.3 0.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7063 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.3 0.6 0.3 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7064 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 1 0.9 1.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7065 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.3 1.9 1.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7066 "2" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.6 0.9 0.1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7068 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7069 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.9 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7095 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7096 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.8 0.6 1.2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7097 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7098 "2" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.6 2.7 1.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7099 "2" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7123 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 1.1 0.8 2.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7284 "1" "Active" "none" 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7285 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.2 1.6 1 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7286 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7287 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.9 1.4 0.4 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7288 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.3 1.5 2 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7289 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 0.9 1.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7340 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 1.9 0 0.02 99 -99 1 0 0.02 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7380 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.7 1.6 0.6 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7413 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.6 0.3 3 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8012 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.9 1.9 0.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8024 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.6 1.4 0.6 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8066 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.3 1.8 2.7 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8091 "1" "Active" "none" 0 1 1 0 1 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 21.1 0 0.02 99 -99 1 0 0.04 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8099 "1" "Active" "none" 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 0.6 2.8 0 0.02 99 -99 1 0 0.03 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
}

DATA (Exciter_ESST1A, [BusNum,GenID,TSDeviceStatus,TSUEL,TSVOS,TSTr,TSViMax,TSViMin,TSTc,TSTb,TSTc:1,
   TSTb:1,TSKa,TSTa,TSVaMax,TSVaMin,TSVrMax,TSVrMin,TSKc,TSKf,TSTf,TSKlr,TSILR])
{
  3105 "1" "Active" 1 1 0 0.1 -0.1 1.22 4.4 1 4.44 472 0 5 -5 5 -5 0.17 0 1 0 0
  4045 "1" "Active" 1 1 0 0.1 -0.1 0.66 7.22 1 2.18 389 0 5 -5 5 -5 0.11 0 1 0 0
  4047 "1" "Active" 1 1 0 0.1 -0.1 0.77 6.19 1 3.55 350 0 5 -5 5 -5 0.18 0 1 0 0
  4090 "1" "Active" 1 1 0 0.1 -0.1 0.6 4.93 1 3.3 550 0 5 -5 5 -5 0.12 0 1 0 0
  4091 "1" "Active" 1 1 0 0.1 -0.1 0.21 4.8 1 0.42 628 0 5 -5 5 -5 0.1 0 1 0 0
  4093 "1" "Active" 1 1 0 0.1 -0.1 1.31 8.18 1 2.17 256 0 5 -5 5 -5 0.05 0 1 0 0
  5106 "1" "Active" 1 1 0 0.1 -0.1 1.02 6.41 1 2.82 371 0 5 -5 5 -5 0 0 1 0 0
  5262 "1" "Active" 1 1 0 0.1 -0.1 0.06 9.42 1 0.09 522 0 5 -5 5 -5 0.03 0 1 0 0
  5263 "1" "Active" 1 1 0 0.1 -0.1 0.84 9.56 1 1.41 391 0 5 -5 5 -5 0.04 0 1 0 0
  5342 "1" "Active" 1 1 0 0.1 -0.1 0.8 9.77 1 1.35 286 0 5 -5 5 -5 0.05 0 1 0 0
  5343 "1" "Active" 1 1 0 0.1 -0.1 1.07 5.32 1 4.04 239 0 5 -5 5 -5 0.1 0 1 0 0
  5360 "1" "Active" 1 1 0 0.1 -0.1 1.85 8.96 1 4.95 275 0 5 -5 5 -5 0.09 0 1 0 0
  6041 "1" "Active" 1 1 0 0.1 -0.1 0.97 7.98 1 2.68 512 0 5 -5 5 -5 0.07 0 1 0 0
  6042 "1" "Active" 1 1 0 0.1 -0.1 0.34 9.32 1 0.23 229 0 5 -5 5 -5 0.15 0 1 0 0
  6078 "1" "Active" 1 1 0 0.1 -0.1 1.85 9.82 1 4.55 225 0 5 -5 5 -5 0.01 0 1 0 0
  6082 "1" "Active" 1 1 0 0.1 -0.1 1.85 9.37 1 4.21 242 0 5 -5 5 -5 0.11 0 1 0 0
  6213 "1" "Active" 1 1 0 0.1 -0.1 0.95 8.85 1 2.59 201 0 5 -5 5 -5 0.17 0 1 0 0
  6214 "1" "Active" 1 1 0 0.1 -0.1 1.19 4.96 1 3.51 241 0 5 -5 5 -5 0.14 0 1 0 0
  6216 "1" "Active" 1 1 0 0.1 -0.1 1.09 5.25 1 3.99 245 0 5 -5 5 -5 0.1 0 1 0 0
  6266 "1" "Active" 1 1 0 0.1 -0.1 0.95 8.51 1 3.87 597 0 5 -5 5 -5 0.1 0 1 0 0
  6268 "1" "Active" 1 1 0 0.1 -0.1 1.29 5.94 1 3.08 409 0 5 -5 5 -5 0.1 0 1 0 0
  6270 "1" "Active" 1 1 0 0.1 -0.1 1.03 6.32 1 3.84 409 0 5 -5 5 -5 0.16 0 1 0 0
  6271 "1" "Active" 1 1 0 0.1 -0.1 0.94 6.07 1 3.19 579 0 5 -5 5 -5 0.02 0 1 0 0
  7098 "1" "Active" 1 1 0 0.1 -0.1 0.89 9.83 1 2.6 296 0 5 -5 5 -5 0.06 0 1 0 0
  7099 "1" "Active" 1 1 0 0.1 -0.1 1.13 7.38 1 4.26 644 0 5 -5 5 -5 0.1 0 1 0 0
  7334 "1" "Active" 1 1 0 0.1 -0.1 1.15 7.74 1 3.64 253 0 5 -5 5 -5 0.19 0 1 0 0
  7335 "1" "Active" 1 1 0 0.1 -0.1 1.85 7.01 1 4.28 359 0 5 -5 5 -5 0.09 0 1 0 0
  8088 "1" "Active" 1 1 0 0.1 -0.1 1.73 6.66 1 4.85 322 0 5 -5 5 -5 0.04 0 1 0 0
}

DATA (Exciter_ESST4B, [BusNum,GenID,TSDeviceStatus,TSTr,TSKpr,TSKir,TSVrMax,TSVrMin,TSTa,TSKpm,TSKim,
   TSVmmax,TSVmmin,TSKg,TSKp,TSKi,TSVbMax,TSKc,TSXl,TSAngleP,TSVgMax])
{
  1048 "1" "Active" 0 6.46 6.46 1 -0.87 0.01667 1 0 99 -99 0 5.47 0 11.63 0.12 0 0 999
  1049 "1" "Active" 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.12 0 0 999
  1050 "1" "Active" 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 6.4 0 11.63 0.1 0 0 999
  1052 "1" "Active" 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 5.47 0 11.63 0.09 0 0 999
  1053 "1" "Active" 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.07 0 0 999
  1059 "1" "Active" 0 5.97 5.97 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.12 0 0 999
  1060 "1" "Active" 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 6.76 0 11.63 0.15 0 0 999
  1072 "1" "Active" 0 6.36 6.36 1 -0.87 0.01667 1 0 99 -99 0 5.31 0 11.63 0.08 0 0 999
  1073 "1" "Active" 0 4.02 4.02 1 -0.87 0.01667 1 0 99 -99 0 6.06 0 11.63 0.12 0 0 999
  1074 "1" "Active" 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.1 0 0 999
  1075 "1" "Active" 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 6.58 0 11.63 0.09 0 0 999
  1076 "1" "Active" 0 2.7 2.7 1 -0.87 0.01667 1 0 99 -99 0 6.88 0 11.63 0.09 0 0 999
  1080 "1" "Active" 0 7.12 7.12 1 -0.87 0.01667 1 0 99 -99 0 5.55 0 11.63 0.11 0 0 999
  1081 "1" "Active" 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 4.47 0 11.63 0.07 0 0 999
  2005 "1" "Active" 0 4.12 4.12 1 -0.87 0.01667 1 0 99 -99 0 4.31 0 11.63 0.07 0 0 999
  2006 "1" "Active" 0 6.43 6.43 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.1 0 0 999
  2023 "1" "Active" 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.09 0 0 999
  2024 "1" "Active" 0 7.25 7.25 1 -0.87 0.01667 1 0 99 -99 0 6.37 0 11.63 0.1 0 0 999
  2084 "1" "Active" 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 5.27 0 11.63 0.12 0 0 999
  2085 "1" "Active" 0 4.74 4.74 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.13 0 0 999
  2104 "1" "Active" 0 4.15 4.15 1 -0.87 0.01667 1 0 99 -99 0 5.46 0 11.63 0.14 0 0 999
  2116 "1" "Active" 0 6.61 6.61 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.11 0 0 999
  2117 "1" "Active" 0 6.17 6.17 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.1 0 0 999
  2118 "1" "Active" 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 6.3 0 11.63 0.09 0 0 999
  3043 "1" "Active" 0 3.95 3.95 1 -0.87 0.01667 1 0 99 -99 0 5.9 0 11.63 0.11 0 0 999
  3045 "1" "Active" 0 3.63 3.63 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.14 0 0 999
  3133 "1" "Active" 0 6.25 6.25 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.11 0 0 999
  4030 "1" "Active" 0 6.49 6.49 1 -0.87 0.01667 1 0 99 -99 0 6.21 0 11.63 0.12 0 0 999
  4058 "1" "Active" 0 3.77 3.77 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.08 0 0 999
  4059 "1" "Active" 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 5.89 0 11.63 0.1 0 0 999
  4060 "1" "Active" 0 6.09 6.09 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.08 0 0 999
  4062 "1" "Active" 0 4.37 4.37 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.14 0 0 999
  4063 "1" "Active" 0 7.14 7.14 1 -0.87 0.01667 1 0 99 -99 0 5.38 0 11.63 0.12 0 0 999
  4076 "1" "Active" 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 6.95 0 11.63 0.09 0 0 999
  4077 "1" "Active" 0 4.01 4.01 1 -0.87 0.01667 1 0 99 -99 0 4.66 0 11.63 0.11 0 0 999
  4083 "1" "Active" 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 6.63 0 11.63 0.13 0 0 999
  4092 "1" "Active" 0 7.16 7.16 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.1 0 0 999
  4095 "1" "Active" 0 5.77 5.77 1 -0.87 0.01667 1 0 99 -99 0 5.27 0 11.63 0.14 0 0 999
  4133 "1" "Active" 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 6.91 0 11.63 0.15 0 0 999
  4135 "1" "Active" 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.1 0 0 999
  4136 "1" "Active" 0 7.3 7.3 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.12 0 0 999
  4137 "1" "Active" 0 6.02 6.02 1 -0.87 0.01667 1 0 99 -99 0 4.67 0 11.63 0.1 0 0 999
  4138 "1" "Active" 0 5.4 5.4 1 -0.87 0.01667 1 0 99 -99 0 6.45 0 11.63 0.08 0 0 999
  4160 "1" "Active" 0 5.12 5.12 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.1 0 0 999
  4162 "1" "Active" 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 5.04 0 11.63 0.14 0 0 999
  4192 "1" "Active" 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.84 0 11.63 0.14 0 0 999
  4192 "10" "Active" 0 4.83 4.83 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.07 0 0 999
  4192 "2" "Active" 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 5.51 0 11.63 0.09 0 0 999
  4192 "4" "Active" 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.14 0 0 999
  4192 "6" "Active" 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.07 0 0 999
  4192 "7" "Active" 0 5.52 5.52 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.12 0 0 999
  4192 "8" "Active" 0 4.9 4.9 1 -0.87 0.01667 1 0 99 -99 0 4.92 0 11.63 0.13 0 0 999
  4192 "9" "Active" 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 4.32 0 11.63 0.08 0 0 999
  5035 "1" "Active" 0 7.16 7.16 1 -0.87 0.01667 1 0 99 -99 0 4.53 0 11.63 0.1 0 0 999
  5037 "1" "Active" 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.12 0 0 999
  5041 "1" "Active" 0 6.52 6.52 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.11 0 0 999
  5058 "1" "Active" 0 6.35 6.35 1 -0.87 0.01667 1 0 99 -99 0 6.93 0 11.63 0.08 0 0 999
  5065 "1" "Active" 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 6.16 0 11.63 0.14 0 0 999
  5066 "1" "Active" 0 6.37 6.37 1 -0.87 0.01667 1 0 99 -99 0 5.62 0 11.63 0.11 0 0 999
  5067 "1" "Active" 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 5.79 0 11.63 0.07 0 0 999
  5068 "1" "Active" 0 5.62 5.62 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.11 0 0 999
  5069 "1" "Active" 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 5.04 0 11.63 0.1 0 0 999
  5166 "1" "Active" 0 3.68 3.68 1 -0.87 0.01667 1 0 99 -99 0 5.94 0 11.63 0.1 0 0 999
  5167 "1" "Active" 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.08 0 0 999
  5207 "1" "Active" 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 4.99 0 11.63 0.11 0 0 999
  5208 "1" "Active" 0 7.06 7.06 1 -0.87 0.01667 1 0 99 -99 0 5.5 0 11.63 0.11 0 0 999
  5297 "1" "Active" 0 5.77 5.77 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.1 0 0 999
  5299 "1" "Active" 0 5.19 5.19 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.08 0 0 999
  5300 "1" "Active" 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.09 0 0 999
  5301 "1" "Active" 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.11 0 0 999
  5303 "1" "Active" 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 6.26 0 11.63 0.1 0 0 999
  5320 "1" "Active" 0 5.72 5.72 1 -0.87 0.01667 1 0 99 -99 0 4.67 0 11.63 0.07 0 0 999
  5321 "1" "Active" 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 4.54 0 11.63 0.08 0 0 999
  5324 "1" "Active" 0 4.14 4.14 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.11 0 0 999
  5325 "1" "Active" 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 5.06 0 11.63 0.12 0 0 999
  5326 "1" "Active" 0 6.04 6.04 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.07 0 0 999
  5363 "1" "Active" 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.14 0 0 999
  5365 "1" "Active" 0 4.82 4.82 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.09 0 0 999
  5366 "1" "Active" 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 4.33 0 11.63 0.08 0 0 999
  5368 "1" "Active" 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.11 0 0 999
  5369 "1" "Active" 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 4.79 0 11.63 0.08 0 0 999
  5382 "1" "Active" 0 4.32 4.32 1 -0.87 0.01667 1 0 99 -99 0 5.77 0 11.63 0.11 0 0 999
  5383 "1" "Active" 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 4.89 0 11.63 0.13 0 0 999
  5404 "1" "Active" 0 4.73 4.73 1 -0.87 0.01667 1 0 99 -99 0 6.86 0 11.63 0.13 0 0 999
  5405 "1" "Active" 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 4.64 0 11.63 0.08 0 0 999
  5406 "1" "Active" 0 7.26 7.26 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.08 0 0 999
  5415 "1" "Active" 0 5.48 5.48 1 -0.87 0.01667 1 0 99 -99 0 6.11 0 11.63 0.11 0 0 999
  5416 "1" "Active" 0 3.42 3.42 1 -0.87 0.01667 1 0 99 -99 0 4.49 0 11.63 0.09 0 0 999
  5417 "1" "Active" 0 6.5 6.5 1 -0.87 0.01667 1 0 99 -99 0 6.16 0 11.63 0.09 0 0 999
  5418 "1" "Active" 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 4.68 0 11.63 0.09 0 0 999
  5423 "1" "Active" 0 5.74 5.74 1 -0.87 0.01667 1 0 99 -99 0 5.87 0 11.63 0.1 0 0 999
  5424 "1" "Active" 0 6.55 6.55 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.14 0 0 999
  5444 "1" "Active" 0 5.55 5.55 1 -0.87 0.01667 1 0 99 -99 0 6.49 0 11.63 0.13 0 0 999
  5444 "3" "Active" 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 5.58 0 11.63 0.1 0 0 999
  5444 "5" "Active" 0 3.89 3.89 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.12 0 0 999
  5444 "6" "Active" 0 6.52 6.52 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.12 0 0 999
  5444 "7" "Active" 0 4.52 4.52 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.1 0 0 999
  5444 "8" "Active" 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 6.24 0 11.63 0.07 0 0 999
  6006 "1" "Active" 0 7.47 7.47 1 -0.87 0.01667 1 0 99 -99 0 6.79 0 11.63 0.14 0 0 999
  6007 "1" "Active" 0 4.51 4.51 1 -0.87 0.01667 1 0 99 -99 0 4.87 0 11.63 0.1 0 0 999
  6008 "1" "Active" 0 4.81 4.81 1 -0.87 0.01667 1 0 99 -99 0 6.99 0 11.63 0.11 0 0 999
  6010 "1" "Active" 0 3.37 3.37 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.09 0 0 999
  6048 "1" "Active" 0 6.54 6.54 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.12 0 0 999
  6049 "1" "Active" 0 4.79 4.79 1 -0.87 0.01667 1 0 99 -99 0 5.74 0 11.63 0.09 0 0 999
  6051 "1" "Active" 0 5.09 5.09 1 -0.87 0.01667 1 0 99 -99 0 5.2 0 11.63 0.14 0 0 999
  6052 "1" "Active" 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 5.02 0 11.63 0.09 0 0 999
  6053 "1" "Active" 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.09 0 0 999
  6054 "1" "Active" 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 5.41 0 11.63 0.11 0 0 999
  6069 "1" "Active" 0 4.08 4.08 1 -0.87 0.01667 1 0 99 -99 0 6.75 0 11.63 0.15 0 0 999
  6070 "1" "Active" 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 5.14 0 11.63 0.11 0 0 999
  6071 "1" "Active" 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.08 0 0 999
  6072 "1" "Active" 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.12 0 0 999
  6073 "1" "Active" 0 6.28 6.28 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.12 0 0 999
  6106 "1" "Active" 0 6.59 6.59 1 -0.87 0.01667 1 0 99 -99 0 6.91 0 11.63 0.08 0 0 999
  6146 "1" "Active" 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 5.36 0 11.63 0.1 0 0 999
  6147 "1" "Active" 0 3.01 3.01 1 -0.87 0.01667 1 0 99 -99 0 4.65 0 11.63 0.13 0 0 999
  6148 "1" "Active" 0 5.53 5.53 1 -0.87 0.01667 1 0 99 -99 0 5.58 0 11.63 0.08 0 0 999
  6149 "1" "Active" 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 4.55 0 11.63 0.1 0 0 999
  6164 "1" "Active" 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 6.58 0 11.63 0.1 0 0 999
  6165 "1" "Active" 0 6.8 6.8 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.11 0 0 999
  6167 "1" "Active" 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 4.58 0 11.63 0.11 0 0 999
  6242 "1" "Active" 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 5.8 0 11.63 0.07 0 0 999
  6243 "1" "Active" 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.11 0 0 999
  6244 "1" "Active" 0 5.43 5.43 1 -0.87 0.01667 1 0 99 -99 0 4.3 0 11.63 0.08 0 0 999
  6245 "1" "Active" 0 6.51 6.51 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.11 0 0 999
  6249 "1" "Active" 0 6.28 6.28 1 -0.87 0.01667 1 0 99 -99 0 4.88 0 11.63 0.12 0 0 999
  6257 "1" "Active" 0 6.55 6.55 1 -0.87 0.01667 1 0 99 -99 0 4.56 0 11.63 0.07 0 0 999
  6260 "1" "Active" 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.08 0 0 999
  6295 "1" "Active" 0 7.24 7.24 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.08 0 0 999
  6302 "1" "Active" 0 4.73 4.73 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.11 0 0 999
  6349 "10" "Active" 0 5.03 5.03 1 -0.87 0.01667 1 0 99 -99 0 5.83 0 11.63 0.12 0 0 999
  6349 "11" "Active" 0 7.3 7.3 1 -0.87 0.01667 1 0 99 -99 0 6.78 0 11.63 0.08 0 0 999
  6349 "2" "Active" 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.14 0 0 999
  6349 "3" "Active" 0 5.18 5.18 1 -0.87 0.01667 1 0 99 -99 0 5.86 0 11.63 0.13 0 0 999
  6349 "4" "Active" 0 4.61 4.61 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.14 0 0 999
  6349 "7" "Active" 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 6.32 0 11.63 0.11 0 0 999
  6349 "8" "Active" 0 6.59 6.59 1 -0.87 0.01667 1 0 99 -99 0 5.78 0 11.63 0.13 0 0 999
  6349 "9" "Active" 0 5.25 5.25 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.15 0 0 999
  7005 "1" "Active" 0 5.02 5.02 1 -0.87 0.01667 1 0 99 -99 0 5.57 0 11.63 0.13 0 0 999
  7006 "1" "Active" 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.07 0 0 999
  7007 "1" "Active" 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 6.44 0 11.63 0.1 0 0 999
  7009 "1" "Active" 0 4.58 4.58 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.07 0 0 999
  7022 "1" "Active" 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.08 0 0 999
  7023 "1" "Active" 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 6.37 0 11.63 0.08 0 0 999
  7024 "1" "Active" 0 6.01 6.01 1 -0.87 0.01667 1 0 99 -99 0 5.61 0 11.63 0.15 0 0 999
  7025 "1" "Active" 0 7.32 7.32 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.12 0 0 999
  7046 "1" "Active" 0 3.96 3.96 1 -0.87 0.01667 1 0 99 -99 0 6.33 0 11.63 0.08 0 0 999
  7063 "1" "Active" 0 6.74 6.74 1 -0.87 0.01667 1 0 99 -99 0 6.2 0 11.63 0.13 0 0 999
  7064 "1" "Active" 0 3.53 3.53 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.11 0 0 999
  7065 "1" "Active" 0 5.21 5.21 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.09 0 0 999
  7066 "1" "Active" 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.13 0 0 999
  7079 "1" "Active" 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 5.52 0 11.63 0.07 0 0 999
  7080 "1" "Active" 0 5.37 5.37 1 -0.87 0.01667 1 0 99 -99 0 6.13 0 11.63 0.07 0 0 999
  7081 "1" "Active" 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.36 0 11.63 0.08 0 0 999
  7082 "1" "Active" 0 7.05 7.05 1 -0.87 0.01667 1 0 99 -99 0 6.84 0 11.63 0.1 0 0 999
  7107 "1" "Active" 0 5.38 5.38 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.13 0 0 999
  7108 "1" "Active" 0 3.87 3.87 1 -0.87 0.01667 1 0 99 -99 0 5.23 0 11.63 0.13 0 0 999
  7109 "1" "Active" 0 7.06 7.06 1 -0.87 0.01667 1 0 99 -99 0 6.81 0 11.63 0.13 0 0 999
  7110 "1" "Active" 0 6.89 6.89 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.07 0 0 999
  7111 "1" "Active" 0 4.37 4.37 1 -0.87 0.01667 1 0 99 -99 0 6.69 0 11.63 0.11 0 0 999
  7112 "1" "Active" 0 4.82 4.82 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.09 0 0 999
  7113 "1" "Active" 0 6.51 6.51 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.15 0 0 999
  7114 "1" "Active" 0 5.89 5.89 1 -0.87 0.01667 1 0 99 -99 0 4.38 0 11.63 0.12 0 0 999
  7115 "1" "Active" 0 7.47 7.47 1 -0.87 0.01667 1 0 99 -99 0 5.46 0 11.63 0.12 0 0 999
  7121 "1" "Active" 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.1 0 11.63 0.1 0 0 999
  7122 "1" "Active" 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.09 0 0 999
  7133 "1" "Active" 0 6.95 6.95 1 -0.87 0.01667 1 0 99 -99 0 5.35 0 11.63 0.1 0 0 999
  7134 "1" "Active" 0 4.49 4.49 1 -0.87 0.01667 1 0 99 -99 0 6.98 0 11.63 0.09 0 0 999
  7135 "1" "Active" 0 5.67 5.67 1 -0.87 0.01667 1 0 99 -99 0 5.42 0 11.63 0.15 0 0 999
  7137 "1" "Active" 0 5.62 5.62 1 -0.87 0.01667 1 0 99 -99 0 6.11 0 11.63 0.1 0 0 999
  7140 "1" "Active" 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.07 0 0 999
  7141 "1" "Active" 0 7.21 7.21 1 -0.87 0.01667 1 0 99 -99 0 4.64 0 11.63 0.09 0 0 999
  7142 "1" "Active" 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 6.94 0 11.63 0.1 0 0 999
  7162 "1" "Active" 0 7.18 7.18 1 -0.87 0.01667 1 0 99 -99 0 5.71 0 11.63 0.14 0 0 999
  7163 "1" "Active" 0 7.28 7.28 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.1 0 0 999
  7164 "1" "Active" 0 5.83 5.83 1 -0.87 0.01667 1 0 99 -99 0 6.81 0 11.63 0.1 0 0 999
  7165 "1" "Active" 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 6.85 0 11.63 0.13 0 0 999
  7166 "1" "Active" 0 6.19 6.19 1 -0.87 0.01667 1 0 99 -99 0 6.08 0 11.63 0.09 0 0 999
  7167 "1" "Active" 0 7.33 7.33 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.15 0 0 999
  7168 "1" "Active" 0 3.25 3.25 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.14 0 0 999
  7170 "1" "Active" 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 5.85 0 11.63 0.14 0 0 999
  7189 "1" "Active" 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.08 0 0 999
  7193 "1" "Active" 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.11 0 0 999
  7194 "1" "Active" 0 6.79 6.79 1 -0.87 0.01667 1 0 99 -99 0 5.38 0 11.63 0.1 0 0 999
  7195 "1" "Active" 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.08 0 0 999
  7208 "1" "Active" 0 5.96 5.96 1 -0.87 0.01667 1 0 99 -99 0 4.71 0 11.63 0.08 0 0 999
  7209 "1" "Active" 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.11 0 0 999
  7210 "1" "Active" 0 3.46 3.46 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.11 0 0 999
  7211 "1" "Active" 0 5.15 5.15 1 -0.87 0.01667 1 0 99 -99 0 5.15 0 11.63 0.13 0 0 999
  7212 "1" "Active" 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.1 0 0 999
  7266 "1" "Active" 0 5.76 5.76 1 -0.87 0.01667 1 0 99 -99 0 5.02 0 11.63 0.15 0 0 999
  7267 "1" "Active" 0 6.06 6.06 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.15 0 0 999
  7268 "1" "Active" 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 6.23 0 11.63 0.13 0 0 999
  7269 "1" "Active" 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 6.44 0 11.63 0.14 0 0 999
  7270 "1" "Active" 0 6.77 6.77 1 -0.87 0.01667 1 0 99 -99 0 5.08 0 11.63 0.11 0 0 999
  7280 "1" "Active" 0 6.38 6.38 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.08 0 0 999
  7281 "1" "Active" 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.13 0 0 999
  7308 "1" "Active" 0 6.34 6.34 1 -0.87 0.01667 1 0 99 -99 0 5.9 0 11.63 0.12 0 0 999
  7309 "1" "Active" 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 6.73 0 11.63 0.1 0 0 999
  7310 "1" "Active" 0 3.93 3.93 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.1 0 0 999
  7311 "1" "Active" 0 5.17 5.17 1 -0.87 0.01667 1 0 99 -99 0 6.59 0 11.63 0.08 0 0 999
  7323 "1" "Active" 0 5.88 5.88 1 -0.87 0.01667 1 0 99 -99 0 4.6 0 11.63 0.1 0 0 999
  7324 "1" "Active" 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 6.18 0 11.63 0.11 0 0 999
  7325 "1" "Active" 0 6.33 6.33 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.1 0 0 999
  7326 "1" "Active" 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 6.46 0 11.63 0.12 0 0 999
  7349 "1" "Active" 0 6.78 6.78 1 -0.87 0.01667 1 0 99 -99 0 6.55 0 11.63 0.12 0 0 999
  7350 "1" "Active" 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 4.33 0 11.63 0.13 0 0 999
  7351 "1" "Active" 0 3.86 3.86 1 -0.87 0.01667 1 0 99 -99 0 5.07 0 11.63 0.14 0 0 999
  7352 "1" "Active" 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.15 0 0 999
  7354 "1" "Active" 0 5.7 5.7 1 -0.87 0.01667 1 0 99 -99 0 5.32 0 11.63 0.09 0 0 999
  7355 "1" "Active" 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 4.42 0 11.63 0.11 0 0 999
  7356 "1" "Active" 0 6.44 6.44 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.08 0 0 999
  7357 "1" "Active" 0 6.73 6.73 1 -0.87 0.01667 1 0 99 -99 0 5.67 0 11.63 0.08 0 0 999
  7358 "1" "Active" 0 7.25 7.25 1 -0.87 0.01667 1 0 99 -99 0 6.34 0 11.63 0.14 0 0 999
  7359 "1" "Active" 0 7.32 7.32 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.12 0 0 999
  7360 "1" "Active" 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.13 0 0 999
  7361 "1" "Active" 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.11 0 0 999
  7369 "1" "Active" 0 4.47 4.47 1 -0.87 0.01667 1 0 99 -99 0 5.15 0 11.63 0.09 0 0 999
  7370 "1" "Active" 0 7.15 7.15 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.15 0 0 999
  7371 "1" "Active" 0 6.39 6.39 1 -0.87 0.01667 1 0 99 -99 0 4.45 0 11.63 0.09 0 0 999
  7372 "1" "Active" 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 4.89 0 11.63 0.12 0 0 999
  7373 "1" "Active" 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 4.41 0 11.63 0.12 0 0 999
  7375 "1" "Active" 0 6.73 6.73 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.11 0 0 999
  7376 "1" "Active" 0 6.68 6.68 1 -0.87 0.01667 1 0 99 -99 0 5.81 0 11.63 0.07 0 0 999
  7377 "1" "Active" 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 5.77 0 11.63 0.14 0 0 999
  7378 "1" "Active" 0 6.1 6.1 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.08 0 0 999
  7379 "1" "Active" 0 6.16 6.16 1 -0.87 0.01667 1 0 99 -99 0 6.94 0 11.63 0.07 0 0 999
  7389 "1" "Active" 0 5.75 5.75 1 -0.87 0.01667 1 0 99 -99 0 5.79 0 11.63 0.09 0 0 999
  7400 "1" "Active" 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 5.11 0 11.63 0.15 0 0 999
  7400 "2" "Active" 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 6.69 0 11.63 0.12 0 0 999
  7400 "3" "Active" 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.09 0 0 999
  7406 "2" "Active" 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.11 0 0 999
  7419 "1" "Active" 0 5.34 5.34 1 -0.87 0.01667 1 0 99 -99 0 6.5 0 11.63 0.15 0 0 999
  7422 "1" "Active" 0 6.2 6.2 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.13 0 0 999
  7422 "10" "Active" 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 6.89 0 11.63 0.09 0 0 999
  7422 "4" "Active" 0 6.35 6.35 1 -0.87 0.01667 1 0 99 -99 0 4.49 0 11.63 0.14 0 0 999
  7422 "5" "Active" 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.15 0 0 999
  7422 "6" "Active" 0 6.13 6.13 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.09 0 0 999
  7422 "8" "Active" 0 4.99 4.99 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.11 0 0 999
  7422 "9" "Active" 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 6.96 0 11.63 0.13 0 0 999
  7428 "10" "Active" 0 6.77 6.77 1 -0.87 0.01667 1 0 99 -99 0 6.2 0 11.63 0.11 0 0 999
  7428 "2" "Active" 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 6.31 0 11.63 0.14 0 0 999
  7428 "3" "Active" 0 5.06 5.06 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.09 0 0 999
  7428 "4" "Active" 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.08 0 11.63 0.14 0 0 999
  7428 "5" "Active" 0 5.69 5.69 1 -0.87 0.01667 1 0 99 -99 0 5.42 0 11.63 0.11 0 0 999
  7428 "7" "Active" 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.11 0 0 999
  7428 "8" "Active" 0 5.86 5.86 1 -0.87 0.01667 1 0 99 -99 0 6.46 0 11.63 0.11 0 0 999
  7428 "9" "Active" 0 7.5 7.5 1 -0.87 0.01667 1 0 99 -99 0 5.98 0 11.63 0.1 0 0 999
  8033 "1" "Active" 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 6.96 0 11.63 0.14 0 0 999
  8034 "1" "Active" 0 6.65 6.65 1 -0.87 0.01667 1 0 99 -99 0 5.69 0 11.63 0.08 0 0 999
  8035 "1" "Active" 0 5.06 5.06 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.13 0 0 999
  8036 "1" "Active" 0 5.78 5.78 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.11 0 0 999
  8046 "1" "Active" 0 6.32 6.32 1 -0.87 0.01667 1 0 99 -99 0 4.31 0 11.63 0.12 0 0 999
  8047 "1" "Active" 0 5.23 5.23 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.11 0 0 999
  8051 "1" "Active" 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.07 0 0 999
  8060 "1" "Active" 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.14 0 0 999
  8070 "1" "Active" 0 2.54 2.54 1 -0.87 0.01667 1 0 99 -99 0 6.29 0 11.63 0.1 0 0 999
  8071 "1" "Active" 0 7.01 7.01 1 -0.87 0.01667 1 0 99 -99 0 5.33 0 11.63 0.11 0 0 999
  8079 "1" "Active" 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.09 0 0 999
  8080 "1" "Active" 0 6.14 6.14 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.13 0 0 999
  8087 "1" "Active" 0 6.91 6.91 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.13 0 0 999
  8115 "1" "Active" 0 3.21 3.21 1 -0.87 0.01667 1 0 99 -99 0 5.5 0 11.63 0.08 0 0 999
  8129 "1" "Active" 0 4.66 4.66 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.12 0 0 999
  8158 "1" "Active" 0 4.84 4.84 1 -0.87 0.01667 1 0 99 -99 0 6.56 0 11.63 0.09 0 0 999
  8158 "2" "Active" 0 6.78 6.78 1 -0.87 0.01667 1 0 99 -99 0 5.28 0 11.63 0.08 0 0 999
}

DATA (Governor_GGOV1, [BusNum,GenID,TSDeviceStatus,TSTrate,TSRselect,TSFlag,TSR,TSTpelec,TSMaxerr,
   TSMinerr,TSKpgov,TSKigov,TSKdgov,TSTdgov,TSVmax,TSVmin,TSTact,TSKturb,TSWfnl,
   TSTb,TSTc,TSTeng,TSTfload,TSKpload,TSKiload,TSLdref,TSDm,TSRopen,TSRclose,
   TSKimw,TSAset,TSKa,TSTa,TSDb,TSTsa,TSTsb,TSRup,TSRdown])
{
  1048 "1" "Active" 390.24 1 0 0.03 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.4 1.22 0.18 0.16 0 0 3 2.56 0.85 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  1049 "1" "Active" 390.24 1 0 0.03 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.47 1.15 0.13 0.27 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1050 "1" "Active" 98.34 1 0 0.03 1 0.05 -0.05 7.04 1.2 0 1 1 0.15 0.2 1.25 0.2 0.14 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  1051 "1" "Active" 98.34 1 0 0.04 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.28 1.19 0.16 0.3 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  1052 "1" "Active" 98.34 1 0 0.04 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.22 1.22 0.18 0.35 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1053 "1" "Active" 214.56 1 0 0.04 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.46 1.12 0.11 0.16 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1059 "1" "Active" 6.72 1 0 0.04 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.38 1.15 0.13 0.15 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  1060 "1" "Active" 2.4 1 0 0.05 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.33 1.16 0.14 0.11 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  1072 "1" "Active" 211.343 1 0 0.05 1 0.05 -0.05 3.56 0.61 0 1 1 0.15 0.36 1.16 0.14 0.33 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  1073 "1" "Active" 211.343 1 0 0.05 1 0.05 -0.05 4.81 0.82 0 1 1 0.15 0.32 1.23 0.19 0.13 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  1074 "1" "Active" 211.343 1 0 0.05 1 0.05 -0.05 6.06 1.04 0 1 1 0.15 0.46 1.2 0.17 0.11 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  1075 "1" "Active" 211.343 1 0 0.04 1 0.05 -0.05 6.18 1.06 0 1 1 0.15 0.23 1.22 0.18 0.47 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1076 "1" "Active" 230.56 1 0 0.03 1 0.05 -0.05 4.44 0.76 0 1 1 0.15 0.24 1.16 0.14 0.42 0 0 3 1.91 0.64 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  1077 "1" "Active" 230.56 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.41 1.12 0.11 0.44 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1078 "1" "Active" 105.05 1 0 0.04 1 0.05 -0.05 3.8 0.65 0 1 1 0.15 0.43 1.22 0.18 0.44 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  1079 "1" "Active" 105.05 1 0 0.04 1 0.05 -0.05 5.3 0.91 0 1 1 0.15 0.5 1.14 0.12 0.38 0 0 3 1.66 0.55 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  1080 "1" "Active" 105.05 1 0 0.03 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.32 1.1 0.09 0.48 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  1081 "1" "Active" 343.8 1 0 0.04 1 0.05 -0.05 9.04 1.55 0 1 1 0.15 0.32 1.14 0.12 0.16 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  2004 "1" "Active" 470.16 1 0 0.04 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.42 1.12 0.11 0.19 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  2005 "1" "Active" 470.16 1 0 0.04 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.29 1.16 0.14 0.5 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  2006 "1" "Active" 470.16 1 0 0.03 1 0.05 -0.05 3.87 0.66 0 1 1 0.15 0.46 1.16 0.14 0.39 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  2023 "1" "Active" 100 1 0 0.04 1 0.05 -0.05 6.03 1.03 0 1 1 0.15 0.42 1.18 0.15 0.14 0 0 3 1.23 0.41 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2024 "1" "Active" 183.337 1 0 0.05 1 0.05 -0.05 6.02 1.03 0 1 1 0.15 0.27 1.16 0.14 0.15 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  2083 "1" "Active" 22 1 0 0.04 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.33 1.12 0.11 0.13 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2084 "1" "Active" 24 1 0 0.03 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.43 1.22 0.18 0.3 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  2085 "1" "Active" 48 1 0 0.05 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 3 2.8 0.93 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2103 "1" "Active" 321.28 1 0 0.03 1 0.05 -0.05 5.19 0.89 0 1 1 0.15 0.3 1.22 0.18 0.11 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2104 "1" "Active" 321.28 1 0 0.04 1 0.05 -0.05 4.36 0.75 0 1 1 0.15 0.24 1.16 0.14 0.15 0 0 3 2.94 0.98 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  2105 "1" "Active" 321.28 1 0 0.04 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.2 1.19 0.16 0.17 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2115 "1" "Active" 221.66 1 0 0.03 1 0.05 -0.05 3.51 0.6 0 1 1 0.15 0.46 1.19 0.16 0.26 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  2116 "1" "Active" 221.66 1 0 0.04 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.37 1.15 0.13 0.1 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2117 "1" "Active" 221.66 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.21 1.12 0.11 0.35 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  2118 "1" "Active" 221.66 1 0 0.04 1 0.05 -0.05 5.08 0.87 0 1 1 0.15 0.26 1.15 0.13 0.38 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  2119 "1" "Active" 221.66 1 0 0.03 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.25 1.23 0.19 0.28 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  2120 "1" "Active" 221.66 1 0 0.05 1 0.05 -0.05 2.29 0.39 0 1 1 0.15 0.44 1.15 0.13 0.2 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  3043 "1" "Active" 1.56 1 0 0.05 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.39 1.11 0.1 0.1 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  3044 "1" "Active" 107.28 1 0 0.03 1 0.05 -0.05 3.73 0.64 0 1 1 0.15 0.42 1.2 0.17 0.37 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  3045 "1" "Active" 536.4 1 0 0.03 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.42 1.1 0.09 0.4 0 0 3 2.56 0.85 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  3133 "1" "Active" 61.56 1 0 0.04 1 0.05 -0.05 3.43 0.59 0 1 1 0.15 0.43 1.23 0.19 0.39 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  3133 "2" "Active" 61.56 1 0 0.03 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.31 1.11 0.1 0.15 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  3133 "3" "Active" 61.56 1 0 0.04 1 0.05 -0.05 4.32 0.74 0 1 1 0.15 0.27 1.25 0.2 0.12 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4052 "1" "Active" 48.62 1 0 0.04 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.23 1.11 0.1 0.22 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4058 "1" "Active" 172.8 1 0 0.04 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.32 1.1 0.09 0.18 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  4059 "1" "Active" 172.8 1 0 0.05 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.3 1.15 0.13 0.48 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4060 "1" "Active" 172.8 1 0 0.03 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.3 1.23 0.19 0.43 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  4061 "1" "Active" 206.8 1 0 0.03 1 0.05 -0.05 3.36 0.57 0 1 1 0.15 0.23 1.23 0.19 0.14 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  4062 "1" "Active" 206.8 1 0 0.05 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.31 1.16 0.14 0.13 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  4063 "1" "Active" 206.8 1 0 0.04 1 0.05 -0.05 3.76 0.64 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  4065 "1" "Active" 56.4 1 0 0.03 1 0.05 -0.05 1.95 0.33 0 1 1 0.15 0.43 1.2 0.17 0.5 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  4075 "1" "Active" 211.6 1 0 0.04 1 0.05 -0.05 7.28 1.24 0 1 1 0.15 0.29 1.22 0.18 0.15 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  4076 "1" "Active" 211.6 1 0 0.03 1 0.05 -0.05 6.65 1.14 0 1 1 0.15 0.4 1.11 0.1 0.28 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4077 "1" "Active" 211.6 1 0 0.05 1 0.05 -0.05 7.82 1.34 0 1 1 0.15 0.23 1.2 0.17 0.15 0 0 3 2.33 0.78 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  4082 "1" "Active" 292.08 1 0 0.04 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.28 1.19 0.16 0.48 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  4083 "1" "Active" 267.74 1 0 0.03 1 0.05 -0.05 1.17 0.2 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  4084 "1" "Active" 292.08 1 0 0.03 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.46 1.23 0.19 0.31 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  4085 "1" "Active" 422.4 1 0 0.05 1 0.05 -0.05 5.18 0.89 0 1 1 0.15 0.34 1.18 0.15 0.22 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  4115 "1" "Active" 158.16 1 0 0.05 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.46 1.23 0.19 0.19 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4116 "1" "Active" 158.16 1 0 0.04 1 0.05 -0.05 2.73 0.47 0 1 1 0.15 0.33 1.16 0.14 0.23 0 0 3 1.35 0.45 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  4133 "1" "Active" 40.32 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.47 1.12 0.11 0.29 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  4134 "1" "Active" 40.32 1 0 0.05 1 0.05 -0.05 1.8 0.31 0 1 1 0.15 0.49 1.22 0.18 0.26 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  4135 "1" "Active" 40.32 1 0 0.04 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.3 1.23 0.19 0.14 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4136 "1" "Active" 40.32 1 0 0.04 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.47 1.12 0.11 0.41 0 0 3 2.82 0.94 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4137 "1" "Active" 80.64 1 0 0.03 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.36 1.11 0.1 0.15 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  4138 "1" "Active" 79.2 1 0 0.05 1 0.05 -0.05 5.65 0.97 0 1 1 0.15 0.35 1.15 0.13 0.26 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4160 "1" "Active" 237.32 1 0 0.04 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.22 1.23 0.19 0.14 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  4161 "1" "Active" 217.547 1 0 0.05 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.24 1.12 0.11 0.4 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  4162 "1" "Active" 237.32 1 0 0.04 1 0.05 -0.05 5.11 0.87 0 1 1 0.15 0.48 1.23 0.19 0.27 0 0 3 1.02 0.34 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4163 "1" "Active" 10.8 1 0 0.04 1 0.05 -0.05 9.55 1.63 0 1 1 0.15 0.22 1.2 0.17 0.19 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "1" "Active" 90 1 0 0.03 1 0.05 -0.05 4.77 0.82 0 1 1 0.15 0.25 1.15 0.13 0.21 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  4192 "10" "Active" 220.52 1 0 0.04 1 0.05 -0.05 5.98 1.02 0 1 1 0.15 0.2 1.2 0.17 0.32 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "2" "Active" 28.8 1 0 0.05 1 0.05 -0.05 6.84 1.17 0 1 1 0.15 0.23 1.14 0.12 0.36 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4192 "3" "Active" 73.2 1 0 0.04 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.33 1.12 0.11 0.31 0 0 3 1.48 0.49 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  4192 "4" "Active" 12.48 1 0 0.04 1 0.05 -0.05 9.93 1.7 0 1 1 0.15 0.21 1.25 0.2 0.24 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "5" "Active" 293.7 1 0 0.03 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.33 1.14 0.12 0.25 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "6" "Active" 320.4 1 0 0.03 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.36 1.12 0.11 0.42 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "7" "Active" 320.4 1 0 0.05 1 0.05 -0.05 1.39 0.24 0 1 1 0.15 0.38 1.19 0.16 0.44 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "8" "Active" 220.52 1 0 0.03 1 0.05 -0.05 5.37 0.92 0 1 1 0.15 0.29 1.22 0.18 0.1 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  4192 "9" "Active" 220.52 1 0 0.05 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.29 1.22 0.18 0.12 0 0 3 2.59 0.86 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5023 "1" "Active" 5.76 1 0 0.05 1 0.05 -0.05 2.01 0.34 0 1 1 0.15 0.33 1.22 0.18 0.29 0 0 3 1.04 0.35 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5035 "1" "Active" 5.04 1 0 0.03 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.46 1.14 0.12 0.21 0 0 3 1.53 0.51 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5036 "1" "Active" 7.68 1 0 0.03 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.3 1.16 0.14 0.17 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5037 "1" "Active" 339.317 1 0 0.03 1 0.05 -0.05 9.7 1.66 0 1 1 0.15 0.31 1.15 0.13 0.1 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5038 "1" "Active" 339.317 1 0 0.03 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.25 0.2 0.27 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5039 "1" "Active" 339.317 1 0 0.05 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.42 1.14 0.12 0.21 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5040 "1" "Active" 370.16 1 0 0.04 1 0.05 -0.05 7.03 1.2 0 1 1 0.15 0.23 1.18 0.15 0.18 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5041 "1" "Active" 339.317 1 0 0.04 1 0.05 -0.05 3.4 0.58 0 1 1 0.15 0.39 1.14 0.12 0.12 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5042 "1" "Active" 370.16 1 0 0.05 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.41 1.14 0.12 0.14 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5051 "1" "Active" 93.17 1 0 0.04 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.28 1.22 0.18 0.37 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5057 "1" "Active" 380.82 1 0 0.05 1 0.05 -0.05 6.79 1.16 0 1 1 0.15 0.27 1.22 0.18 0.22 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5058 "1" "Active" 349.085 1 0 0.03 1 0.05 -0.05 2.7 0.46 0 1 1 0.15 0.26 1.25 0.2 0.37 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5065 "1" "Active" 12.72 1 0 0.04 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.22 1.2 0.17 0.44 0 0 3 1.83 0.61 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5066 "1" "Active" 2.16 1 0 0.04 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.43 1.16 0.14 0.25 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5067 "1" "Active" 482.097 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.15 0.13 0.26 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5068 "1" "Active" 482.097 1 0 0.04 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.32 1.2 0.17 0.43 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5069 "1" "Active" 482.097 1 0 0.03 1 0.05 -0.05 3.92 0.67 0 1 1 0.15 0.36 1.14 0.12 0.2 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5166 "1" "Active" 139.15 1 0 0.04 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.22 1.16 0.14 0.17 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5167 "1" "Active" 1.76 1 0 0.04 1 0.05 -0.05 1.48 0.25 0 1 1 0.15 0.47 1.22 0.18 0.12 0 0 3 1.35 0.45 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5206 "1" "Active" 273.537 1 0 0.03 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.21 1.25 0.2 0.42 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5207 "1" "Active" 273.537 1 0 0.05 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.27 1.23 0.19 0.47 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5208 "1" "Active" 273.537 1 0 0.04 1 0.05 -0.05 6.43 1.1 0 1 1 0.15 0.5 1.09 0.08 0.24 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5281 "1" "Active" 294.503 1 0 0.04 1 0.05 -0.05 8.64 1.48 0 1 1 0.15 0.35 1.1 0.09 0.11 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5282 "1" "Active" 294.503 1 0 0.03 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.47 1.23 0.19 0.2 0 0 3 2.37 0.79 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5283 "1" "Active" 321.28 1 0 0.03 1 0.05 -0.05 1.51 0.26 0 1 1 0.15 0.34 1.19 0.16 0.21 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5297 "1" "Active" 3.52 1 0 0.04 1 0.05 -0.05 3.07 0.52 0 1 1 0.15 0.35 1.12 0.11 0.15 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5298 "1" "Active" 138 1 0 0.04 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.41 1.12 0.11 0.35 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5299 "1" "Active" 126.5 1 0 0.04 1 0.05 -0.05 5.51 0.94 0 1 1 0.15 0.43 1.14 0.12 0.44 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5300 "1" "Active" 126.5 1 0 0.04 1 0.05 -0.05 5.1 0.87 0 1 1 0.15 0.48 1.12 0.11 0.4 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5301 "1" "Active" 90.97 1 0 0.04 1 0.05 -0.05 6.4 1.09 0 1 1 0.15 0.31 1.15 0.13 0.23 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5302 "1" "Active" 510.125 1 0 0.05 1 0.05 -0.05 4.82 0.82 0 1 1 0.15 0.3 1.09 0.08 0.1 0 0 3 2.88 0.96 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5303 "1" "Active" 510.125 1 0 0.04 1 0.05 -0.05 1.83 0.31 0 1 1 0.15 0.24 1.11 0.1 0.39 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5319 "1" "Active" 289.08 1 0 0.05 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.45 1.18 0.15 0.23 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5320 "1" "Active" 315.36 1 0 0.04 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.32 1.14 0.12 0.1 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5321 "1" "Active" 289.08 1 0 0.04 1 0.05 -0.05 5.02 0.86 0 1 1 0.15 0.26 1.16 0.14 0.47 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5324 "1" "Active" 312.477 1 0 0.04 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.21 1.12 0.11 0.13 0 0 3 2.69 0.9 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5325 "1" "Active" 312.477 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.44 1.2 0.17 0.4 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5326 "1" "Active" 312.477 1 0 0.03 1 0.05 -0.05 6.38 1.09 0 1 1 0.15 0.27 1.23 0.19 0.14 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5363 "1" "Active" 12.48 1 0 0.03 1 0.05 -0.05 3.59 0.61 0 1 1 0.15 0.29 1.15 0.13 0.19 0 0 3 1.01 0.34 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5364 "1" "Active" 234.663 1 0 0.05 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.37 1.09 0.08 0.25 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5365 "1" "Active" 234.663 1 0 0.04 1 0.05 -0.05 2.18 0.37 0 1 1 0.15 0.36 1.25 0.2 0.27 0 0 3 2.52 0.84 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5366 "1" "Active" 256 1 0 0.04 1 0.05 -0.05 3.95 0.68 0 1 1 0.15 0.43 1.23 0.19 0.31 0 0 3 1.32 0.44 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5367 "1" "Active" 234.663 1 0 0.05 1 0.05 -0.05 3.27 0.56 0 1 1 0.15 0.41 1.14 0.12 0.28 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5368 "1" "Active" 234.663 1 0 0.04 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5369 "1" "Active" 234.663 1 0 0.05 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.37 1.15 0.13 0.36 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5382 "1" "Active" 229.9 1 0 0.04 1 0.05 -0.05 2.93 0.5 0 1 1 0.15 0.22 1.22 0.18 0.23 0 0 3 1.46 0.49 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5383 "1" "Active" 229.9 1 0 0.04 1 0.05 -0.05 1.98 0.34 0 1 1 0.15 0.39 1.25 0.2 0.17 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5403 "1" "Active" 98.34 1 0 0.03 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.39 1.15 0.13 0.17 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5404 "1" "Active" 98.34 1 0 0.04 1 0.05 -0.05 4.08 0.7 0 1 1 0.15 0.23 1.1 0.09 0.49 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5405 "1" "Active" 98.34 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.27 1.14 0.12 0.38 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5406 "1" "Active" 98.34 1 0 0.04 1 0.05 -0.05 8.67 1.48 0 1 1 0.15 0.26 1.1 0.09 0.11 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5415 "1" "Active" 134.2 1 0 0.04 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.27 1.1 0.09 0.34 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5416 "1" "Active" 134.2 1 0 0.03 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5417 "1" "Active" 134.2 1 0 0.03 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.44 1.18 0.15 0.1 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5418 "1" "Active" 130.68 1 0 0.05 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.36 1.16 0.14 0.13 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5419 "1" "Active" 142.56 1 0 0.05 1 0.05 -0.05 5.09 0.87 0 1 1 0.15 0.25 1.1 0.09 0.35 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5423 "1" "Active" 14.88 1 0 0.04 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.2 1.16 0.14 0.13 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5424 "1" "Active" 3.84 1 0 0.03 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.36 1.1 0.09 0.34 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  5444 "1" "Active" 346.8 1 0 0.04 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.31 1.09 0.08 0.21 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  5444 "2" "Active" 346.8 1 0 0.03 1 0.05 -0.05 3.13 0.54 0 1 1 0.15 0.28 1.2 0.17 0.28 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5444 "3" "Active" 346.8 1 0 0.04 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.37 1.23 0.19 0.16 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  5444 "4" "Active" 346.8 1 0 0.04 1 0.05 -0.05 2.16 0.37 0 1 1 0.15 0.41 1.22 0.18 0.29 0 0 3 2.5 0.83 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5444 "5" "Active" 346.8 1 0 0.04 1 0.05 -0.05 2.59 0.44 0 1 1 0.15 0.33 1.23 0.19 0.27 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  5444 "6" "Active" 346.8 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.33 1.18 0.15 0.16 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  5444 "7" "Active" 169.56 1 0 0.04 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.46 1.18 0.15 0.16 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  5444 "8" "Active" 169.56 1 0 0.03 1 0.05 -0.05 4.92 0.84 0 1 1 0.15 0.48 1.16 0.14 0.34 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6006 "1" "Active" 255.6 1 0 0.05 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.25 1.11 0.1 0.16 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6007 "1" "Active" 511.2 1 0 0.03 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.24 1.16 0.14 0.18 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6008 "1" "Active" 238 1 0 0.04 1 0.05 -0.05 6.11 1.04 0 1 1 0.15 0.41 1.2 0.17 0.31 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6009 "1" "Active" 218.163 1 0 0.04 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.27 1.11 0.1 0.23 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6010 "1" "Active" 218.163 1 0 0.04 1 0.05 -0.05 1.55 0.26 0 1 1 0.15 0.39 1.25 0.2 0.35 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6048 "1" "Active" 4.08 1 0 0.03 1 0.05 -0.05 2.91 0.5 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 3 2.54 0.85 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6049 "1" "Active" 11.52 1 0 0.05 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 3 2.23 0.74 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6050 "1" "Active" 5.28 1 0 0.05 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.43 1.11 0.1 0.32 0 0 3 1.86 0.62 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6051 "1" "Active" 68.88 1 0 0.03 1 0.05 -0.05 7.78 1.33 0 1 1 0.15 0.29 1.23 0.19 0.22 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6052 "1" "Active" 68.88 1 0 0.05 1 0.05 -0.05 2.77 0.47 0 1 1 0.15 0.23 1.2 0.17 0.37 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6053 "1" "Active" 68.88 1 0 0.03 1 0.05 -0.05 1.46 0.25 0 1 1 0.15 0.28 1.19 0.16 0.27 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6054 "1" "Active" 63.14 1 0 0.04 1 0.05 -0.05 7.52 1.29 0 1 1 0.15 0.22 1.09 0.08 0.32 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6069 "1" "Active" 217.64 1 0 0.05 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.42 1.12 0.11 0.1 0 0 3 1.38 0.46 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  6070 "1" "Active" 217.64 1 0 0.04 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.25 1.12 0.11 0.32 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6071 "1" "Active" 217.64 1 0 0.03 1 0.05 -0.05 4.03 0.69 0 1 1 0.15 0.26 1.25 0.2 0.27 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6072 "1" "Active" 217.64 1 0 0.03 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.3 1.12 0.11 0.11 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6073 "1" "Active" 199.507 1 0 0.05 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.38 1.12 0.11 0.41 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6074 "1" "Active" 199.507 1 0 0.05 1 0.05 -0.05 3.42 0.58 0 1 1 0.15 0.4 1.19 0.16 0.43 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6104 "1" "Active" 72.6 1 0 0.04 1 0.05 -0.05 3.79 0.65 0 1 1 0.15 0.28 1.15 0.13 0.18 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6105 "1" "Active" 72.6 1 0 0.04 1 0.05 -0.05 3.46 0.59 0 1 1 0.15 0.3 1.14 0.12 0.17 0 0 3 1.27 0.42 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  6106 "1" "Active" 133.1 1 0 0.03 1 0.05 -0.05 8.79 1.5 0 1 1 0.15 0.33 1.11 0.1 0.14 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6144 "1" "Active" 10.08 1 0 0.05 1 0.05 -0.05 5.24 0.9 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6145 "1" "Active" 535.2 1 0 0.03 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.28 1.19 0.16 0.16 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6146 "1" "Active" 535.2 1 0 0.03 1 0.05 -0.05 1.88 0.32 0 1 1 0.15 0.5 1.19 0.16 0.39 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6147 "1" "Active" 1025.2 1 0 0.04 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.25 1.1 0.09 0.25 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6148 "1" "Active" 866.4 1 0 0.04 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.11 0.1 0.17 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6149 "1" "Active" 866.4 1 0 0.05 1 0.05 -0.05 3.03 0.52 0 1 1 0.15 0.22 1.25 0.2 0.38 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6164 "1" "Active" 282.06 1 0 0.03 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.43 1.1 0.09 0.25 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6165 "1" "Active" 282.06 1 0 0.05 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.22 1.15 0.13 0.19 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6166 "1" "Active" 258.555 1 0 0.03 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.37 1.25 0.2 0.15 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6167 "1" "Active" 258.555 1 0 0.04 1 0.05 -0.05 3.04 0.52 0 1 1 0.15 0.48 1.22 0.18 0.34 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6242 "1" "Active" 73.2 1 0 0.04 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6243 "1" "Active" 219.6 1 0 0.05 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.24 1.14 0.12 0.39 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6244 "1" "Active" 357.6 1 0 0.05 1 0.05 -0.05 1.92 0.33 0 1 1 0.15 0.49 1.19 0.16 0.43 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6245 "1" "Active" 327.8 1 0 0.03 1 0.05 -0.05 3.39 0.58 0 1 1 0.15 0.29 1.15 0.13 0.3 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6246 "1" "Active" 327.8 1 0 0.03 1 0.05 -0.05 1.84 0.31 0 1 1 0.15 0.37 1.22 0.18 0.12 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6247 "1" "Active" 220 1 0 0.04 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.24 1.16 0.14 0.29 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6248 "1" "Active" 220 1 0 0.05 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.26 1.18 0.15 0.19 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6249 "1" "Active" 220 1 0 0.04 1 0.05 -0.05 7.34 1.25 0 1 1 0.15 0.43 1.09 0.08 0.23 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6257 "1" "Active" 232.8 1 0 0.04 1 0.05 -0.05 5.63 0.96 0 1 1 0.15 0.36 1.19 0.16 0.16 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6258 "1" "Active" 232.8 1 0 0.04 1 0.05 -0.05 5.31 0.91 0 1 1 0.15 0.41 1.15 0.13 0.26 0 0 3 2.65 0.88 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6259 "1" "Active" 61.68 1 0 0.05 1 0.05 -0.05 1.61 0.28 0 1 1 0.15 0.36 1.15 0.13 0.36 0 0 3 2.97 0.99 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6260 "1" "Active" 282.7 1 0 0.03 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.27 1.14 0.12 0.24 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6295 "1" "Active" 247.48 1 0 0.04 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.34 1.23 0.19 0.41 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6296 "1" "Active" 247.48 1 0 0.04 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.35 1.1 0.09 0.35 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6297 "1" "Active" 226.853 1 0 0.05 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.35 1.16 0.14 0.5 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6301 "1" "Active" 3.84 1 0 0.03 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.48 1.25 0.2 0.48 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6302 "1" "Active" 296.7 1 0 0.04 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.34 1.2 0.17 0.16 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6303 "1" "Active" 296.7 1 0 0.04 1 0.05 -0.05 1.99 0.34 0 1 1 0.15 0.43 1.22 0.18 0.33 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6304 "1" "Active" 271.975 1 0 0.05 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.39 1.19 0.16 0.48 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6305 "1" "Active" 271.975 1 0 0.05 1 0.05 -0.05 7.36 1.26 0 1 1 0.15 0.35 1.1 0.09 0.1 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  6349 "1" "Active" 14.4 1 0 0.03 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.31 1.12 0.11 0.36 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6349 "10" "Active" 61.8 1 0 0.04 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.43 1.23 0.19 0.12 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6349 "11" "Active" 123.6 1 0 0.03 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.31 1.12 0.11 0.31 0 0 3 1.04 0.35 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6349 "2" "Active" 2.76 1 0 0.03 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.24 1.16 0.14 0.17 0 0 3 2.48 0.83 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6349 "3" "Active" 5.52 1 0 0.03 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.25 1.16 0.14 0.3 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  6349 "4" "Active" 1.8 1 0 0.05 1 0.05 -0.05 6.96 1.19 0 1 1 0.15 0.29 1.14 0.12 0.14 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6349 "5" "Active" 4.8 1 0 0.04 1 0.05 -0.05 3.97 0.68 0 1 1 0.15 0.4 1.14 0.12 0.42 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  6349 "6" "Active" 7.68 1 0 0.05 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.27 1.1 0.09 0.3 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  6349 "7" "Active" 435.6 1 0 0.03 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.46 1.12 0.11 0.31 0 0 3 2.25 0.75 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  6349 "8" "Active" 399.3 1 0 0.03 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.28 1.18 0.15 0.42 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  6349 "9" "Active" 61.8 1 0 0.04 1 0.05 -0.05 8.01 1.37 0 1 1 0.15 0.42 1.1 0.09 0.13 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7005 "1" "Active" 195.6 1 0 0.05 1 0.05 -0.05 3.85 0.66 0 1 1 0.15 0.35 1.12 0.11 0.21 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7006 "1" "Active" 195.6 1 0 0.05 1 0.05 -0.05 6.09 1.04 0 1 1 0.15 0.2 1.1 0.09 0.31 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7007 "1" "Active" 195.6 1 0 0.04 1 0.05 -0.05 6.27 1.07 0 1 1 0.15 0.24 1.11 0.1 0.4 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7008 "1" "Active" 179.3 1 0 0.05 1 0.05 -0.05 8.3 1.42 0 1 1 0.15 0.24 1.09 0.08 0.13 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7009 "1" "Active" 195.6 1 0 0.03 1 0.05 -0.05 2.35 0.4 0 1 1 0.15 0.41 1.09 0.08 0.49 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7015 "1" "Active" 4.8 1 0 0.03 1 0.05 -0.05 3.28 0.56 0 1 1 0.15 0.24 1.14 0.12 0.48 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7021 "1" "Active" 26.88 1 0 0.05 1 0.05 -0.05 4.27 0.73 0 1 1 0.15 0.47 1.1 0.09 0.32 0 0 3 1.86 0.62 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7022 "1" "Active" 56.88 1 0 0.04 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.22 1.12 0.11 0.4 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7023 "1" "Active" 56.88 1 0 0.04 1 0.05 -0.05 2.09 0.36 0 1 1 0.15 0.27 1.23 0.19 0.2 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7024 "1" "Active" 104.28 1 0 0.04 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.48 1.2 0.17 0.22 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7025 "1" "Active" 3.84 1 0 0.05 1 0.05 -0.05 1.86 0.32 0 1 1 0.15 0.4 1.16 0.14 0.33 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7045 "1" "Active" 226.14 1 0 0.03 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.25 1.16 0.14 0.14 0 0 3 2.27 0.76 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7046 "1" "Active" 226.14 1 0 0.03 1 0.05 -0.05 3.74 0.64 0 1 1 0.15 0.36 1.19 0.16 0.1 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7061 "1" "Active" 137.88 1 0 0.04 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.34 1.15 0.13 0.44 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7062 "1" "Active" 137.88 1 0 0.03 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.47 1.23 0.19 0.47 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7063 "1" "Active" 137.88 1 0 0.03 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.46 1.18 0.15 0.48 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7064 "1" "Active" 137.88 1 0 0.05 1 0.05 -0.05 5.49 0.94 0 1 1 0.15 0.21 1.23 0.19 0.34 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7065 "1" "Active" 126.39 1 0 0.04 1 0.05 -0.05 9.31 1.59 0 1 1 0.15 0.26 1.22 0.18 0.16 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7066 "1" "Active" 137.88 1 0 0.03 1 0.05 -0.05 4.02 0.69 0 1 1 0.15 0.35 1.1 0.09 0.29 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7079 "1" "Active" 251.515 1 0 0.05 1 0.05 -0.05 2.5 0.43 0 1 1 0.15 0.45 1.12 0.11 0.35 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7080 "1" "Active" 274.38 1 0 0.04 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.48 1.19 0.16 0.43 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7081 "1" "Active" 274.38 1 0 0.04 1 0.05 -0.05 1.96 0.34 0 1 1 0.15 0.24 1.14 0.12 0.29 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7082 "1" "Active" 274.38 1 0 0.04 1 0.05 -0.05 2.23 0.38 0 1 1 0.15 0.21 1.15 0.13 0.38 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7107 "1" "Active" 180 1 0 0.04 1 0.05 -0.05 8.14 1.39 0 1 1 0.15 0.35 1.1 0.09 0.18 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7108 "1" "Active" 61.2 1 0 0.05 1 0.05 -0.05 5.86 1 0 1 1 0.15 0.23 1.23 0.19 0.37 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7109 "1" "Active" 61.2 1 0 0.03 1 0.05 -0.05 1.81 0.31 0 1 1 0.15 0.35 1.25 0.2 0.47 0 0 3 2.51 0.84 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7110 "1" "Active" 235.2 1 0 0.05 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.34 1.22 0.18 0.13 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7111 "1" "Active" 235.2 1 0 0.04 1 0.05 -0.05 6.83 1.17 0 1 1 0.15 0.23 1.18 0.15 0.24 0 0 3 2.27 0.76 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7112 "1" "Active" 235.2 1 0 0.04 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.46 1.09 0.08 0.3 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7113 "1" "Active" 215.6 1 0 0.03 1 0.05 -0.05 4.38 0.75 0 1 1 0.15 0.31 1.19 0.16 0.4 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7114 "1" "Active" 235.2 1 0 0.04 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.37 1.18 0.15 0.17 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7115 "1" "Active" 235.2 1 0 0.03 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.2 1.2 0.17 0.17 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7121 "1" "Active" 4.44 1 0 0.04 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.43 1.2 0.17 0.42 0 0 3 1.97 0.66 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7122 "1" "Active" 5.16 1 0 0.03 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.4 1.09 0.08 0.23 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7133 "1" "Active" 19.56 1 0 0.04 1 0.05 -0.05 8.04 1.37 0 1 1 0.15 0.36 1.12 0.11 0.12 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7134 "1" "Active" 247.86 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.42 1.23 0.19 0.37 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7135 "1" "Active" 247.86 1 0 0.04 1 0.05 -0.05 5.2 0.89 0 1 1 0.15 0.49 1.11 0.1 0.11 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7136 "1" "Active" 247.86 1 0 0.05 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.28 1.2 0.17 0.11 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7137 "1" "Active" 247.86 1 0 0.04 1 0.05 -0.05 4.12 0.7 0 1 1 0.15 0.46 1.15 0.13 0.45 0 0 3 2.93 0.98 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7138 "1" "Active" 456.84 1 0 0.04 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.49 1.18 0.15 0.27 0 0 3 2.68 0.89 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7139 "1" "Active" 70.8 1 0 0.05 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.27 1.1 0.09 0.24 0 0 3 1.39 0.46 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7140 "1" "Active" 70.8 1 0 0.05 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.32 1.15 0.13 0.17 0 0 3 3 1 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7141 "1" "Active" 70.8 1 0 0.05 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.35 1.22 0.18 0.38 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7142 "1" "Active" 70.8 1 0 0.03 1 0.05 -0.05 1.64 0.28 0 1 1 0.15 0.37 1.12 0.11 0.43 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7146 "1" "Active" 12.24 1 0 0.04 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.36 1.16 0.14 0.46 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7162 "1" "Active" 121.66 1 0 0.05 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.41 1.12 0.11 0.18 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7163 "1" "Active" 132.72 1 0 0.04 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.11 0.1 0.27 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7164 "1" "Active" 132.72 1 0 0.04 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.41 1.22 0.18 0.22 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7165 "1" "Active" 132.72 1 0 0.03 1 0.05 -0.05 5.38 0.92 0 1 1 0.15 0.31 1.15 0.13 0.14 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7166 "1" "Active" 132.72 1 0 0.05 1 0.05 -0.05 9.47 1.62 0 1 1 0.15 0.24 1.11 0.1 0.21 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7167 "1" "Active" 132.72 1 0 0.04 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.42 1.11 0.1 0.42 0 0 3 1.81 0.6 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7168 "1" "Active" 105.26 1 0 0.03 1 0.05 -0.05 3.89 0.66 0 1 1 0.15 0.37 1.12 0.11 0.13 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7169 "1" "Active" 105.26 1 0 0.03 1 0.05 -0.05 2.67 0.46 0 1 1 0.15 0.27 1.15 0.13 0.27 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7170 "1" "Active" 385.957 1 0 0.04 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.22 1.11 0.1 0.39 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7189 "1" "Active" 8.28 1 0 0.03 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.22 0.18 0.37 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7190 "1" "Active" 57.6 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.48 1.16 0.14 0.17 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7191 "1" "Active" 6 1 0 0.04 1 0.05 -0.05 5.93 1.01 0 1 1 0.15 0.21 1.23 0.19 0.16 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7192 "1" "Active" 42 1 0 0.05 1 0.05 -0.05 2.87 0.49 0 1 1 0.15 0.37 1.12 0.11 0.38 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7193 "1" "Active" 9 1 0 0.04 1 0.05 -0.05 5.85 1 0 1 1 0.15 0.33 1.18 0.15 0.12 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7194 "1" "Active" 277.14 1 0 0.03 1 0.05 -0.05 1.65 0.28 0 1 1 0.15 0.31 1.15 0.13 0.48 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7195 "1" "Active" 277.14 1 0 0.04 1 0.05 -0.05 4.63 0.79 0 1 1 0.15 0.24 1.22 0.18 0.14 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7196 "1" "Active" 254.045 1 0 0.04 1 0.05 -0.05 8.1 1.38 0 1 1 0.15 0.2 1.23 0.19 0.14 0 0 3 1.73 0.58 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7197 "1" "Active" 277.14 1 0 0.03 1 0.05 -0.05 1.78 0.3 0 1 1 0.15 0.48 1.12 0.11 0.26 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7207 "1" "Active" 4.8 1 0 0.05 1 0.05 -0.05 6.53 1.12 0 1 1 0.15 0.22 1.11 0.1 0.41 0 0 3 2.8 0.93 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7208 "1" "Active" 918 1 0 0.03 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.47 1.15 0.13 0.34 0 0 3 2.02 0.67 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7209 "1" "Active" 918 1 0 0.05 1 0.05 -0.05 2.99 0.51 0 1 1 0.15 0.23 1.11 0.1 0.15 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7210 "1" "Active" 214.2 1 0 0.04 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.36 1.16 0.14 0.29 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7211 "1" "Active" 214.2 1 0 0.04 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 3 1.74 0.58 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7212 "1" "Active" 214.2 1 0 0.05 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.42 1.16 0.14 0.13 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7266 "1" "Active" 365.52 1 0 0.04 1 0.05 -0.05 6.97 1.19 0 1 1 0.15 0.27 1.19 0.16 0.19 0 0 3 1.57 0.52 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7267 "1" "Active" 108.768 1 0 0.05 1 0.05 -0.05 8.9 1.52 0 1 1 0.15 0.33 1.12 0.11 0.16 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7268 "1" "Active" 108.768 1 0 0.04 1 0.05 -0.05 1.34 0.23 0 1 1 0.15 0.41 1.25 0.2 0.16 0 0 3 1.19 0.4 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7269 "1" "Active" 99.704 1 0 0.04 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.22 1.1 0.09 0.36 0 0 3 1.74 0.58 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7270 "1" "Active" 199.408 1 0 0.03 1 0.05 -0.05 1.94 0.33 0 1 1 0.15 0.49 1.23 0.19 0.28 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7280 "1" "Active" 30.84 1 0 0.04 1 0.05 -0.05 3.41 0.58 0 1 1 0.15 0.35 1.09 0.08 0.36 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7281 "1" "Active" 18 1 0 0.04 1 0.05 -0.05 3.15 0.54 0 1 1 0.15 0.27 1.18 0.15 0.36 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7307 "1" "Active" 116.02 1 0 0.03 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.26 1.16 0.14 0.35 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7308 "1" "Active" 116.02 1 0 0.04 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.37 1.25 0.2 0.48 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7309 "1" "Active" 116.02 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.28 1.15 0.13 0.38 0 0 3 1.08 0.36 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7310 "1" "Active" 116.02 1 0 0.05 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.32 1.1 0.09 0.46 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7311 "1" "Active" 212.707 1 0 0.04 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.43 1.19 0.16 0.35 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7323 "1" "Active" 149.37 1 0 0.05 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.28 1.16 0.14 0.35 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7324 "1" "Active" 149.37 1 0 0.04 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.33 1.11 0.1 0.38 0 0 3 1.11 0.37 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7325 "1" "Active" 136.928 1 0 0.04 1 0.05 -0.05 2.19 0.37 0 1 1 0.15 0.38 1.1 0.09 0.48 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7326 "1" "Active" 149.37 1 0 0.03 1 0.05 -0.05 4.46 0.76 0 1 1 0.15 0.34 1.18 0.15 0.16 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7329 "1" "Active" 112.09 1 0 0.04 1 0.05 -0.05 6.6 1.13 0 1 1 0.15 0.23 1.25 0.2 0.15 0 0 3 2.57 0.86 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7349 "1" "Active" 376.59 1 0 0.04 1 0.05 -0.05 2.89 0.49 0 1 1 0.15 0.43 1.18 0.15 0.21 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7350 "1" "Active" 376.59 1 0 0.05 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.26 1.15 0.13 0.48 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7351 "1" "Active" 376.59 1 0 0.04 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.27 1.23 0.19 0.28 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7352 "1" "Active" 376.59 1 0 0.04 1 0.05 -0.05 2.1 0.36 0 1 1 0.15 0.34 1.18 0.15 0.24 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7353 "1" "Active" 821.04 1 0 0.04 1 0.05 -0.05 6.21 1.06 0 1 1 0.15 0.3 1.16 0.14 0.18 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7354 "1" "Active" 752.62 1 0 0.04 1 0.05 -0.05 3.33 0.57 0 1 1 0.15 0.4 1.11 0.1 0.33 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7355 "1" "Active" 821.04 1 0 0.05 1 0.05 -0.05 2.71 0.46 0 1 1 0.15 0.46 1.18 0.15 0.38 0 0 3 2.38 0.79 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7356 "1" "Active" 821.04 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.35 1.1 0.09 0.2 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7357 "1" "Active" 19.56 1 0 0.03 1 0.05 -0.05 2.98 0.51 0 1 1 0.15 0.45 1.16 0.14 0.47 0 0 3 1.52 0.51 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7358 "1" "Active" 270.24 1 0 0.03 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.46 1.2 0.17 0.35 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7359 "1" "Active" 270.24 1 0 0.03 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.45 1.25 0.2 0.49 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7360 "1" "Active" 270.24 1 0 0.04 1 0.05 -0.05 4.93 0.84 0 1 1 0.15 0.29 1.23 0.19 0.27 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7361 "1" "Active" 123.24 1 0 0.05 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.4 1.15 0.13 0.23 0 0 3 2.91 0.97 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7369 "1" "Active" 128.72 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.47 1.1 0.09 0.28 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7370 "1" "Active" 128.72 1 0 0.04 1 0.05 -0.05 1.26 0.22 0 1 1 0.15 0.23 1.23 0.19 0.47 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7371 "1" "Active" 128.72 1 0 0.04 1 0.05 -0.05 4.62 0.79 0 1 1 0.15 0.33 1.23 0.19 0.25 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7372 "1" "Active" 128.72 1 0 0.03 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.37 1.2 0.17 0.35 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7373 "1" "Active" 128.72 1 0 0.05 1 0.05 -0.05 3.18 0.54 0 1 1 0.15 0.27 1.09 0.08 0.17 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7374 "1" "Active" 128.72 1 0 0.04 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.21 1.16 0.14 0.25 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7375 "1" "Active" 220.392 1 0 0.04 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.27 1.1 0.09 0.27 0 0 3 1.41 0.47 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7376 "1" "Active" 220.392 1 0 0.04 1 0.05 -0.05 3.05 0.52 0 1 1 0.15 0.4 1.15 0.13 0.3 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7377 "1" "Active" 202.026 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.27 1.2 0.17 0.3 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7378 "1" "Active" 220.392 1 0 0.03 1 0.05 -0.05 2.22 0.38 0 1 1 0.15 0.33 1.25 0.2 0.47 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7379 "1" "Active" 220.392 1 0 0.03 1 0.05 -0.05 4.11 0.7 0 1 1 0.15 0.3 1.2 0.17 0.16 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7389 "1" "Active" 597.08 1 0 0.04 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.2 1.14 0.12 0.21 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7400 "1" "Active" 86.4 1 0 0.04 1 0.05 -0.05 4.09 0.7 0 1 1 0.15 0.25 1.09 0.08 0.12 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7400 "2" "Active" 86.4 1 0 0.05 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.28 1.11 0.1 0.28 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7400 "3" "Active" 86.4 1 0 0.03 1 0.05 -0.05 4.53 0.77 0 1 1 0.15 0.23 1.19 0.16 0.11 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7400 "4" "Active" 86.4 1 0 0.04 1 0.05 -0.05 4.78 0.82 0 1 1 0.15 0.36 1.11 0.1 0.2 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7400 "5" "Active" 172.8 1 0 0.05 1 0.05 -0.05 1.57 0.27 0 1 1 0.15 0.46 1.2 0.17 0.26 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7400 "6" "Active" 491.04 1 0 0.04 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.14 0.12 0.45 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7406 "1" "Active" 75.72 1 0 0.04 1 0.05 -0.05 3.86 0.66 0 1 1 0.15 0.25 1.25 0.2 0.44 0 0 3 1.38 0.46 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7406 "2" "Active" 372 1 0 0.05 1 0.05 -0.05 1.52 0.26 0 1 1 0.15 0.35 1.11 0.1 0.12 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7414 "1" "Active" 122.88 1 0 0.03 1 0.05 -0.05 8.2 1.4 0 1 1 0.15 0.22 1.22 0.18 0.38 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7419 "1" "Active" 105.84 1 0 0.03 1 0.05 -0.05 3.34 0.57 0 1 1 0.15 0.36 1.23 0.19 0.39 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7419 "2" "Active" 105.84 1 0 0.04 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.26 1.1 0.09 0.38 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7422 "1" "Active" 8.16 1 0 0.05 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.34 1.16 0.14 0.3 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7422 "10" "Active" 206.64 1 0 0.03 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.35 1.16 0.14 0.15 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7422 "11" "Active" 189.42 1 0 0.04 1 0.05 -0.05 2.43 0.42 0 1 1 0.15 0.4 1.11 0.1 0.35 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7422 "2" "Active" 135 1 0 0.04 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.44 1.12 0.11 0.12 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  7422 "3" "Active" 135 1 0 0.04 1 0.05 -0.05 4.16 0.71 0 1 1 0.15 0.39 1.18 0.15 0.24 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7422 "4" "Active" 135 1 0 0.04 1 0.05 -0.05 5.89 1.01 0 1 1 0.15 0.44 1.19 0.16 0.33 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7422 "5" "Active" 135 1 0 0.04 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.39 1.11 0.1 0.29 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7422 "6" "Active" 229.32 1 0 0.04 1 0.05 -0.05 2.6 0.44 0 1 1 0.15 0.48 1.11 0.1 0.38 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7422 "7" "Active" 206.64 1 0 0.04 1 0.05 -0.05 3.72 0.64 0 1 1 0.15 0.43 1.16 0.14 0.39 0 0 3 1.16 0.39 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7422 "8" "Active" 206.64 1 0 0.04 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.48 1.09 0.08 0.23 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  7422 "9" "Active" 206.64 1 0 0.04 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.21 1.23 0.19 0.22 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7428 "1" "Active" 110.572 1 0 0.03 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.38 1.22 0.18 0.31 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7428 "10" "Active" 156 1 0 0.03 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.37 1.25 0.2 0.12 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 0 3 6 99 -99
  7428 "11" "Active" 156 1 0 0.04 1 0.05 -0.05 7.33 1.25 0 1 1 0.15 0.4 1.1 0.09 0.16 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7428 "2" "Active" 120.62 1 0 0.04 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.27 1.14 0.12 0.16 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7428 "3" "Active" 120.62 1 0 0.05 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.28 1.23 0.19 0.38 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7428 "4" "Active" 120.62 1 0 0.04 1 0.05 -0.05 4.41 0.75 0 1 1 0.15 0.47 1.19 0.16 0.27 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7428 "5" "Active" 120.62 1 0 0.05 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.38 1.12 0.11 0.12 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  7428 "6" "Active" 120.62 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.29 1.22 0.18 0.14 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7428 "7" "Active" 90 1 0 0.04 1 0.05 -0.05 5.7 0.97 0 1 1 0.15 0.26 1.16 0.14 0.28 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  7428 "8" "Active" 97.2 1 0 0.05 1 0.05 -0.05 8.12 1.39 0 1 1 0.15 0.21 1.23 0.19 0.31 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  7428 "9" "Active" 14.04 1 0 0.04 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.15 0.13 0.19 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  8033 "1" "Active" 281.91 1 0 0.03 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.32 1.14 0.12 0.17 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  8034 "1" "Active" 281.91 1 0 0.04 1 0.05 -0.05 6.91 1.18 0 1 1 0.15 0.34 1.23 0.19 0.16 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  8035 "1" "Active" 281.91 1 0 0.04 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.49 1.15 0.13 0.17 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  8036 "1" "Active" 281.91 1 0 0.04 1 0.05 -0.05 8.47 1.45 0 1 1 0.15 0.22 1.09 0.08 0.16 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 0 3 5 99 -99
  8046 "1" "Active" 207.2 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.35 1.16 0.14 0.31 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8047 "1" "Active" 207.2 1 0 0.04 1 0.05 -0.05 1.67 0.29 0 1 1 0.15 0.42 1.2 0.17 0.47 0 0 3 2.24 0.75 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  8048 "1" "Active" 207.2 1 0 0.03 1 0.05 -0.05 1.38 0.24 0 1 1 0.15 0.27 1.25 0.2 0.35 0 0 3 1.16 0.39 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8049 "1" "Active" 189.937 1 0 0.04 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.2 1.22 0.18 0.34 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8050 "1" "Active" 207.2 1 0 0.04 1 0.05 -0.05 5.84 1 0 1 1 0.15 0.24 1.23 0.19 0.17 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  8051 "1" "Active" 207.2 1 0 0.05 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.47 1.11 0.1 0.19 0 0 3 1.91 0.64 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8077 "1" "Active" 281.88 1 0 0.04 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.45 1.18 0.15 0.4 0 0 3 2.68 0.89 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8078 "1" "Active" 281.88 1 0 0.05 1 0.05 -0.05 2.66 0.45 0 1 1 0.15 0.27 1.15 0.13 0.13 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 0 4 5 99 -99
  8079 "1" "Active" 258.39 1 0 0.05 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.29 1.09 0.08 0.41 0 0 3 2.79 0.93 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  8080 "1" "Active" 258.39 1 0 0.04 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.44 1.23 0.19 0.16 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 0 5 5 99 -99
  8152 "1" "Active" 26.4 1 0 0.04 1 0.05 -0.05 2.4 0.41 0 1 1 0.15 0.39 1.25 0.2 0.41 0 0 3 1.75 0.58 1 0 1 -1 0 0.01 10 0.1 0 1 1 99 -99
  8158 "1" "Active" 126 1 0 0.05 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.27 1.12 0.11 0.14 0 0 3 1.41 0.47 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
  8158 "2" "Active" 117.84 1 0 0.04 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.35 1.18 0.15 0.12 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 0 2 4 99 -99
}

DATA (Governor_HYGOV, [BusNum,GenID,TSDeviceStatus,TSTrate,TSRperm,TSRtemp,TSTr,TSTf,TSTg,TSVelm,TSGmax,
   TSGmin,TSTw,TSAt,TSDturb,TSQnl,TSTtur,TSTn,TSTnp,TSDb:1,TSEps,TSDb:2,TSGv,
   TSPgv,TSGv:1,TSPgv:1,TSGv:2,TSPgv:2,TSGv:3,TSPgv:3,TSGv:4,TSPgv:4,TSGv:5,
   TSPgv:5,TSHdam,TSBgv,TSBgv:1,TSBgv:2,TSBgv:3,TSBgv:4,TSBgv:5,TSBmax,TSTblade])
{
  3105 "1" "Active" 0 0.05 0.5 8.38 0.1 0.95 0.11 1 0 1.05 1.09 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  3106 "1" "Active" 0 0.04 0.73 6.93 0.17 0.24 0.18 1 0 1.13 1.22 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  4045 "1" "Active" 0 0.04 0.63 11.54 0.15 0.37 0.17 1 0 1.13 1.32 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  4046 "1" "Active" 0 0.05 0.8 7.63 0.08 0.32 0.18 1 0 2.88 1.34 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  4047 "1" "Active" 0 0.04 0.69 8.75 0.04 0.15 0.19 1 0 1.66 1.22 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  5089 "1" "Active" 0 0.04 0.45 11.73 0.13 0.4 0.17 1 0 2.06 1.2 0.2 0.02 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  5342 "1" "Active" 0 0.05 0.7 10.56 0.09 0.33 0.07 1 0 2.25 1.3 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  5343 "1" "Active" 0 0.05 0.72 7.83 0.17 0.3 0.15 1 0 1.07 1.34 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6041 "1" "Active" 0 0.04 0.74 11.76 0.05 0.77 0.12 1 0 2.06 1.28 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6042 "1" "Active" 0 0.04 0.78 11.49 0.14 0.54 0.2 1 0 1.96 1.2 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6082 "1" "Active" 0 0.04 0.79 7.54 0.04 0.24 0.16 1 0 1.09 1.12 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6083 "1" "Active" 0 0.03 0.56 11.28 0.04 0.33 0.18 1 0 2.1 1.29 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6213 "1" "Active" 0 0.05 0.59 9.25 0.1 0.35 0.18 1 0 1.52 1.36 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6214 "1" "Active" 0 0.04 0.69 8.77 0.16 0.3 0.07 1 0 1.81 1.16 0.2 0.05 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6215 "1" "Active" 0 0.04 0.71 6.08 0.04 0.25 0.13 1 0 1.17 1.16 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6216 "1" "Active" 0 0.05 0.7 5.89 0.09 0.15 0.08 1 0 1.18 1.21 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6266 "1" "Active" 0 0.04 0.58 11.19 0.04 0.23 0.11 1 0 1 1.34 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6267 "1" "Active" 0 0.04 0.74 8.09 0.09 0.39 0.1 1 0 1.21 1.32 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6268 "1" "Active" 0 0.04 0.65 7.26 0.12 0.64 0.08 1 0 1.12 1.18 0.2 0.06 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6269 "1" "Active" 0 0.05 0.69 7.47 0.07 0.25 0.11 1 0 1.13 1.18 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6270 "1" "Active" 0 0.04 0.38 6.34 0.06 0.83 0.13 1 0 1.89 1.15 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6271 "1" "Active" 0 0.05 0.27 6.23 0.11 0.74 0.16 1 0 2.92 1.05 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6272 "1" "Active" 0 0.03 0.74 10.78 0.16 0.66 0.14 1 0 2.68 1.18 0.2 0.02 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6273 "1" "Active" 0 0.04 0.74 9.08 0.11 0.58 0.19 1 0 3.13 1.24 0.2 0.13 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
  6274 "1" "Active" 0 0.05 0.66 9.79 0.17 0.43 0.18 1 0 1.1 1.05 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
}

DATA (Governor_IEEEG1, [BusNum,GenID,TSDeviceStatus,WhoAmI,TSK,TST:1,TST:2,TST:3,TSUo,TSUc,TSPmax,TSPmin,
   TST:4,TSK:1,TSK:2,TST:5,TSK:3,TSK:4,TST:6,TSK:5,TSK:6,TST:7,TSK:7,TSK:8,
   TSDb:1,TSEps,TSDb:2,TSGv:1,TSPgv:1,TSGv:2,TSPgv:2,TSGv:3,TSPgv:3,TSGv:4,
   TSPgv:4,TSGv:5,TSPgv:5,TSGv:6,TSPgv:6,TSTrate])
{
  2056 "1" "Active" "none" 21 1 1 0.16 1 -10 1 0 0.07 0.39 0 4.86 0.38 0 0.35 0.23 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  2057 "1" "Active" "none" 26 1 1 0.21 1 -10 1 0 0.12 0.35 0 3.08 0.29 0 0.55 0.36 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4026 "1" "Active" "none" 14 1 1 0.2 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4030 "1" "Active" "none" 26 1 1 0.24 1 -10 1 0 0.06 0.29 0 4.32 0.29 0 0.45 0.42 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4090 "1" "Active" "none" 21 1 1 0.13 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4091 "1" "Active" "none" 21 1 1 0.19 1 -10 1 0 0.15 0.34 0 4.76 0.39 0 0.07 0.27 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4092 "1" "Active" "none" 14 1 1 0.2 1 -10 1 0 0.06 0.38 0 4.79 0.34 0 0.49 0.28 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4093 "1" "Active" "none" 20 1 1 0.13 1 -10 1 0 0.05 0.38 0 2.69 0.33 0 0.05 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4094 "1" "Active" "none" 18 1 1 0.12 1 -10 1 0 0.1 0.4 0 4.62 0.39 0 0.37 0.21 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4095 "1" "Active" "none" 18 1 1 0.19 1 -10 1 0 0.24 0.39 0 4.38 0.26 0 0.36 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4096 "1" "Active" "none" 17 1 1 0.2 1 -10 1 0 0.14 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4097 "1" "Active" "none" 25 1 1 0.11 1 -10 1 0 0.09 0.35 0 3.46 0.28 0 0.17 0.37 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  4098 "1" "Active" "none" 25 1 1 0.15 1 -10 1 0 0.17 0.32 0 4.68 0.29 0 0.08 0.39 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5106 "1" "Active" "none" 17 1 1 0.23 1 -10 1 0 0.07 0.39 0 3.88 0.32 0 0.29 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5107 "1" "Active" "none" 21 1 1 0.17 1 -10 1 0 0.18 0.36 0 4.21 0.34 0 0.03 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5262 "1" "Active" "none" 12 1 1 0.12 1 -10 1 0 0.09 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5263 "1" "Active" "none" 27 1 1 0.19 1 -10 1 0 0.16 0.34 0 4.24 0.29 0 0.33 0.37 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  5360 "1" "Active" "none" 16 1 1 0.14 1 -10 1 0 0.06 0.39 0 3.55 0.29 0 0.39 0.32 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6078 "1" "Active" "none" 17 1 1 0.14 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6079 "1" "Active" "none" 23 1 1 0.18 1 -10 1 0 0.08 0.32 0 4.83 0.3 0 0.26 0.38 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6080 "1" "Active" "none" 16 1 1 0.2 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6110 "1" "Active" "none" 15 1 1 0.14 1 -10 1 0 0.13 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  6111 "1" "Active" "none" 23 1 1 0.1 1 -10 1 0 0.16 0.38 0 4.79 0.27 0 0.19 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7098 "1" "Active" "none" 12 1 1 0.14 1 -10 1 0 0.23 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7099 "1" "Active" "none" 12 1 1 0.16 1 -10 1 0 0.05 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7334 "1" "Active" "none" 25 1 1 0.19 1 -10 1 0 0.09 0.38 0 2.78 0.32 0 0.44 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  7335 "1" "Active" "none" 12 1 1 0.13 1 -10 1 0 0.19 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8060 "1" "Active" "none" 22 1 1 0.16 1 -10 1 0 0.13 0.36 0 3.37 0.38 0 0.47 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8061 "1" "Active" "none" 23 1 1 0.12 1 -10 1 0 0.1 0.39 0 3.44 0.33 0 0.06 0.28 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8070 "1" "Active" "none" 24 1 1 0.17 1 -10 1 0 0.16 0.34 0 4.68 0.3 0 0.16 0.36 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8071 "1" "Active" "none" 20 1 1 0.11 1 -10 1 0 0.23 0.36 0 4.25 0.39 0 0.21 0.25 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8087 "1" "Active" "none" 21 1 1 0.22 1 -10 1 0 0.05 0.4 0 2.72 0.27 0 0.14 0.33 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8088 "1" "Active" "none" 23 1 1 0.11 1 -10 1 0 0.11 0.3 0 4.55 0.31 0 0.28 0.39 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8115 "1" "Active" "none" 16 1 1 0.1 1 -10 1 0 0.21 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8116 "1" "Active" "none" 23 1 1 0.18 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8117 "1" "Active" "none" 22 1 1 0.29 1 -10 1 0 0.12 0.36 0 4.29 0.38 0 0.1 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8129 "1" "Active" "none" 22 1 1 0.24 1 -10 1 0 0.25 0.37 0 4.31 0.37 0 0.6 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8130 "1" "Active" "none" 24 1 1 0.13 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8131 "1" "Active" "none" 20 1 1 0.11 1 -10 1 0 0.18 0.4 0 2.66 0.31 0 0.25 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8147 "1" "Active" "none" 16 1 1 0.23 1 -10 1 0 0.07 0.36 0 4.82 0.33 0 0.48 0.31 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8147 "2" "Active" "none" 13 1 1 0.15 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8155 "1" "Active" "none" 22 1 1 0.13 1 -10 1 0 0.1 0.35 0 3.21 0.3 0 0.05 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
  8155 "2" "Active" "none" 26 1 1 0.23 1 -10 1 0 0.12 0.37 0 3.32 0.38 0 0.14 0.25 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
}

DATA (Governor_WTGT_A, [BusNum,GenID,TSDeviceStatus,TSHt,TSHg,TSDShaft,TSKShaft,TSMWCap,TSW])
{
  1004 "1" "Active" 7.16 1.03 1.78 0.49 0 1
  1006 "1" "Active" 5.28 0.93 1.81 0.38 0 1
  1009 "1" "Active" 3.51 1.11 1.38 0.46 0 1
  1016 "1" "Active" 6.73 0.86 1.59 0.13 0 1
  1016 "2" "Active" 7.05 1.06 1.47 0.14 0 1
  1021 "1" "Active" 3.39 1.02 1.92 0.2 0 1
  1023 "1" "Active" 5.89 1.06 1.1 0.27 0 1
  1026 "1" "Active" 4.29 0.82 1.91 0.14 0 1
  1027 "1" "Active" 6.6 1 1.51 0.33 0 1
  1028 "1" "Active" 5.48 0.84 1.74 0.18 0 1
  1029 "1" "Active" 3.33 1.07 1.03 0.33 0 1
  1033 "1" "Active" 5.42 0.64 1.26 0.1 0 1
  1035 "1" "Active" 3.86 1.02 1.62 0.38 0 1
  1039 "1" "Active" 7.06 0.81 1.68 0.45 0 1
  1040 "1" "Active" 6.22 0.95 1.76 0.32 0 1
  1042 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  1043 "1" "Active" 7.19 1.02 1.27 0.46 0 1
  1044 "1" "Active" 5.07 0.79 1.56 0.28 0 1
  1046 "1" "Active" 7.11 1.04 1.35 0.28 0 1
  1055 "1" "Active" 6.32 0.9 1.79 0.31 0 1
  1057 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  1061 "1" "Active" 4.75 0.7 1.21 0.3 0 1
  1062 "2" "Active" 4.47 0.76 1.06 0.44 0 1
  1063 "2" "Active" 3 0.96 1.16 0.22 0 1
  1066 "1" "Active" 3.31 0.67 1.11 0.35 0 1
  1070 "1" "Active" 7.34 0.75 1.86 0.29 0 1
  1082 "1" "Active" 5.33 0.67 1.35 0.15 0 1
  1083 "1" "Active" 3.76 0.97 1.07 0.19 0 1
  1084 "1" "Active" 3.59 0.96 1.61 0.12 0 1
  1085 "1" "Active" 6.27 0.78 1.33 0.48 0 1
  1088 "1" "Active" 5.83 0.75 1.15 0.43 0 1
  1089 "1" "Active" 2.89 0.68 1.67 0.2 0 1
  2010 "1" "Active" 2.65 1.1 1.23 0.46 0 1
  2011 "1" "Active" 4.61 0.87 1.88 0.18 0 1
  2012 "1" "Active" 2.77 1.07 1.15 0.5 0 1
  2013 "1" "Active" 3.67 0.71 1.33 0.43 0 1
  2013 "2" "Active" 3.79 1.1 1.56 0.29 0 1
  2019 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  2029 "1" "Active" 5.39 0.99 1.25 0.48 0 1
  2029 "2" "Active" 6.93 0.94 1.25 0.25 0 1
  2035 "1" "Active" 6.04 0.69 1.96 0.23 0 1
  2041 "1" "Active" 7.12 1.09 1.74 0.21 0 1
  2041 "2" "Active" 6.84 0.95 1.82 0.48 0 1
  2041 "3" "Active" 4.81 0.9 1.52 0.24 0 1
  2042 "1" "Active" 4.73 1.08 1.54 0.4 0 1
  2042 "2" "Active" 3.6 1.04 1.83 0.37 0 1
  2042 "3" "Active" 5.02 0.98 1.19 0.39 0 1
  2042 "4" "Active" 4.62 0.69 1.8 0.39 0 1
  2048 "1" "Active" 5.16 0.9 1.52 0.23 0 1
  2049 "1" "Active" 6.1 0.64 1.2 0.36 0 1
  2051 "1" "Active" 3.53 0.69 1.4 0.4 0 1
  2059 "1" "Active" 3.44 0.8 1.72 0.29 0 1
  2062 "1" "Active" 3.64 0.78 1.48 0.16 0 1
  2065 "1" "Active" 4.23 0.96 1.45 0.48 0 1
  2071 "1" "Active" 7.37 0.96 1.78 0.31 0 1
  2076 "1" "Active" 6.46 0.96 1.34 0.47 0 1
  2078 "1" "Active" 3.55 0.97 1.55 0.47 0 1
  2087 "1" "Active" 6.37 1.05 1.14 0.25 0 1
  2089 "1" "Active" 5.33 0.98 1.84 0.11 0 1
  2091 "1" "Active" 6.52 0.79 1.7 0.33 0 1
  2093 "1" "Active" 5.91 0.96 1.57 0.17 0 1
  2094 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  2094 "2" "Active" 6.73 0.71 1.24 0.23 0 1
  2095 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  2095 "2" "Active" 4.19 0.66 1.98 0.48 0 1
  2099 "1" "Active" 3.77 0.8 1.59 0.26 0 1
  2100 "1" "Active" 4.65 0.87 1.19 0.21 0 1
  2109 "1" "Active" 3.49 0.67 1.54 0.45 0 1
  2123 "1" "Active" 3.46 0.7 1.83 0.5 0 1
  2123 "2" "Active" 3.95 0.86 1.69 0.12 0 1
  2127 "1" "Active" 6.8 0.76 1.53 0.29 0 1
  2130 "1" "Active" 4.09 0.72 1.13 0.39 0 1
  2131 "1" "Active" 2.94 1.07 1.28 0.34 0 1
  2132 "1" "Active" 3.31 0.97 1.53 0.21 0 1
  3004 "1" "Active" 4.87 1.04 1.08 0.35 0 1
  3017 "1" "Active" 6.68 0.75 1.34 0.2 0 1
  3020 "1" "Active" 7.4 0.66 1.54 0.4 0 1
  3024 "1" "Active" 3.57 0.87 1.75 0.25 0 1
  3028 "1" "Active" 4.59 0.74 1.11 0.22 0 1
  3034 "1" "Active" 3.01 0.92 1.48 0.17 0 1
  3039 "1" "Active" 4.5 0.81 1.84 0.36 0 1
  3041 "1" "Active" 6.26 0.95 1.4 0.23 0 1
  3042 "1" "Active" 3 1.05 1.81 0.22 0 1
  3043 "2" "Active" 3.87 0.74 1.73 0.48 0 1
  3044 "2" "Active" 5.54 0.94 1.56 0.31 0 1
  3045 "2" "Active" 7.33 0.66 1.39 0.11 0 1
  3048 "1" "Active" 4.36 0.91 1.95 0.27 0 1
  3050 "1" "Active" 4.79 0.71 1.67 0.13 0 1
  3051 "1" "Active" 4.06 1.01 1.88 0.21 0 1
  3055 "1" "Active" 6.21 0.63 1.05 0.29 0 1
  3056 "1" "Active" 5.63 1 1.36 0.3 0 1
  3057 "1" "Active" 6.44 0.84 1.41 0.39 0 1
  3060 "1" "Active" 4.92 0.63 1.74 0.47 0 1
  3061 "1" "Active" 6.17 0.99 1.15 0.1 0 1
  3062 "1" "Active" 5.72 0.88 1.53 0.2 0 1
  3063 "1" "Active" 2.65 0.76 1.56 0.19 0 1
  3065 "1" "Active" 3.12 0.83 1.56 0.37 0 1
  3066 "1" "Active" 6.71 0.78 1.71 0.39 0 1
  3068 "1" "Active" 6.35 1 1.78 0.19 0 1
  3071 "1" "Active" 5.96 1.03 1.45 0.12 0 1
  3074 "1" "Active" 3.03 0.95 1.44 0.49 0 1
  3081 "1" "Active" 3 0.64 1.5 0.1 0 1
  3084 "1" "Active" 6.2 1 1.69 0.41 0 1
  3086 "1" "Active" 3.67 1.08 1.4 0.19 0 1
  3087 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  3092 "1" "Active" 5.2 0.77 1.89 0.36 0 1
  3095 "1" "Active" 5.54 1 1.89 0.46 0 1
  3098 "1" "Active" 7.08 0.84 1 0.15 0 1
  3110 "1" "Active" 4.69 0.75 1.28 0.21 0 1
  3112 "1" "Active" 3.01 1 1.07 0.16 0 1
  3113 "1" "Active" 6.44 1.03 1.88 0.14 0 1
  3114 "1" "Active" 5.39 0.67 1.85 0.41 0 1
  3115 "1" "Active" 3.6 0.95 1.97 0.23 0 1
  3117 "1" "Active" 5.12 0.91 1.33 0.49 0 1
  3118 "1" "Active" 3.75 0.98 1.82 0.27 0 1
  3122 "1" "Active" 5.36 0.85 1.4 0.17 0 1
  3127 "1" "Active" 2.63 0.7 1.18 0.39 0 1
  3127 "2" "Active" 3.41 0.73 1.94 0.32 0 1
  3129 "1" "Active" 5.12 0.66 1.17 0.38 0 1
  3131 "1" "Active" 5.76 0.92 1.27 0.35 0 1
  3132 "1" "Active" 4.44 1.09 1.49 0.21 0 1
  3133 "4" "Active" 2.76 0.82 1.98 0.23 0 1
  3134 "1" "Active" 3.3 0.97 1.24 0.15 0 1
  3135 "1" "Active" 4.65 1.02 1.61 0.32 0 1
  3136 "1" "Active" 2.69 1.09 1.4 0.11 0 1
  3137 "1" "Active" 5.2 0.92 1.98 0.19 0 1
  3141 "1" "Active" 6.22 0.97 1.6 0.1 0 1
  4003 "1" "Active" 3.72 0.7 1.68 0.36 0 1
  4010 "1" "Active" 3.25 0.74 1.03 0.17 0 1
  4011 "1" "Active" 6.81 1.02 1.03 0.27 0 1
  4019 "1" "Active" 4.22 0.96 1.7 0.21 0 1
  4035 "1" "Active" 2.8 0.88 1.1 0.33 0 1
  4038 "1" "Active" 4.56 0.98 1.61 0.16 0 1
  4050 "1" "Active" 4.54 1.1 1.63 0.35 0 1
  4053 "1" "Active" 5.94 0.67 1.47 0.49 0 1
  4099 "1" "Active" 5.02 0.81 1.84 0.13 0 1
  4102 "1" "Active" 6.84 1.05 1.53 0.14 0 1
  4105 "1" "Active" 3.37 1.09 1.64 0.42 0 1
  4128 "1" "Active" 4.47 0.84 1.53 0.41 0 1
  4142 "1" "Active" 5.63 0.87 1.99 0.39 0 1
  4149 "1" "Active" 2.68 0.97 1.39 0.43 0 1
  4153 "1" "Active" 4.37 0.65 1.24 0.39 0 1
  4166 "1" "Active" 2.68 0.92 1.27 0.37 0 1
  4175 "1" "Active" 5.62 0.86 1.93 0.47 0 1
  4177 "1" "Active" 5.26 0.83 1.01 0.41 0 1
  4181 "1" "Active" 7.36 1.07 1.34 0.37 0 1
  4183 "1" "Active" 4.87 0.78 1.82 0.44 0 1
  4185 "1" "Active" 6.29 1.09 1.04 0.15 0 1
  4191 "1" "Active" 3.93 0.77 1.12 0.36 0 1
  4194 "1" "Active" 4.75 0.68 1.8 0.16 0 1
  4195 "1" "Active" 6.01 0.86 1.84 0.31 0 1
  5020 "1" "Active" 4.27 1.01 1.38 0.38 0 1
  5045 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  5046 "1" "Active" 6.31 0.83 1.02 0.49 0 1
  5054 "1" "Active" 4.96 1.05 1.43 0.26 0 1
  5055 "1" "Active" 5.9 1 1.77 0.33 0 1
  5056 "1" "Active" 3.77 0.8 1.89 0.49 0 1
  5057 "2" "Active" 3.03 0.79 1.1 0.29 0 1
  5058 "2" "Active" 4.94 0.67 1.78 0.47 0 1
  5118 "1" "Active" 3.33 0.88 1.52 0.29 0 1
  5129 "1" "Active" 2.77 1.03 1.65 0.25 0 1
  5170 "1" "Active" 3.08 1.01 1.89 0.45 0 1
  5198 "1" "Active" 4.71 0.92 1.99 0.16 0 1
  5238 "1" "Active" 5.19 0.78 1.94 0.42 0 1
  5243 "1" "Active" 3.03 0.65 1.96 0.49 0 1
  5264 "1" "Active" 2.63 0.71 1.06 0.26 0 1
  5337 "1" "Active" 4.96 0.68 1.79 0.11 0 1
  5394 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  5395 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  5396 "1" "Active" 6.55 0.84 1.93 0.11 0 1
  5397 "1" "Active" 5.81 0.89 1.28 0.42 0 1
  5398 "1" "Active" 5.62 0.68 1.63 0.37 0 1
  5399 "1" "Active" 4.97 0.81 1.28 0.19 0 1
  5399 "2" "Active" 3.13 0.82 1.46 0.41 0 1
  5456 "1" "Active" 4.82 0.64 1.36 0.22 0 1
  5472 "1" "Active" 6.98 0.67 1.43 0.45 0 1
  7068 "1" "Active" 3.94 1 1.51 0.36 0 1
  7069 "1" "Active" 6.7 0.8 1.39 0.47 0 1
  7095 "1" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  7096 "1" "Active" 3.02 0.93 1.35 0.17 0 1
  7097 "1" "Active" 7.3 0.77 1.18 0.46 0 1
  7098 "2" "Active" 6.91 0.91 1.43 0.37 0 1
  7099 "2" "Active" 4.3225 0.6175 1.5 0.3667 0 1
  8091 "1" "Active" 6.59 0.92 1.08 0.49 0 1
}

DATA (Stabilizer_PSS2A, [BusNum,GenID,TSDeviceStatus,WhoAmI,WhoAmI:1,TSIcs:1,TSIcs:2,TSM,TSN,TSTw:1,
   TSTw:2,TST:6,TSTw:3,TSTw:4,TST:7,TSKs:2,TSKs:3,TST:8,TST:9,TSKs:1,TST:1,TST:2,
   TST:3,TST:4,TSVstmax,TSVstmin,TSA,TSTa,TSTb,TSKs:4])
{
  1048 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1049 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1050 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3690037 1 0.5 0.1 9 0.1039749 0.00490155 0.1039749 0.00490155 0.1 -0.1 1 0 0 1
  1051 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3225807 1 0.5 0.1 9 0.06471288 0.008341965 0.06471288 0.008341965 0.1 -0.1 1 0 0 1
  1052 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3115265 1 0.5 0.1 9 0.04238357 0.01076788 0.04238357 0.01076788 0.1 -0.1 1 0 0 1
  1053 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1059 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1060 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1072 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2262443 1 0.5 0.1 9 0.2148897 0.06467807 0.2148897 0.06467807 0.1 -0.1 1 0 0 1
  1073 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2923976 1 1 0.2 9 0.1645565 0.04750947 0.1645565 0.04750947 0.1 -0.1 1 0 0 1
  1074 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.3626264 0.1091442 0.3626264 0.1091442 0.1 -0.1 1 0 0 1
  1075 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2164502 1 0.5 0.1 9 0.0898269 0.0293434 0.0898269 0.0293434 0.1 -0.1 1 0 0 1
  1076 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1077 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  1078 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2105263 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  1079 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.4140787 1 0.5 0.1 9 0.05249013 0.008354788 0.05249013 0.008354788 0.1 -0.1 1 0 0 1
  1080 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.513347 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  1081 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2004 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2005 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2006 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2023 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.501002 1 0.5 0.1 9 0.372693 0.2718623 0.372693 0.2718623 0.1 -0.1 1 0 0 1
  2024 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2145923 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  2056 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2057 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.096491 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  2083 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2949852 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  2084 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2085 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2103 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2104 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2105 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  2115 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 4.8 0.4001704 0.2531951 0.4001704 0.2531951 0.1 -0.1 1 0 0 1
  2116 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2801121 1 0.5 0.1 9 0.1607459 0.05145459 0.1607459 0.05145459 0.1 -0.1 1 0 0 1
  2117 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4366812 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  2118 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5924171 1 0.5 0.1 2.4 0.7403828 0.03790851 0.7403828 0.03790851 0.1 -0.1 1 0 0 1
  2119 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4385965 1 0.5 0.1 9 0.1498643 0.007987785 0.1498643 0.007987785 0.1 -0.1 1 0 0 1
  2120 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2557545 1 0.5 0.1 9 0.1826256 0.00825108 0.1826256 0.00825108 0.1 -0.1 1 0 0 1
  3043 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  3044 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  3045 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  3105 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  3106 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8250825 1 0.5 0.1 9 0.3123592 0.0810935 0.3123592 0.0810935 0.1 -0.1 1 0 0 1
  3133 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  3133 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  3133 "3" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4026 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2531646 1 0.5 0.1 7.2 0.514383 0.1969761 0.514383 0.1969761 0.1 -0.1 1 0 0 1
  4030 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.41841 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4045 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3333333 1 0.5 0.1 9 0.3117913 0.09001793 0.3117913 0.09001793 0.1 -0.1 1 0 0 1
  4046 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3236246 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4047 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7668712 1 0.5 0.1 9 0.4805526 0.1247592 0.4805526 0.1247592 0.1 -0.1 1 0 0 1
  4052 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2293578 1 0.5 0.1 9 0.7659731 0.04082646 0.7659731 0.04082646 0.1 -0.1 1 0 0 1
  4058 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3003003 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4059 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7288629 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4060 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4524887 1 0.5 0.1 4.2 0.5205724 0.04865855 0.5205724 0.04865855 0.1 -0.1 1 0 0 1
  4061 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3759398 1 0.5 0.1 1.2 0.8339623 0.0619866 0.8339623 0.0619866 0.1 -0.1 1 0 0 1
  4062 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6393862 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4063 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2293578 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4065 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4366812 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4075 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4076 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2304147 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4077 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5458515 1 0.5 0.1 9 0.4074181 0.2486909 0.4074181 0.2486909 0.1 -0.1 1 0 0 1
  4082 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2150538 1 0.5 0.1 6 0.6749135 0.1501247 0.6749135 0.1501247 0.1 -0.1 1 0 0 1
  4083 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3984064 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4084 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3636364 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4085 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3039514 1 0.5 0.1 9 0.4719138 0.2147027 0.4719138 0.2147027 0.1 -0.1 1 0 0 1
  4090 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4091 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2347418 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4092 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4093 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5175983 1 0.5 0.1 9 0.3861408 0.2623944 0.3861408 0.2623944 0.1 -0.1 1 0 0 1
  4094 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.4074181 0.2486909 0.4074181 0.2486909 0.1 -0.1 1 0 0 1
  4095 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2304147 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4096 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4097 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8278146 1 0.5 0.1 9 0.3861408 0.2623944 0.3861408 0.2623944 0.1 -0.1 1 0 0 1
  4098 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4115 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.033058 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4116 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5733945 1 0.5 0.1 9 0.4447586 0.02370569 0.4447586 0.02370569 0.1 -0.1 1 0 0 1
  4133 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4134 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8223684 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4135 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2739726 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4136 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 9 0.4667581 0.06699824 0.4667581 0.06699824 0.1 -0.1 1 0 0 1
  4137 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4138 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4160 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2469136 1 0.5 0.1 6.6 0.8185325 0.1237839 0.8185325 0.1237839 0.1 -0.1 1 0 0 1
  4161 "1" "Active" "none" "none" 1 3 5 1 3 3 0 3 0 3 0.3099174 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4162 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4163 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4192 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2192982 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "10" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2724796 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 4.8 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  4192 "3" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2985075 1 0.5 0.1 4.8 0.4074181 0.2486909 0.4074181 0.2486909 0.1 -0.1 1 0 0 1
  4192 "4" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "5" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.390625 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "6" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2590674 1 1 0.2 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "7" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8865249 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "8" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3649635 1 0.5 0.1 4.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  4192 "9" "Active" "none" "none" 1 3 5 1 3 3 0 3 0 3 0.3 1 0.5 0.1 4.8 0.5209504 0.06002869 0.5209504 0.06002869 0.1 -0.1 1 0 0 1
  5023 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5035 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5036 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5037 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.524109 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5038 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3717472 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5039 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.5513289 0.1837763 0.5513289 0.1837763 0.1 -0.1 1 0 0 1
  5040 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2816902 1 0.5 0.1 5.4 0.6045128 0.041902 0.6045128 0.041902 0.1 -0.1 1 0 0 1
  5041 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3401361 1 0.5 0.1 9 0.1958356 0.01263131 0.1958356 0.01263131 0.1 -0.1 1 0 0 1
  5042 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2816902 1 0.5 0.1 9 0.3694168 0.2742733 0.3694168 0.2742733 0.1 -0.1 1 0 0 1
  5051 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.984252 1 0.5 0.1 5.4 0.5420105 0.03245414 0.5420105 0.03245414 0.1 -0.1 1 0 0 1
  5057 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5058 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3891051 1 0.5 0.1 3 0.6867924 0.05104779 0.6867924 0.05104779 0.1 -0.1 1 0 0 1
  5065 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5518764 1 0.5 0.1 9 0.0253946 0.01578209 0.0253946 0.01578209 0.1 -0.1 1 0 0 1
  5066 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5067 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2932551 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5068 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.5 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5069 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3378378 1 0.5 0.1 9 0.4503981 0.2249592 0.4503981 0.2249592 0.1 -0.1 1 0 0 1
  5089 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5106 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5107 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5166 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.7547169 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5167 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4132231 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5206 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.310559 1 0.5 0.1 9 0.5513289 0.1837763 0.5513289 0.1837763 0.1 -0.1 1 0 0 1
  5207 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.2454387 0.01469621 0.2454387 0.01469621 0.1 -0.1 1 0 0 1
  5208 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5262 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3745318 1 1 0.2 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5263 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3831418 1 0.5 0.1 9 1.099114 0.07618546 1.099114 0.07618546 0.1 -0.1 1 0 0 1
  5281 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2331002 1 0.5 0.1 9 0.4336084 0.02596331 0.4336084 0.02596331 0.1 -0.1 1 0 0 1
  5282 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2724796 1 0.5 0.1 9 0.3613403 0.02163609 0.3613403 0.02163609 0.1 -0.1 1 0 0 1
  5283 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5297 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.421941 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5298 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5299 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2123142 1 0.5 0.1 9 0.4037742 0.2509353 0.4037742 0.2509353 0.1 -0.1 1 0 0 1
  5300 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2061856 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5301 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.5849411 0.05993635 0.5849411 0.05993635 0.1 -0.1 1 0 0 1
  5302 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3745318 1 0.5 0.1 6.6 1.205324 0.06947222 1.205324 0.06947222 0.1 -0.1 1 0 0 1
  5303 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.421941 1 0.5 0.1 9 0.4706623 0.01862229 0.4706623 0.01862229 0.1 -0.1 1 0 0 1
  5319 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6234413 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5320 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5321 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2469136 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5324 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2985075 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5325 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5326 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7122507 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5342 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.06291721 0.008334915 0.06291721 0.008334915 0.1 -0.1 1 0 0 1
  5343 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3003003 1 0.5 0.1 9 0.2224502 0.05060868 0.2224502 0.05060868 0.1 -0.1 1 0 0 1
  5360 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.068376 1 0.5 0.1 9 0.2220157 0.01825478 0.2220157 0.01825478 0.1 -0.1 1 0 0 1
  5363 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6793478 1 0.5 0.1 3.6 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5364 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2105263 1 0.5 0.1 9 0.3566361 0.2841024 0.3566361 0.2841024 0.1 -0.1 1 0 0 1
  5365 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2493766 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5366 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.3629629 0.2791503 0.3629629 0.2791503 0.1 -0.1 1 0 0 1
  5367 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.273224 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5368 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2257336 1 0.5 0.1 9 0.378816 0.02183413 0.378816 0.02183413 0.1 -0.1 1 0 0 1
  5369 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2544529 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5382 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3412969 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5383 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2237137 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5403 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2898551 1 0.5 0.1 9 0.0923542 0.06856833 0.0923542 0.06856833 0.1 -0.1 1 0 0 1
  5404 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6666667 1 0.5 0.1 9 0.3966059 0.2554707 0.3966059 0.2554707 0.1 -0.1 1 0 0 1
  5405 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6925208 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5406 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5415 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2695418 1 0.5 0.1 9 0.4996464 0.2027858 0.4996464 0.2027858 0.1 -0.1 1 0 0 1
  5416 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2247191 1 0 0.1 9 0.3058103 0.01565786 0.3058103 0.01565786 0.1 -0.1 1 0 0 1
  5417 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2403846 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5418 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5419 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5910165 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5423 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6887052 1 0 0.1 4.2 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5424 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5444 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5444 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5444 "3" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5444 "4" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2680965 1 0.5 0.1 6.6 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5444 "5" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8896797 1 0.5 0.1 6.6 0.3712712 0.04037033 0.3712712 0.04037033 0.1 -0.1 1 0 0 1
  5444 "6" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  5444 "7" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  5444 "8" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2070393 1 0.5 0.1 6.6 0.0314243 0.01275382 0.0314243 0.01275382 0.1 -0.1 1 0 0 1
  6006 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2024291 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6007 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6008 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2074689 1 0.5 0.1 9 0.514383 0.1969761 0.514383 0.1969761 0.1 -0.1 1 0 0 1
  6009 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.01626 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6010 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3039514 1 0 0.1 9 0.4598382 0.04165235 0.4598382 0.04165235 0.1 -0.1 1 0 0 1
  6041 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5470459 1 0.5 0.1 9 0.06658366 0.008349588 0.06658366 0.008349588 0.1 -0.1 1 0 0 1
  6042 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2202643 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6048 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6049 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6050 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6051 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2439024 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6052 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6053 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 9 0.1251679 0.006940003 0.1251679 0.006940003 0.1 -0.1 1 0 0 1
  6054 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6069 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.295858 1 0.5 0.1 9 0.3694168 0.2742733 0.3694168 0.2742733 0.1 -0.1 1 0 0 1
  6070 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6071 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2066116 1 0.5 0.1 9 0.4111029 0.2464619 0.4111029 0.2464619 0.1 -0.1 1 0 0 1
  6072 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6073 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6074 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2610966 1 0.5 0.1 9 0.438116 0.2312657 0.438116 0.2312657 0.1 -0.1 1 0 0 1
  6078 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6079 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3184713 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6080 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6082 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.862069 1 0.5 0.1 9 0.1450636 0.02308959 0.1450636 0.02308959 0.1 -0.1 1 0 0 1
  6083 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.2251596 0.07812452 0.2251596 0.07812452 0.1 -0.1 1 0 0 1
  6104 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3610108 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6105 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.4703597 0.1274628 0.4703597 0.1274628 0.1 -0.1 1 0 0 1
  6106 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.4454343 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6110 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2898551 1 0.5 0.1 9 0.06156947 0.04571223 0.06156947 0.04571223 0.1 -0.1 1 0 0 1
  6111 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.6734006 1 0.5 0.1 9 0.3326813 0.01439316 0.3326813 0.01439316 0.1 -0.1 1 0 0 1
  6144 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6145 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4149377 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6146 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2967359 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6147 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4237288 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6148 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6149 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4149377 1 0.5 0.1 6 0.7919658 0.05686058 0.7919658 0.05686058 0.1 -0.1 1 0 0 1
  6164 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2207505 1 1 0.2 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6165 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2538071 1 0.5 0.1 3 0.9191678 0.04899175 0.9191678 0.04899175 0.1 -0.1 1 0 0 1
  6166 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2808989 1 0.5 0.1 9 0.4569033 0.03280418 0.4569033 0.03280418 0.1 -0.1 1 0 0 1
  6167 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2421307 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6213 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.2002396 0.03696128 0.2002396 0.03696128 0.1 -0.1 1 0 0 1
  6214 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2631579 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6215 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4115226 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6216 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3322259 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6242 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2439024 1 0.5 0.1 3.6 0.7651923 0.05885009 0.7651923 0.05885009 0.1 -0.1 1 0 0 1
  6243 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4464286 1 0.5 0.1 2.4 0.5550392 0.04563694 0.5550392 0.04563694 0.1 -0.1 1 0 0 1
  6244 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3448276 1 0.5 0.1 9 0.3565548 0.01610925 0.3565548 0.01610925 0.1 -0.1 1 0 0 1
  6245 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4385965 1 0.5 0.1 1.2 0.5877451 0.03258784 0.5877451 0.03258784 0.1 -0.1 1 0 0 1
  6246 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3039514 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6247 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2232143 1 0.5 0.1 9 0.3597839 0.2816168 0.3597839 0.2816168 0.1 -0.1 1 0 0 1
  6248 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2386635 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6249 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2173913 1 0.5 0.1 7.2 0.729717 0.05423827 0.729717 0.05423827 0.1 -0.1 1 0 0 1
  6257 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2114165 1 0.5 0.1 9 0.1616416 0.006395533 0.1616416 0.006395533 0.1 -0.1 1 0 0 1
  6258 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2469136 1 0.5 0.1 9 0.193435 0.01202478 0.193435 0.01202478 0.1 -0.1 1 0 0 1
  6259 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6260 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3571429 1 0.5 0.1 4.8 0.4877798 0.07187513 0.4877798 0.07187513 0.1 -0.1 1 0 0 1
  6266 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.046025 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6267 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3584229 1 0.5 0.1 9 0.03929046 0.01020044 0.03929046 0.01020044 0.1 -0.1 1 0 0 1
  6268 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2832861 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6269 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.111111 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6270 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6271 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6272 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6273 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6274 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3636364 1 0.5 0.1 9 0.03112378 0.01287697 0.03112378 0.01287697 0.1 -0.1 1 0 0 1
  6295 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.1926544 0.007279197 0.1926544 0.007279197 0.1 -0.1 1 0 0 1
  6296 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3246753 1 0.5 0.1 9 0.4996464 0.2027858 0.4996464 0.2027858 0.1 -0.1 1 0 0 1
  6297 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2375297 1 0.5 0.1 9 0.455954 0.02834413 0.455954 0.02834413 0.1 -0.1 1 0 0 1
  6301 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6302 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3484321 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6303 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3095975 1 0.5 0.1 4.2 0.8198488 0.06305367 0.8198488 0.06305367 0.1 -0.1 1 0 0 1
  6304 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3436426 1 0.5 0.1 4.2 0.5626909 0.02881047 0.5626909 0.02881047 0.1 -0.1 1 0 0 1
  6305 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2202643 1 0.5 0.1 9 0.3349351 0.01714909 0.3349351 0.01714909 0.1 -0.1 1 0 0 1
  6349 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "10" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "11" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2380953 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6349 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "3" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "4" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "5" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "6" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  6349 "7" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2463054 1 0.5 0.1 9 0.5875711 0.05322244 0.5875711 0.05322244 0.1 -0.1 1 0 0 1
  6349 "8" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3289474 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  6349 "9" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7005 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4424779 1 0.5 0.1 9 0.4111029 0.2464619 0.4111029 0.2464619 0.1 -0.1 1 0 0 1
  7006 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.5617977 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7007 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.234192 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7008 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7739938 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7009 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2754821 1 1 0.2 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7015 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7021 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6097561 1 0.5 0.1 9 0.4901542 0.2067129 0.4901542 0.2067129 0.1 -0.1 1 0 0 1
  7022 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4166667 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7023 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 1.116071 1 0.5 0.1 9 0.06868376 0.005835149 0.06868376 0.005835149 0.1 -0.1 1 0 0 1
  7024 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2202643 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7025 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7045 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2012073 1 0.5 0.1 9 0.453783 0.02323425 0.453783 0.02323425 0.1 -0.1 1 0 0 1
  7046 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.9433962 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7061 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6265664 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7062 "1" "Active" "none" "none" 1 3 5 1 3 3 0 3 0 3 0.3631961 1 0.5 0.1 9 0.2557853 0.01649804 0.2557853 0.01649804 0.1 -0.1 1 0 0 1
  7063 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2012073 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7064 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7065 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2320186 1 0.5 0.1 4.2 0.7211071 0.07168766 0.7211071 0.07168766 0.1 -0.1 1 0 0 1
  7066 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2544529 1 1 0.2 4.2 0.5524443 0.05660655 0.5524443 0.05660655 0.1 -0.1 1 0 0 1
  7079 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4132231 1 0.5 0.1 2.4 0.6770295 0.02213839 0.6770295 0.02213839 0.1 -0.1 1 0 0 1
  7080 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2331002 1 0.5 0.1 4.2 0.6697934 0.07717974 0.6697934 0.07717974 0.1 -0.1 1 0 0 1
  7081 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3236246 1 1 0.2 9 0.1693714 0.01092438 0.1693714 0.01092438 0.1 -0.1 1 0 0 1
  7082 "1" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.6849315 1 0 0.1 9 0.1745293 0.008227602 0.1745293 0.008227602 0.1 -0.1 1 0 0 1
  7098 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2617801 1 0.5 0.1 9 0.4948681 0.2047438 0.4948681 0.2047438 0.1 -0.1 1 0 0 1
  7099 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3278688 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7107 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7108 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2538071 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7109 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4 1 1 0.2 9 0.1194465 0.006884634 0.1194465 0.006884634 0.1 -0.1 1 0 0 1
  7110 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3773585 1 0.5 0.1 9 0.2453495 0.008427893 0.2453495 0.008427893 0.1 -0.1 1 0 0 1
  7111 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7112 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2754821 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7113 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.05231052 0.03952894 0.05231052 0.03952894 0.1 -0.1 1 0 0 1
  7114 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.390625 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7115 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3095975 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7121 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7122 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7133 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2057613 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7134 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2173913 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7135 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5800464 1 0.5 0.1 9 0.1351814 0.007495203 0.1351814 0.007495203 0.1 -0.1 1 0 0 1
  7136 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2277904 1 0.5 0.1 9 0.47352 0.02729266 0.47352 0.02729266 0.1 -0.1 1 0 0 1
  7137 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.534188 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7138 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.533049 1 1 0.2 3 0.6751696 0.05192656 0.6751696 0.05192656 0.1 -0.1 1 0 0 1
  7139 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2512563 1 0.5 0.1 6 0.3966059 0.2554707 0.3966059 0.2554707 0.1 -0.1 1 0 0 1
  7140 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2331002 1 0.5 0.1 9 0.1307978 0.005658851 0.1307978 0.005658851 0.1 -0.1 1 0 0 1
  7141 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2304147 1 0.5 0.1 9 0.1276671 0.007936357 0.1276671 0.007936357 0.1 -0.1 1 0 0 1
  7142 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4464286 1 0.5 0.1 9 0.06868376 0.005835149 0.06868376 0.005835149 0.1 -0.1 1 0 0 1
  7146 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2564102 1 0.5 0.1 9 0.2654202 0.01358984 0.2654202 0.01358984 0.1 -0.1 1 0 0 1
  7162 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2538071 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7163 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2747253 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7164 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2840909 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7165 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 6 0.3957891 0.0304397 0.3957891 0.0304397 0.1 -0.1 1 0 0 1
  7166 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2493766 1 0.5 0.1 9 0.4001704 0.2531951 0.4001704 0.2531951 0.1 -0.1 1 0 0 1
  7167 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2624672 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7168 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4081632 1 0.5 0.1 9 0.1317251 0.006474092 0.1317251 0.006474092 0.1 -0.1 1 0 0 1
  7169 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.310559 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7170 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3861004 1 1 0.2 9 0.228408 0.009881874 0.228408 0.009881874 0.1 -0.1 1 0 0 1
  7189 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7190 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.4001704 0.2531951 0.4001704 0.2531951 0.1 -0.1 1 0 0 1
  7191 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7192 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5747126 1 1 0.2 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7193 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2386635 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7194 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3584229 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7195 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2028398 1 0.5 0.1 9 0.3895918 0.2600701 0.3895918 0.2600701 0.1 -0.1 1 0 0 1
  7196 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.330033 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7197 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3048781 1 1 0.2 9 0.4244183 0.02838639 0.4244183 0.02838639 0.1 -0.1 1 0 0 1
  7207 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7208 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6648936 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7209 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6510417 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7210 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2439024 1 0.5 0.1 9 0.4719138 0.2147027 0.4719138 0.2147027 0.1 -0.1 1 0 0 1
  7211 "1" "Active" "none" "none" 1 3 5 1 3 3 0 3 0 3 0.3521127 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7212 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2906977 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7266 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2557545 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7267 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2272727 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7268 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8650519 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7269 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2597403 1 0.5 0.1 1.8 0.451353 0.01475892 0.451353 0.01475892 0.1 -0.1 1 0 0 1
  7270 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2873563 1 0.5 0.1 9 0.1858322 0.01112713 0.1858322 0.01112713 0.1 -0.1 1 0 0 1
  7280 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7281 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7307 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2624672 1 0.5 0.1 5.4 1.325856 0.07641944 1.325856 0.07641944 0.1 -0.1 1 0 0 1
  7308 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.41841 1 0.5 0.1 9 0.09337875 0.004402029 0.09337875 0.004402029 0.1 -0.1 1 0 0 1
  7309 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7310 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0 0.1 6.6 0.7240077 0.04842384 0.7240077 0.04842384 0.1 -0.1 1 0 0 1
  7311 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3937008 1 0.5 0.1 9 0.2228198 0.007286051 0.2228198 0.007286051 0.1 -0.1 1 0 0 1
  7323 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3921569 1 0.5 0.1 9 0.2239774 0.01392343 0.2239774 0.01392343 0.1 -0.1 1 0 0 1
  7324 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4484305 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7325 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2724796 1 0.5 0.1 9 0.1995097 0.04959483 0.1995097 0.04959483 0.1 -0.1 1 0 0 1
  7326 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3773585 1 0.5 0.1 9 0.1663461 0.0127935 0.1663461 0.0127935 0.1 -0.1 1 0 0 1
  7329 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2590674 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7334 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7335 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2747253 1 0.5 0.1 9 0.2874601 0.01355134 0.2874601 0.01355134 0.1 -0.1 1 0 0 1
  7349 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2020202 1 0.5 0.1 6.6 0.6940965 0.06487807 0.6940965 0.06487807 0.1 -0.1 1 0 0 1
  7350 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.501002 1 1 0.2 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7351 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7122507 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7352 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3921569 1 0.5 0.1 3.6 0.7651923 0.05885009 0.7651923 0.05885009 0.1 -0.1 1 0 0 1
  7353 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2906977 1 0 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7354 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2544529 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7355 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3134796 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7356 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3649635 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7357 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3184713 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7358 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7359 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2564102 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7360 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3278688 1 0.5 0.1 2.4 0.6937991 0.05704618 0.6937991 0.05704618 0.1 -0.1 1 0 0 1
  7361 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2557545 1 0.5 0.1 3 0.6910213 0.1018231 0.6910213 0.1018231 0.1 -0.1 1 0 0 1
  7369 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.3661736 0.2767026 0.3661736 0.2767026 0.1 -0.1 1 0 0 1
  7370 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.9920635 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7371 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6578947 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7372 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5938242 1 0.5 0.1 9 0.4545936 0.222883 0.4545936 0.222883 0.1 -0.1 1 0 0 1
  7373 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3571429 1 0.5 0.1 9 0.1312729 0.007566282 0.1312729 0.007566282 0.1 -0.1 1 0 0 1
  7374 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.4148295 0.2442478 0.4148295 0.2442478 0.1 -0.1 1 0 0 1
  7375 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2481389 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7376 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.203666 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7377 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2008032 1 0.5 0.1 9 0.2880988 0.07974806 0.2880988 0.07974806 0.1 -0.1 1 0 0 1
  7378 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6329114 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7379 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2941176 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7389 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2544529 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7400 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3484321 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7400 "2" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7400 "3" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3636364 1 0.5 0.1 1.8 0.05354698 0.008523004 0.05354698 0.008523004 0.1 -0.1 1 0 0 1
  7400 "4" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6666667 1 1 0.2 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7400 "5" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8992806 1 0 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7400 "6" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2590674 1 0.5 0.1 1.8 0.6180368 0.1639404 0.6180368 0.1639404 0.1 -0.1 1 0 0 1
  7406 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7082153 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7406 "2" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3246753 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7414 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7419 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3389831 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7419 "2" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.5494505 1 0.5 0.1 9 0.05535122 0.007332616 0.05535122 0.007332616 0.1 -0.1 1 0 0 1
  7422 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2785515 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7422 "10" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2525252 1 0.5 0.1 9 0.4074181 0.2486909 0.4074181 0.2486909 0.1 -0.1 1 0 0 1
  7422 "11" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2267574 1 0 0.1 9 0.4631438 0.2187683 0.4631438 0.2187683 0.1 -0.1 1 0 0 1
  7422 "2" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2083333 1 0.5 0.1 9 0.3629629 0.2791503 0.3629629 0.2791503 0.1 -0.1 1 0 0 1
  7422 "3" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7422 "4" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.1145349 0.005399364 0.1145349 0.005399364 0.1 -0.1 1 0 0 1
  7422 "5" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.077008 0.005337834 0.077008 0.005337834 0.1 -0.1 1 0 0 1
  7422 "6" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7422 "7" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2881844 1 1 0.2 9 0.3661736 0.2767026 0.3661736 0.2767026 0.1 -0.1 1 0 0 1
  7422 "8" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2267574 1 0 0.1 9 0.02302979 0.01740268 0.02302979 0.01740268 0.1 -0.1 1 0 0 1
  7422 "9" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.273224 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2475248 1 0.5 0.1 1.8 0.119928 0.09387226 0.119928 0.09387226 0.1 -0.1 1 0 0 1
  7428 "10" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2808989 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "11" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2518892 1 0.5 0.1 1.8 0.1796226 0.01335096 0.1796226 0.01335096 0.1 -0.1 1 0 0 1
  7428 "2" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5494505 1 0 0.1 1.8 0.02912854 0.01375901 0.02912854 0.01375901 0.1 -0.1 1 0 0 1
  7428 "3" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.1403976 0.006074179 0.1403976 0.006074179 0.1 -0.1 1 0 0 1
  7428 "4" "Active" "none" "none" 1 3 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "5" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3174603 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "6" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "7" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5070994 1 0.5 0.1 1.8 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  7428 "8" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1.8 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  7428 "9" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8250825 1 0.5 0.1 1.8 0.04159644 0.01127222 0.04159644 0.01127222 0.1 -0.1 1 0 0 1
  8033 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8034 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8035 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8036 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8046 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.6493506 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8047 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8048 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.8250825 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8049 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2380953 1 0.5 0.1 9 0.3941894 0.02360301 0.3941894 0.02360301 0.1 -0.1 1 0 0 1
  8050 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8051 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8060 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8061 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8070 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8071 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4587156 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8077 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.4076451 0.1104678 0.4076451 0.1104678 0.1 -0.1 1 0 0 1
  8078 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4424779 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8079 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4132231 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8080 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2008032 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8087 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8088 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.3378378 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8115 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8116 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8117 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.5165289 1 0.5 0.1 9 0.3330976 0.1351905 0.3330976 0.1351905 0.1 -0.1 1 0 0 1
  8129 "1" "Active" "none" "none" 1 3 5 1 5 5 0 5 0 5 0.7418398 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8130 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2531646 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8131 "1" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 9 0.02184744 0.01834448 0.02184744 0.01834448 0.1 -0.1 1 0 0 1
  8147 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8147 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8152 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8155 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8155 "2" "Active" "none" "none" 1 3 5 1 2 2 0 2 0 2 0.2564102 1 0 0.1 9 0.09839238 0.004638379 0.09839238 0.004638379 0.1 -0.1 1 0 0 1
  8158 "1" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
  8158 "2" "Active" "none" "none" 1 3 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0 1
}

DATA (Stabilizer_WTGPT_A, [BusNum,GenID,TSDeviceStatus,TSTp,TSKpp,TSKip,TSKpc,TSKic,TSThetaMin,TSThetaMax,
   TSRThetaMin,TSRThetaMax,TSKcc,TSMWCap])
{
  1004 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1006 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1009 "1" "Active" 0.3 137 28 1.17 22.03 0 27 -10 10 0.27 0
  1016 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1016 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1021 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1023 "1" "Active" 0.3 135 26 2.09 14.1 0 27 -10 10 0.52 0
  1026 "1" "Active" 0.3 146 28 2.28 16.64 0 27 -10 10 0.02 0
  1027 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1028 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1029 "1" "Active" 0.3 102 28 2.77 21.91 0 27 -10 10 0.76 0
  1033 "1" "Active" 0.3 148 26 1.56 10.82 0 27 -10 10 0.07 0
  1035 "1" "Active" 0.3 132 27 2.63 25.14 0 27 -10 10 0.12 0
  1039 "1" "Active" 0.3 146 30 2.2 27.81 0 27 -10 10 0.85 0
  1040 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1042 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1043 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1044 "1" "Active" 0.3 177 25 2.4 22 0 27 -10 10 0.34 0
  1046 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1055 "1" "Active" 0.3 154 25 1.17 21.7 0 27 -10 10 0.18 0
  1057 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1061 "1" "Active" 0.3 102 26 2.92 20.58 0 27 -10 10 0.76 0
  1062 "2" "Active" 0.3 177 29 2.93 23.72 0 27 -10 10 0.95 0
  1063 "2" "Active" 0.3 149 26 1.11 10.38 0 27 -10 10 0.4 0
  1066 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1070 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1082 "1" "Active" 0.3 117 29 1.21 29 0 27 -10 10 0.92 0
  1083 "1" "Active" 0.3 177 27 2.14 13.32 0 27 -10 10 0.88 0
  1084 "1" "Active" 0.3 157 28 2.03 22.4 0 27 -10 10 0.43 0
  1085 "1" "Active" 0.3 106 25 2.49 24.5 0 27 -10 10 0.56 0
  1088 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  1089 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2010 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2011 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2012 "1" "Active" 0.3 139 27 2.69 19.12 0 27 -10 10 0.23 0
  2013 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2013 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2019 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2029 "1" "Active" 0.3 144 27 1.19 18.53 0 27 -10 10 0.67 0
  2029 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2035 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2041 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2041 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2041 "3" "Active" 0.3 114 26 1.48 27.08 0 27 -10 10 0.07 0
  2042 "1" "Active" 0.3 128 27 1.18 16.9 0 27 -10 10 0.65 0
  2042 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2042 "3" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2042 "4" "Active" 0.3 119 27 2.06 24.09 0 27 -10 10 0.48 0
  2048 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2049 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2051 "1" "Active" 0.3 104 26 1.83 19.52 0 27 -10 10 0.8 0
  2059 "1" "Active" 0.3 148 26 2.66 24.6 0 27 -10 10 0.81 0
  2062 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2065 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2071 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2076 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2078 "1" "Active" 0.3 107 26 2.18 26.45 0 27 -10 10 0.42 0
  2087 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2089 "1" "Active" 0.3 136 26 1.36 18.88 0 27 -10 10 0.27 0
  2091 "1" "Active" 0.3 124 28 2.02 11.28 0 27 -10 10 0.81 0
  2093 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2094 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2094 "2" "Active" 0.3 170 28 1.38 22.5 0 27 -10 10 0.02 0
  2095 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2095 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2099 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2100 "1" "Active" 0.3 179 28 2.02 13.94 0 27 -10 10 0.11 0
  2109 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2123 "1" "Active" 0.3 116 27 2.46 27.81 0 27 -10 10 0.24 0
  2123 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2127 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2130 "1" "Active" 0.3 162 25 2.26 15.62 0 27 -10 10 0.63 0
  2131 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  2132 "1" "Active" 0.3 141 27 2.93 18.9 0 27 -10 10 0.27 0
  3004 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3017 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3020 "1" "Active" 0.3 105 27 1.19 10.19 0 27 -10 10 0.89 0
  3024 "1" "Active" 0.3 169 26 1.12 25.6 0 27 -10 10 0.31 0
  3028 "1" "Active" 0.3 126 30 2.69 11.12 0 27 -10 10 0.81 0
  3034 "1" "Active" 0.3 176 27 1.44 15.64 0 27 -10 10 0.9 0
  3039 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3041 "1" "Active" 0.3 124 27 1.98 21.19 0 27 -10 10 0.19 0
  3042 "1" "Active" 0.3 139 28 2.34 21.53 0 27 -10 10 0.96 0
  3043 "2" "Active" 0.3 142 27 1.43 24.77 0 27 -10 10 0.08 0
  3044 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3045 "2" "Active" 0.3 154 25 2.59 18.74 0 27 -10 10 0.43 0
  3048 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3050 "1" "Active" 0.3 141 25 2.33 13.4 0 27 -10 10 0.47 0
  3051 "1" "Active" 0.3 137 26 2.91 28.49 0 27 -10 10 0.19 0
  3055 "1" "Active" 0.3 109 27 1.87 14.28 0 27 -10 10 0.05 0
  3056 "1" "Active" 0.3 149 29 2.9 25.6 0 27 -10 10 0.16 0
  3057 "1" "Active" 0.3 118 30 1.43 24.08 0 27 -10 10 0.05 0
  3060 "1" "Active" 0.3 146 26 2.84 26.21 0 27 -10 10 0.37 0
  3061 "1" "Active" 0.3 117 27 2.77 15.88 0 27 -10 10 0.64 0
  3062 "1" "Active" 0.3 119 26 2.3 23.02 0 27 -10 10 0.77 0
  3063 "1" "Active" 0.3 158 30 2.92 26.44 0 27 -10 10 0.12 0
  3065 "1" "Active" 0.3 163 28 1.31 24.58 0 27 -10 10 0.94 0
  3066 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3068 "1" "Active" 0.3 122 26 2.07 15.77 0 27 -10 10 0.68 0
  3071 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3074 "1" "Active" 0.3 100 25 1.92 29.66 0 27 -10 10 0.7 0
  3081 "1" "Active" 0.3 115 28 1.01 17.95 0 27 -10 10 0.18 0
  3084 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3086 "1" "Active" 0.3 114 28 1.08 12.3 0 27 -10 10 0.21 0
  3087 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3092 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3095 "1" "Active" 0.3 102 27 1.51 15.9 0 27 -10 10 0.18 0
  3098 "1" "Active" 0.3 123 27 2.14 21.68 0 27 -10 10 0.94 0
  3110 "1" "Active" 0.3 145 26 1.6 22.08 0 27 -10 10 0.86 0
  3112 "1" "Active" 0.3 130 27 2.32 12.61 0 27 -10 10 0.73 0
  3113 "1" "Active" 0.3 141 25 2.11 18.21 0 27 -10 10 0.12 0
  3114 "1" "Active" 0.3 160 30 1.08 20.45 0 27 -10 10 0.42 0
  3115 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3117 "1" "Active" 0.3 128 28 1.39 21.6 0 27 -10 10 0.07 0
  3118 "1" "Active" 0.3 161 27 1.41 20.29 0 27 -10 10 0.3 0
  3122 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3127 "1" "Active" 0.3 121 26 2.33 18.69 0 27 -10 10 0.53 0
  3127 "2" "Active" 0.3 154 29 1.84 26.33 0 27 -10 10 0.08 0
  3129 "1" "Active" 0.3 111 30 2.94 10.26 0 27 -10 10 0.45 0
  3131 "1" "Active" 0.3 121 27 2.93 29.27 0 27 -10 10 0.02 0
  3132 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3133 "4" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3134 "1" "Active" 0.3 102 25 2.38 22.65 0 27 -10 10 0.6 0
  3135 "1" "Active" 0.3 144 28 1.52 20.41 0 27 -10 10 0.61 0
  3136 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  3137 "1" "Active" 0.3 178 28 2.29 25.88 0 27 -10 10 0.17 0
  3141 "1" "Active" 0.3 172 30 2.64 12.78 0 27 -10 10 0.12 0
  4003 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4010 "1" "Active" 0.3 167 26 1.73 24.52 0 27 -10 10 1 0
  4011 "1" "Active" 0.3 179 27 1.7 20.35 0 27 -10 10 0.86 0
  4019 "1" "Active" 0.3 107 30 1.72 23.68 0 27 -10 10 0.79 0
  4035 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4038 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4050 "1" "Active" 0.3 149 29 2.23 19.78 0 27 -10 10 0.17 0
  4053 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4099 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4102 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4105 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4128 "1" "Active" 0.3 112 29 2.4 10.69 0 27 -10 10 0.1 0
  4142 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4149 "1" "Active" 0.3 156 30 1.42 10.8 0 27 -10 10 0.64 0
  4153 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4166 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4175 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4177 "1" "Active" 0.3 119 30 1.01 16.14 0 27 -10 10 0.19 0
  4181 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4183 "1" "Active" 0.3 117 26 2.97 12.93 0 27 -10 10 0.57 0
  4185 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4191 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4194 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  4195 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5020 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5045 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5046 "1" "Active" 0.3 104 29 2.73 26.73 0 27 -10 10 0.24 0
  5054 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5055 "1" "Active" 0.3 174 30 1.07 28.54 0 27 -10 10 0.07 0
  5056 "1" "Active" 0.3 155 28 1.15 26.7 0 27 -10 10 0.5 0
  5057 "2" "Active" 0.3 136 28 2.65 23.38 0 27 -10 10 0.71 0
  5058 "2" "Active" 0.3 137 27 2.2 11.65 0 27 -10 10 0.45 0
  5118 "1" "Active" 0.3 166 30 2.08 13.58 0 27 -10 10 0.81 0
  5129 "1" "Active" 0.3 138 28 2.17 16.14 0 27 -10 10 0.18 0
  5170 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5198 "1" "Active" 0.3 145 27 1.31 20.55 0 27 -10 10 0.3 0
  5238 "1" "Active" 0.3 165 29 1.44 29.93 0 27 -10 10 0.3 0
  5243 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5264 "1" "Active" 0.3 170 29 2.24 18.44 0 27 -10 10 0.15 0
  5337 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5394 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5395 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5396 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5397 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5398 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5399 "1" "Active" 0.3 136 29 1.81 12.38 0 27 -10 10 0.66 0
  5399 "2" "Active" 0.3 153 29 2.94 20.15 0 27 -10 10 0.36 0
  5456 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  5472 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  7068 "1" "Active" 0.3 162 27 1.77 23.31 0 27 -10 10 0.32 0
  7069 "1" "Active" 0.3 132 29 2.24 14.93 0 27 -10 10 0.29 0
  7095 "1" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  7096 "1" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  7097 "1" "Active" 0.3 122 28 1.02 12.68 0 27 -10 10 0.11 0
  7098 "2" "Not active" 0.3 150 25 3 30 0 27 -10 10 0 0
  7099 "2" "Active" 0.3 150 25 3 30 0 27 -10 10 0 0
  8091 "1" "Active" 0.3 121 30 1.87 11.14 0 27 -10 10 0.28 0
}

DATA (PrefController_WTGTRQ_A, [BusNum,GenID,TSDeviceStatus,TSFlag,TSKip,TSKpp,TSTp,Twref,Temax,Temin,TSP:1,
   TSSpeed:1,TSP:2,TSSpeed:2,TSP:3,TSSpeed:3,TSP:4,TSSpeed:4,TSMWCap])
{
  1004 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1006 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1009 "1" "Active" 1 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1016 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1016 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1021 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1023 "1" "Active" 1 2.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1026 "1" "Active" 1 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1027 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1028 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1029 "1" "Active" 1 2.9 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1033 "1" "Active" 1 1.2 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1035 "1" "Active" 1 2.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1039 "1" "Active" 1 1.7 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1040 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1042 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1043 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1044 "1" "Active" 1 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1046 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1055 "1" "Active" 1 2.6 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1057 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1061 "1" "Active" 1 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1062 "2" "Active" 1 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1063 "2" "Active" 1 3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1066 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1070 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1082 "1" "Active" 1 2.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1083 "1" "Active" 1 1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1084 "1" "Active" 1 1.6 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1085 "1" "Active" 1 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1088 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  1089 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2010 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2011 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2012 "1" "Active" 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2013 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2013 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2019 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2029 "1" "Active" 1 1.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2029 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2035 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2041 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2041 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2041 "3" "Active" 1 2.2 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2042 "1" "Active" 1 2.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2042 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2042 "3" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2042 "4" "Active" 1 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2048 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2049 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2051 "1" "Active" 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2059 "1" "Active" 1 1.2 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2062 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2065 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2071 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2076 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2078 "1" "Active" 1 2.2 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2087 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2089 "1" "Active" 1 2.4 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2091 "1" "Active" 1 1.1 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2093 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2094 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2094 "2" "Active" 1 1.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2095 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2095 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2099 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2100 "1" "Active" 1 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2109 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2123 "1" "Active" 1 2.7 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2123 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2127 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2130 "1" "Active" 1 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2131 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  2132 "1" "Active" 1 2.4 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3004 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3017 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3020 "1" "Active" 1 2.1 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3024 "1" "Active" 1 1.8 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3028 "1" "Active" 1 2.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3034 "1" "Active" 1 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3039 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3041 "1" "Active" 1 2.6 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3042 "1" "Active" 1 1.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3043 "2" "Active" 1 2.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3044 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3045 "2" "Active" 1 1.6 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3048 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3050 "1" "Active" 1 1.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3051 "1" "Active" 1 2.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3055 "1" "Active" 1 1.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3056 "1" "Active" 1 3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3057 "1" "Active" 1 2.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3060 "1" "Active" 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3061 "1" "Active" 1 1.7 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3062 "1" "Active" 1 1.8 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3063 "1" "Active" 1 2.5 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3065 "1" "Active" 1 2 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3066 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3068 "1" "Active" 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3071 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3074 "1" "Active" 1 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3081 "1" "Active" 1 1.5 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3084 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3086 "1" "Active" 1 2.8 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3087 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3092 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3095 "1" "Active" 1 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3098 "1" "Active" 1 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3110 "1" "Active" 1 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3112 "1" "Active" 1 2.4 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3113 "1" "Active" 1 1.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3114 "1" "Active" 1 2.8 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3115 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3117 "1" "Active" 1 1.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3118 "1" "Active" 1 2.7 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3122 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3127 "1" "Active" 1 1.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3127 "2" "Active" 1 1.9 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3129 "1" "Active" 1 2.6 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3131 "1" "Active" 1 1.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3132 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3133 "4" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3134 "1" "Active" 1 2.6 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3135 "1" "Active" 1 2.3 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3136 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3137 "1" "Active" 1 2.3 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  3141 "1" "Active" 1 2.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4003 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4010 "1" "Active" 1 1.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4011 "1" "Active" 1 1.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4019 "1" "Active" 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4035 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4038 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4050 "1" "Active" 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4053 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4099 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4102 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4105 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4128 "1" "Active" 1 1.3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4142 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4149 "1" "Active" 1 2.8 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4153 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4166 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4175 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4177 "1" "Active" 1 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4181 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4183 "1" "Active" 1 1.9 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4185 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4191 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4194 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  4195 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5020 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5045 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5046 "1" "Active" 1 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5054 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5055 "1" "Active" 1 1.6 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5056 "1" "Active" 1 1.3 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5057 "2" "Active" 1 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5058 "2" "Active" 1 2.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5118 "1" "Active" 1 2.2 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5129 "1" "Active" 1 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5170 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5198 "1" "Active" 1 1.2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5238 "1" "Active" 1 2.9 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5243 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5264 "1" "Active" 1 2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5337 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5394 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5395 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5396 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5397 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5398 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5399 "1" "Active" 1 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5399 "2" "Active" 1 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5456 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  5472 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7068 "1" "Active" 1 2.8 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7069 "1" "Active" 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7095 "1" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7096 "1" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7097 "1" "Active" 1 2.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7098 "2" "Not active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  7099 "2" "Active" 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
  8091 "1" "Active" 1 1.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
}

DATA (PlantController_REPC_A, [BusNum,GenID,TSDeviceStatus,WhoAmI,WhoAmI:1,RefFlag,VcompFlag,FreqFlag,TSTf,TSKp,
   TSKi,Tft,TSTfv,TSVfrz,TSRc,TSXc,TSKc,TSMaxerr,TSMinerr,Dbd,TSQmax,TSQmin,Kpg,
   Kig,TSTp,Dbd:1,Dbd:2,Femax,Femin,TSPmax,TSPmin,TSTlag,Ddn,Dup,TSMWCap,TSFlag])
{
  1078 "99" "Not active" "none" "none" 0 1 0 0.05 1 0 0 0 0.7 0 0 1 1 -1 0 10 -10 10 10 0 0 0 1 -1 2 0 3 20 -20 15 1
}

DATA (PlantController_REPCA1, [BusNum,GenID,TSDeviceStatus,WhoAmI,WhoAmI:1,RefFlag,VcompFlag,FreqFlag,TSTf,TSKp,
   TSKi,Tft,TSTfv,TSVfrz,TSRc,TSXc,TSKc,TSMaxerr,TSMinerr,Dbd,TSQmax,TSQmin,Kpg,
   Kig,TSTp,Dbd:1,Dbd:2,Femax,Femin,TSPmax,TSPmin,TSTlag,Ddn,Dup,Dbd:3,TSFlag])
{
  1004 "1" "Active" "none" "none" 1 1 0 0.02 11 1.6 0 1.18 0.7 0 0 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1006 "1" "Active" "none" "none" 1 1 0 0.02 17 4 0 1.29 0.7 0 0 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1007 "1" "Active" "none" "none" 1 1 0 0.02 11 4.3 0 1.7 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1009 "1" "Active" "none" "none" 1 1 0 0.02 7 3.4 0 1.56 0.7 0 0 1 1 -1 0 1 -1 0.3 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1011 "1" "Active" "none" "none" 1 1 0 0.02 4 3.9 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1016 "1" "Active" "none" "none" 1 1 0 0.02 4 2.2 0 1.52 0.7 0 0 1 1 -1 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1016 "2" "Active" "none" "none" 1 1 0 0.02 13 4.9 0 1.99 0.7 0 0 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1021 "1" "Active" "none" "none" 1 1 0 0.02 17 4 0 1.34 0.7 0 0 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1022 "1" "Active" "none" "none" 1 1 0 0.02 16 4.1 0 1.7 0.7 0 0 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1023 "1" "Active" "none" "none" 1 1 0 0.02 17 1.1 0 1.53 0.7 0 0 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1023 "2" "Active" "none" "none" 1 1 0 0.02 14 1.6 0 1.03 0.7 0 0 1 1 -1 0 1 -1 0.3 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1026 "1" "Active" "none" "none" 1 1 0 0.02 14 1.9 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1027 "1" "Active" "none" "none" 1 1 0 0.02 15 2.1 0 1.11 0.7 0 0 1 1 -1 0 1 -1 0.1 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1028 "1" "Active" "none" "none" 1 1 0 0.02 7 3.4 0 1.04 0.7 0 0 1 1 -1 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1029 "1" "Active" "none" "none" 1 1 0 0.02 6 3.3 0 1.17 0.7 0 0 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1030 "1" "Active" "none" "none" 1 1 0 0.02 8 1.3 0 1.98 0.7 0 0 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1032 "1" "Active" "none" "none" 1 1 0 0.02 13 1.1 0 1.15 0.7 0 0 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1033 "1" "Active" "none" "none" 1 1 0 0.02 15 3.5 0 1.41 0.7 0 0 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1033 "2" "Active" "none" "none" 1 1 0 0.02 4 3.9 0 1.11 0.7 0 0 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1035 "1" "Active" "none" "none" 1 1 0 0.02 4 4.9 0 1.84 0.7 0 0 1 1 -1 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1036 "1" "Active" "none" "none" 1 1 0 0.02 2 3.1 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.1 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1037 "1" "Active" "none" "none" 1 1 0 0.02 16 3.3 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1039 "1" "Active" "none" "none" 1 1 0 0.02 16 1.5 0 1.55 0.7 0 0 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1040 "1" "Active" "none" "none" 1 1 0 0.02 9 4.6 0 1.64 0.7 0 0 1 1 -1 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1040 "2" "Active" "none" "none" 1 1 0 0.02 17 3.7 0 1.1 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1042 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  1043 "1" "Active" "none" "none" 1 1 0 0.02 2 1.8 0 1.52 0.7 0 0 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1044 "1" "Active" "none" "none" 1 1 0 0.02 13 1.2 0 1.87 0.7 0 0 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1046 "1" "Active" "none" "none" 1 1 0 0.02 6 2.1 0 1.79 0.7 0 0 1 1 -1 0 1 -1 0.3 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1055 "1" "Active" "none" "none" 1 1 0 0.02 6 5 0 1.38 0.7 0 0 1 1 -1 0 1 -1 0.3 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1057 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  1061 "1" "Active" "none" "none" 1 1 0 0.02 17 4.4 0 1.45 0.7 0 0 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1062 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  1062 "2" "Active" "none" "none" 1 1 0 0.02 17 2.9 0 1.42 0.7 0 0 1 1 -1 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1063 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  1063 "2" "Active" "none" "none" 1 1 0 0.02 4 5 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1066 "1" "Active" "none" "none" 1 1 0 0.02 15 4.7 0 1.09 0.7 0 0 1 1 -1 0 1 -1 0.4 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1070 "1" "Active" "none" "none" 1 1 0 0.02 18 1.9 0 1.59 0.7 0 0 1 1 -1 0 1 -1 0.2 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1082 "1" "Active" "none" "none" 1 1 0 0.02 9 1.7 0 1.53 0.7 0 0 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1083 "1" "Active" "none" "none" 1 1 0 0.02 6 4.1 0 1.54 0.7 0 0 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1083 "2" "Active" "none" "none" 1 1 0 0.02 7 4.1 0 1.48 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1084 "1" "Active" "none" "none" 1 1 0 0.02 13 4.5 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1085 "1" "Active" "none" "none" 1 1 0 0.02 6 4.2 0 1.99 0.7 0 0 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1085 "2" "Active" "none" "none" 1 1 0 0.02 17 4.5 0 1.21 0.7 0 0 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1086 "1" "Active" "none" "none" 1 1 0 0.02 18 1.9 0 1.87 0.7 0 0 1 1 -1 0 1 -1 0.1 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1088 "1" "Active" "none" "none" 1 1 0 0.02 8 2.8 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1089 "1" "Active" "none" "none" 1 1 0 0.02 8 2.6 0 1.5 0.7 0 0 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  1089 "2" "Active" "none" "none" 1 1 0 0.02 16 4.4 0 1.22 0.7 0 0 1 1 -1 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2008 "1" "Active" "none" "none" 1 1 0 0.02 10 3 0 1.95 0.7 0 0 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2010 "1" "Active" "none" "none" 1 1 0 0.02 17 4.9 0 1.15 0.7 0 0 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2011 "1" "Active" "none" "none" 1 1 0 0.02 5 2.3 0 1.44 0.7 0 0 1 1 -1 0 1 -1 0.4 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2012 "1" "Active" "none" "none" 1 1 0 0.02 2 4.9 0 1.95 0.7 0 0 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2013 "1" "Active" "none" "none" 1 1 0 0.02 16 4 0 1.47 0.7 0 0 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2013 "2" "Active" "none" "none" 1 1 0 0.02 10 3.1 0 1.17 0.7 0 0 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2016 "1" "Active" "none" "none" 1 1 0 0.02 3 1.7 0 1.79 0.7 0 0 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2019 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  2029 "1" "Active" "none" "none" 1 1 0 0.02 6 2.2 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2029 "2" "Active" "none" "none" 1 1 0 0.02 13 4.6 0 1.9 0.7 0 0 1 1 -1 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2029 "3" "Active" "none" "none" 1 1 0 0.02 6 1.4 0 1.02 0.7 0 0 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2035 "1" "Active" "none" "none" 1 1 0 0.02 18 4.3 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2041 "1" "Active" "none" "none" 1 1 0 0.02 9 2.9 0 1.47 0.7 0 0 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2041 "2" "Active" "none" "none" 1 1 0 0.02 10 3.2 0 1.61 0.7 0 0 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2041 "3" "Active" "none" "none" 1 1 0 0.02 3 4.9 0 1.65 0.7 0 0 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2042 "1" "Active" "none" "none" 1 1 0 0.02 3 4.3 0 1.74 0.7 0 0 1 1 -1 0 1 -1 0.1 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2042 "2" "Active" "none" "none" 1 1 0 0.02 16 4.1 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.2 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2042 "3" "Active" "none" "none" 1 1 0 0.02 14 1.3 0 1.81 0.7 0 0 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2042 "4" "Active" "none" "none" 1 1 0 0.02 3 3.1 0 1.52 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2048 "1" "Active" "none" "none" 1 1 0 0.02 14 2.5 0 1.25 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2049 "1" "Active" "none" "none" 1 1 0 0.02 11 2.1 0 1.15 0.7 0 0 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2051 "1" "Active" "none" "none" 1 1 0 0.02 2 5 0 1.02 0.7 0 0 1 1 -1 0 1 -1 0.4 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2059 "1" "Active" "none" "none" 1 1 0 0.02 16 4 0 1.04 0.7 0 0 1 1 -1 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2062 "1" "Active" "none" "none" 1 1 0 0.02 4 4.7 0 1.37 0.7 0 0 1 1 -1 0 1 -1 0.4 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2065 "1" "Active" "none" "none" 1 1 0 0.02 13 4.9 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2065 "2" "Active" "none" "none" 1 1 0 0.02 6 2.5 0 1.32 0.7 0 0 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2071 "1" "Active" "none" "none" 1 1 0 0.02 9 4.4 0 1.13 0.7 0 0 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2076 "1" "Active" "none" "none" 1 1 0 0.02 16 3.4 0 1.32 0.7 0 0 1 1 -1 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2078 "1" "Active" "none" "none" 1 1 0 0.02 16 1.2 0 1.86 0.7 0 0 1 1 -1 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2081 "1" "Active" "none" "none" 1 1 0 0.02 6 3.5 0 1.26 0.7 0 0 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2087 "1" "Active" "none" "none" 1 1 0 0.02 2 2.9 0 1.16 0.7 0 0 1 1 -1 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2087 "2" "Active" "none" "none" 1 1 0 0.02 14 2.6 0 1.24 0.7 0 0 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2089 "1" "Active" "none" "none" 1 1 0 0.02 12 3 0 1.03 0.7 0 0 1 1 -1 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2091 "1" "Active" "none" "none" 1 1 0 0.02 3 3.4 0 1.84 0.7 0 0 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2093 "1" "Active" "none" "none" 1 1 0 0.02 12 1.6 0 1.12 0.7 0 0 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2094 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  2094 "2" "Active" "none" "none" 1 1 0 0.02 15 4.5 0 1.55 0.7 0 0 1 1 -1 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2095 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  2095 "2" "Active" "none" "none" 1 1 0 0.02 9 3.8 0 1.78 0.7 0 0 1 1 -1 0 1 -1 0.2 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2099 "1" "Active" "none" "none" 1 1 0 0.02 7 1.9 0 1.35 0.7 0 0 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2100 "1" "Active" "none" "none" 1 1 0 0.02 9 3.1 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2109 "1" "Active" "none" "none" 1 1 0 0.02 2 4.6 0 1.48 0.7 0 0 1 1 -1 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2113 "1" "Active" "none" "none" 1 1 0 0.02 4 2.8 0 1.23 0.7 0 0 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2114 "1" "Active" "none" "none" 1 1 0 0.02 4 1.2 0 1 0.7 0 0 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2115 "2" "Active" "none" "none" 1 1 0 0.02 18 4 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2116 "2" "Active" "none" "none" 1 1 0 0.02 13 2 0 1.72 0.7 0 0 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2117 "2" "Active" "none" "none" 1 1 0 0.02 8 2.7 0 1.42 0.7 0 0 1 1 -1 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2118 "2" "Active" "none" "none" 1 1 0 0.02 3 3.5 0 1.71 0.7 0 0 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2119 "2" "Active" "none" "none" 1 1 0 0.02 8 3.4 0 1.72 0.7 0 0 1 1 -1 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2120 "2" "Active" "none" "none" 1 1 0 0.02 6 1.7 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2123 "1" "Active" "none" "none" 1 1 0 0.02 12 3.2 0 1.65 0.7 0 0 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2123 "2" "Active" "none" "none" 1 1 0 0.02 15 2.9 0 1.85 0.7 0 0 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2127 "1" "Active" "none" "none" 1 1 0 0.02 6 3.6 0 1.35 0.7 0 0 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2130 "1" "Active" "none" "none" 1 1 0 0.02 12 3.3 0 1.94 0.7 0 0 1 1 -1 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2130 "2" "Active" "none" "none" 1 1 0 0.02 10 4.8 0 1.05 0.7 0 0 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2131 "1" "Active" "none" "none" 1 1 0 0.02 7 3.9 0 1.43 0.7 0 0 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2131 "2" "Active" "none" "none" 1 1 0 0.02 17 2.9 0 1.57 0.7 0 0 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2132 "1" "Active" "none" "none" 1 1 0 0.02 3 1.9 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  2132 "2" "Active" "none" "none" 1 1 0 0.02 10 2.1 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3004 "1" "Active" "none" "none" 1 1 0 0.02 4 4.9 0 1.55 0.7 0 0 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3017 "1" "Active" "none" "none" 1 1 0 0.02 6 4 0 1.46 0.7 0 0 1 1 -1 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3020 "1" "Active" "none" "none" 1 1 0 0.02 9 1.8 0 1.85 0.7 0 0 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3024 "1" "Active" "none" "none" 1 1 0 0.02 18 4.9 0 1.59 0.7 0 0 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3028 "1" "Active" "none" "none" 1 1 0 0.02 17 2.2 0 1.57 0.7 0 0 1 1 -1 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3034 "1" "Active" "none" "none" 1 1 0 0.02 6 3.9 0 1.13 0.7 0 0 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3039 "1" "Active" "none" "none" 1 1 0 0.02 11 1.4 0 1.22 0.7 0 0 1 1 -1 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3041 "1" "Active" "none" "none" 1 1 0 0.02 8 2.3 0 1.97 0.7 0 0 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3042 "1" "Active" "none" "none" 1 1 0 0.02 6 3.3 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3043 "2" "Active" "none" "none" 1 1 0 0.02 6 4.2 0 1.5 0.7 0 0 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3044 "2" "Active" "none" "none" 1 1 0 0.02 6 1.6 0 1.97 0.7 0 0 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3045 "2" "Active" "none" "none" 1 1 0 0.02 8 1.9 0 1.29 0.7 0 0 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3048 "1" "Active" "none" "none" 1 1 0 0.02 3 4.3 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3049 "1" "Active" "none" "none" 1 1 0 0.02 6 4.4 0 1.1 0.7 0 0 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3050 "1" "Active" "none" "none" 1 1 0 0.02 16 3.7 0 1.52 0.7 0 0 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3051 "1" "Active" "none" "none" 1 1 0 0.02 5 1.8 0 1.37 0.7 0 0 1 1 -1 0 1 -1 0.4 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3055 "1" "Active" "none" "none" 1 1 0 0.02 7 2.6 0 1.78 0.7 0 0 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3056 "1" "Active" "none" "none" 1 1 0 0.02 14 1 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3057 "1" "Active" "none" "none" 1 1 0 0.02 17 4.6 0 1.38 0.7 0 0 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3060 "1" "Active" "none" "none" 1 1 0 0.02 10 3.8 0 1.02 0.7 0 0 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3061 "1" "Active" "none" "none" 1 1 0 0.02 17 2.4 0 1.48 0.7 0 0 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3062 "1" "Active" "none" "none" 1 1 0 0.02 12 1.2 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3063 "1" "Active" "none" "none" 1 1 0 0.02 11 1.2 0 1.82 0.7 0 0 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3065 "1" "Active" "none" "none" 1 1 0 0.02 8 2.5 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.4 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3066 "1" "Active" "none" "none" 1 1 0 0.02 9 4.3 0 1.14 0.7 0 0 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3068 "1" "Active" "none" "none" 1 1 0 0.02 12 1.3 0 1.36 0.7 0 0 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3071 "1" "Active" "none" "none" 1 1 0 0.02 10 3 0 1.21 0.7 0 0 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3074 "1" "Active" "none" "none" 1 1 0 0.02 7 3.1 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3075 "1" "Active" "none" "none" 1 1 0 0.02 16 3.6 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3076 "1" "Active" "none" "none" 1 1 0 0.02 3 1.7 0 1.78 0.7 0 0 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3081 "1" "Active" "none" "none" 1 1 0 0.02 6 4.4 0 1.05 0.7 0 0 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3084 "1" "Active" "none" "none" 1 1 0 0.02 15 3.6 0 1.23 0.7 0 0 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3086 "1" "Active" "none" "none" 1 1 0 0.02 3 1.9 0 1.56 0.7 0 0 1 1 -1 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3087 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  3092 "1" "Active" "none" "none" 1 1 0 0.02 4 1.8 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3095 "1" "Active" "none" "none" 1 1 0 0.02 2 1.6 0 1.32 0.7 0 0 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3098 "1" "Active" "none" "none" 1 1 0 0.02 8 3.5 0 1.45 0.7 0 0 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3110 "1" "Active" "none" "none" 1 1 0 0.02 15 2.4 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3112 "1" "Active" "none" "none" 1 1 0 0.02 2 4.8 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3113 "1" "Active" "none" "none" 1 1 0 0.02 11 1.9 0 1.15 0.7 0 0 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3114 "1" "Active" "none" "none" 1 1 0 0.02 12 4.2 0 1.96 0.7 0 0 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3115 "1" "Active" "none" "none" 1 1 0 0.02 7 2.1 0 1.77 0.7 0 0 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3117 "1" "Active" "none" "none" 1 1 0 0.02 6 3.8 0 1.79 0.7 0 0 1 1 -1 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3118 "1" "Active" "none" "none" 1 1 0 0.02 8 4.7 0 1.33 0.7 0 0 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3120 "1" "Active" "none" "none" 1 1 0 0.02 16 2.6 0 1.55 0.7 0 0 1 1 -1 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3122 "1" "Active" "none" "none" 1 1 0 0.02 11 2.1 0 1.09 0.7 0 0 1 1 -1 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3126 "1" "Active" "none" "none" 1 1 0 0.02 10 1.7 0 1.96 0.7 0 0 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3127 "1" "Active" "none" "none" 1 1 0 0.02 12 4.5 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3127 "2" "Active" "none" "none" 1 1 0 0.02 6 4.2 0 1.97 0.7 0 0 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3127 "3" "Active" "none" "none" 1 1 0 0.02 14 4.8 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3129 "1" "Active" "none" "none" 1 1 0 0.02 9 4.2 0 1.38 0.7 0 0 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3131 "1" "Active" "none" "none" 1 1 0 0.02 14 3 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3132 "1" "Active" "none" "none" 1 1 0 0.02 11 4.6 0 1.27 0.7 0 0 1 1 -1 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3132 "2" "Active" "none" "none" 1 1 0 0.02 15 3.3 0 1.05 0.7 0 0 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3133 "4" "Active" "none" "none" 1 1 0 0.02 15 4.1 0 1.26 0.7 0 0 1 1 -1 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3133 "5" "Active" "none" "none" 1 1 0 0.02 5 3.2 0 1.42 0.7 0 0 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3134 "1" "Active" "none" "none" 1 1 0 0.02 5 3 0 1.03 0.7 0 0 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3134 "2" "Active" "none" "none" 1 1 0 0.02 11 3.5 0 1.05 0.7 0 0 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3135 "1" "Active" "none" "none" 1 1 0 0.02 9 1.9 0 1.8 0.7 0 0 1 1 -1 0 1 -1 0.3 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3135 "2" "Active" "none" "none" 1 1 0 0.02 5 2.2 0 1.54 0.7 0 0 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3136 "1" "Active" "none" "none" 1 1 0 0.02 11 1.3 0 1.48 0.7 0 0 1 1 -1 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3136 "2" "Active" "none" "none" 1 1 0 0.02 17 1.5 0 1.5 0.7 0 0 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3137 "1" "Active" "none" "none" 1 1 0 0.02 9 4.4 0 1.36 0.7 0 0 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3141 "1" "Active" "none" "none" 1 1 0 0.02 4 3.6 0 1.12 0.7 0 0 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  3142 "1" "Active" "none" "none" 1 1 0 0.02 11 1.7 0 1.28 0.7 0 0 1 1 -1 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4003 "1" "Active" "none" "none" 1 1 0 0.02 2 3 0 1.1 0.7 0 0 1 1 -1 0 1 -1 0.3 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4010 "1" "Active" "none" "none" 1 1 0 0.02 17 1.6 0 1.26 0.7 0 0 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4011 "1" "Active" "none" "none" 1 1 0 0.02 6 2.7 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4019 "1" "Active" "none" "none" 1 1 0 0.02 3 4.9 0 1.17 0.7 0 0 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4035 "1" "Active" "none" "none" 1 1 0 0.02 7 1.7 0 1.08 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4038 "1" "Active" "none" "none" 1 1 0 0.02 10 3.4 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4038 "2" "Active" "none" "none" 1 1 0 0.02 8 4.6 0 1.7 0.7 0 0 1 1 -1 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4050 "1" "Active" "none" "none" 1 1 0 0.02 8 1 0 1.44 0.7 0 0 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4053 "1" "Active" "none" "none" 1 1 0 0.02 3 1.3 0 1.94 0.7 0 0 1 1 -1 0 1 -1 0.4 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4099 "1" "Active" "none" "none" 1 1 0 0.02 10 1.6 0 1.26 0.7 0 0 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4101 "1" "Active" "none" "none" 1 1 0 0.02 7 2.4 0 1.12 0.7 0 0 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4102 "1" "Active" "none" "none" 1 1 0 0.02 9 2.1 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4105 "1" "Active" "none" "none" 1 1 0 0.02 12 2.3 0 1.64 0.7 0 0 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4110 "1" "Active" "none" "none" 1 1 0 0.02 8 3.6 0 1.99 0.7 0 0 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4124 "1" "Active" "none" "none" 1 1 0 0.02 17 1.6 0 1.43 0.7 0 0 1 1 -1 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4128 "1" "Active" "none" "none" 1 1 0 0.02 5 2.4 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4131 "1" "Active" "none" "none" 1 1 0 0.02 7 3.1 0 1.72 0.7 0 0 1 1 -1 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4132 "1" "Active" "none" "none" 1 1 0 0.02 5 4.3 0 1.37 0.7 0 0 1 1 -1 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4133 "2" "Active" "none" "none" 1 1 0 0.02 10 3.7 0 1.41 0.7 0 0 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4134 "2" "Active" "none" "none" 1 1 0 0.02 16 1.7 0 1.65 0.7 0 0 1 1 -1 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4135 "2" "Active" "none" "none" 1 1 0 0.02 2 3.6 0 1.34 0.7 0 0 1 1 -1 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4136 "2" "Active" "none" "none" 1 1 0 0.02 5 2.2 0 1.74 0.7 0 0 1 1 -1 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4137 "2" "Active" "none" "none" 1 1 0 0.02 13 3.1 0 1.43 0.7 0 0 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4138 "2" "Active" "none" "none" 1 1 0 0.02 18 4.5 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4142 "1" "Active" "none" "none" 1 1 0 0.02 3 3.8 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4149 "1" "Active" "none" "none" 1 1 0 0.02 5 3.4 0 1.88 0.7 0 0 1 1 -1 0 1 -1 0.3 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4153 "1" "Active" "none" "none" 1 1 0 0.02 5 3.4 0 1.56 0.7 0 0 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4166 "1" "Active" "none" "none" 1 1 0 0.02 15 3.3 0 1.76 0.7 0 0 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4175 "1" "Active" "none" "none" 1 1 0 0.02 10 3.3 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4177 "1" "Active" "none" "none" 1 1 0 0.02 8 1.1 0 1.92 0.7 0 0 1 1 -1 0 1 -1 0.4 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4181 "1" "Active" "none" "none" 1 1 0 0.02 4 3.8 0 1.36 0.7 0 0 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4183 "1" "Active" "none" "none" 1 1 0 0.02 8 2.7 0 1.72 0.7 0 0 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4185 "1" "Active" "none" "none" 1 1 0 0.02 11 1.1 0 1.29 0.7 0 0 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4189 "1" "Active" "none" "none" 1 1 0 0.02 16 1.1 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4191 "1" "Active" "none" "none" 1 1 0 0.02 16 1.8 0 1.79 0.7 0 0 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4194 "1" "Active" "none" "none" 1 1 0 0.02 4 4.3 0 1.27 0.7 0 0 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  4195 "1" "Active" "none" "none" 1 1 0 0.02 13 3.2 0 1.43 0.7 0 0 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5020 "1" "Active" "none" "none" 1 1 0 0.02 10 1 0 1.23 0.7 0 0 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5045 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  5045 "2" "Active" "none" "none" 1 1 0 0.02 17 1.9 0 1.13 0.7 0 0 1 1 -1 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5046 "1" "Active" "none" "none" 1 1 0 0.02 8 1.6 0 1.84 0.7 0 0 1 1 -1 0 1 -1 0.4 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5046 "2" "Active" "none" "none" 1 1 0 0.02 9 1.5 0 1.67 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5054 "1" "Active" "none" "none" 1 1 0 0.02 13 3.2 0 1.87 0.7 0 0 1 1 -1 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5055 "1" "Active" "none" "none" 1 1 0 0.02 3 4.5 0 1.34 0.7 0 0 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5056 "1" "Active" "none" "none" 1 1 0 0.02 14 4.3 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.4 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5057 "2" "Active" "none" "none" 1 1 0 0.02 4 3.9 0 1.72 0.7 0 0 1 1 -1 0 1 -1 0.1 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5058 "2" "Active" "none" "none" 1 1 0 0.02 2 1.4 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5113 "1" "Active" "none" "none" 1 1 0 0.02 17 4.8 0 1.3 0.7 0 0 1 1 -1 0 1 -1 0.1 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5114 "1" "Active" "none" "none" 1 1 0 0.02 4 4.1 0 1.34 0.7 0 0 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5118 "1" "Active" "none" "none" 1 1 0 0.02 4 1.2 0 1.51 0.7 0 0 1 1 -1 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5120 "1" "Active" "none" "none" 1 1 0 0.02 6 3.5 0 1.17 0.7 0 0 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5121 "1" "Active" "none" "none" 1 1 0 0.02 7 4.1 0 1.31 0.7 0 0 1 1 -1 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5129 "1" "Active" "none" "none" 1 1 0 0.02 17 1.3 0 1.03 0.7 0 0 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5131 "1" "Active" "none" "none" 1 1 0 0.02 10 1.9 0 1.23 0.7 0 0 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5132 "1" "Active" "none" "none" 1 1 0 0.02 14 3.7 0 1.65 0.7 0 0 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5144 "1" "Active" "none" "none" 1 1 0 0.02 11 4.2 0 1.02 0.7 0 0 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5170 "1" "Active" "none" "none" 1 1 0 0.02 9 4.2 0 1.58 0.7 0 0 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5179 "1" "Active" "none" "none" 1 1 0 0.02 5 4.6 0 1.11 0.7 0 0 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5180 "1" "Active" "none" "none" 1 1 0 0.02 4 3.9 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5191 "1" "Active" "none" "none" 1 1 0 0.02 4 1.2 0 1.87 0.7 0 0 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5198 "1" "Active" "none" "none" 1 1 0 0.02 16 1.7 0 1.99 0.7 0 0 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5231 "1" "Active" "none" "none" 1 1 0 0.02 15 3.3 0 1.18 0.7 0 0 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5238 "1" "Active" "none" "none" 1 1 0 0.02 4 4.7 0 1.89 0.7 0 0 1 1 -1 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5243 "1" "Active" "none" "none" 1 1 0 0.02 16 2.7 0 1.36 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5264 "1" "Active" "none" "none" 1 1 0 0.02 4 3.7 0 1.99 0.7 0 0 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5328 "1" "Active" "none" "none" 1 1 0 0.02 6 3.2 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5337 "1" "Active" "none" "none" 1 1 0 0.02 8 1.4 0 1.74 0.7 0 0 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5345 "1" "Active" "none" "none" 1 1 0 0.02 13 3.6 0 1.21 0.7 0 0 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5394 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  5395 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  5396 "1" "Active" "none" "none" 1 1 0 0.02 7 2.1 0 1.93 0.7 0 0 1 1 -1 0 1 -1 0.2 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5397 "1" "Active" "none" "none" 1 1 0 0.02 6 1.9 0 1 0.7 0 0 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5398 "1" "Active" "none" "none" 1 1 0 0.02 9 4.7 0 1.28 0.7 0 0 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5399 "1" "Active" "none" "none" 1 1 0 0.02 13 3.4 0 1.86 0.7 0 0 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5399 "2" "Active" "none" "none" 1 1 0 0.02 12 1 0 1.89 0.7 0 0 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5427 "1" "Active" "none" "none" 1 1 0 0.02 14 4 0 1.64 0.7 0 0 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5454 "1" "Active" "none" "none" 1 1 0 0.02 7 2.3 0 1.89 0.7 0 0 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5456 "1" "Active" "none" "none" 1 1 0 0.02 13 1.1 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  5472 "1" "Active" "none" "none" 1 1 0 0.02 11 2.8 0 1.01 0.7 0 0 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6003 "1" "Active" "none" "none" 1 1 0 0.02 9 2 0 1.95 0.7 0 0 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6004 "1" "Active" "none" "none" 1 1 0 0.02 2 1.2 0 1.13 0.7 0 0 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6005 "1" "Active" "none" "none" 1 1 0 0.02 14 3.8 0 1.39 0.7 0 0 1 1 -1 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6006 "2" "Active" "none" "none" 1 1 0 0.02 5 3.6 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6007 "2" "Active" "none" "none" 1 1 0 0.02 16 2.9 0 1.19 0.7 0 0 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6008 "2" "Active" "none" "none" 1 1 0 0.02 14 3.4 0 1.36 0.7 0 0 1 1 -1 0 1 -1 0.1 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6009 "2" "Active" "none" "none" 1 1 0 0.02 4 3.3 0 1.23 0.7 0 0 1 1 -1 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6010 "2" "Active" "none" "none" 1 1 0 0.02 7 3.7 0 1.21 0.7 0 0 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6029 "1" "Active" "none" "none" 1 1 0 0.02 10 2 0 1.69 0.7 0 0 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6085 "1" "Active" "none" "none" 1 1 0 0.02 12 1.7 0 1.11 0.7 0 0 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6086 "1" "Active" "none" "none" 1 1 0 0.02 15 1 0 1.51 0.7 0 0 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6087 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  6088 "1" "Active" "none" "none" 1 1 0 0.02 14 1.2 0 1.02 0.7 0 0 1 1 -1 0 1 -1 0.1 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6089 "1" "Active" "none" "none" 1 1 0 0.02 15 2.3 0 1.59 0.7 0 0 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6090 "1" "Active" "none" "none" 1 1 0 0.02 9 1.7 0 1.84 0.7 0 0 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6151 "1" "Active" "none" "none" 1 1 0 0.02 10 2 0 1.95 0.7 0 0 1 1 -1 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6194 "1" "Active" "none" "none" 1 1 0 0.02 5 3 0 1.91 0.7 0 0 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6325 "1" "Active" "none" "none" 1 1 0 0.02 8 2.6 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  6356 "1" "Active" "none" "none" 1 1 0 0.02 8 2.3 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7031 "1" "Active" "none" "none" 1 1 0 0.02 4 1.6 0 1.84 0.7 0 0 1 1 -1 0 1 -1 0.4 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7032 "1" "Active" "none" "none" 1 1 0 0.02 13 4 0 1.05 0.7 0 0 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7033 "1" "Active" "none" "none" 1 1 0 0.02 14 4 0 1.41 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7034 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  7053 "1" "Active" "none" "none" 1 1 0 0.02 18 2.8 0 1.08 0.7 0 0 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7058 "1" "Active" "none" "none" 1 1 0 0.02 6 4 0 1.49 0.7 0 0 1 1 -1 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7059 "1" "Active" "none" "none" 1 1 0 0.02 4 1.9 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7060 "1" "Active" "none" "none" 1 1 0 0.02 17 1.1 0 1.93 0.7 0 0 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7061 "2" "Active" "none" "none" 1 1 0 0.02 9 4.7 0 1.71 0.7 0 0 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7062 "2" "Active" "none" "none" 1 1 0 0.02 7 5 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7063 "2" "Active" "none" "none" 1 1 0 0.02 14 2 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7064 "2" "Active" "none" "none" 1 1 0 0.02 5 3.8 0 1.85 0.7 0 0 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7065 "2" "Active" "none" "none" 1 1 0 0.02 14 3.7 0 1.6 0.7 0 0 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7066 "2" "Active" "none" "none" 1 1 0 0.02 15 2.1 0 1.04 0.7 0 0 1 1 -1 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7068 "1" "Active" "none" "none" 1 1 0 0.02 18 4.7 0 1.85 0.7 0 0 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7069 "1" "Active" "none" "none" 1 1 0 0.02 6 1.2 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7095 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  7096 "1" "Active" "none" "none" 1 1 0 0.02 16 3.1 0 1.75 0.7 0 0 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7097 "1" "Active" "none" "none" 1 1 0 0.02 10 1.1 0 1.46 0.7 0 0 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7098 "2" "Active" "none" "none" 1 1 0 0.02 12 2 0 1.86 0.7 0 0 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7099 "2" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  7123 "1" "Active" "none" "none" 1 1 0 0.02 6 3.6 0 1.41 0.7 0 0 1 1 -1 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7284 "1" "Active" "none" "none" 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0 1
  7285 "1" "Active" "none" "none" 1 1 0 0.02 5 4.5 0 1.12 0.7 0 0 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7286 "1" "Active" "none" "none" 1 1 0 0.02 5 4.5 0 1.12 0.7 0 0 1 1 -1 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7287 "1" "Active" "none" "none" 1 1 0 0.02 17 2.6 0 1.83 0.7 0 0 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7288 "1" "Active" "none" "none" 1 1 0 0.02 18 2.9 0 1.61 0.7 0 0 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7289 "1" "Active" "none" "none" 1 1 0 0.02 15 1.5 0 1.62 0.7 0 0 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7340 "1" "Active" "none" "none" 1 1 0 0.02 3 1.5 0 1.04 0.7 0 0 1 1 -1 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7380 "1" "Active" "none" "none" 1 1 0 0.02 9 1.4 0 1.06 0.7 0 0 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  7413 "1" "Active" "none" "none" 1 1 0 0.02 4 2.4 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  8012 "1" "Active" "none" "none" 1 1 0 0.02 18 4.2 0 1.03 0.7 0 0 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  8024 "1" "Active" "none" "none" 1 1 0 0.02 14 1.6 0 1.2 0.7 0 0 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  8066 "1" "Active" "none" "none" 1 1 0 0.02 6 4.1 0 1.98 0.7 0 0 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  8091 "1" "Active" "none" "none" 1 1 0 0.02 12 1.8 0 1.04 0.7 0 0 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
  8099 "1" "Active" "none" "none" 1 1 0 0.02 14 2.5 0 1.33 0.7 0 0 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0 1
}

DATA (AerodynamicModel_WTGAR_A, [BusNum,GenID,TSDeviceStatus,TSKa,Theta,TSMWCap])
{
  1004 "1" "Not active" 0.007 0 0
  1006 "1" "Not active" 0.007 0 0
  1009 "1" "Active" 0.007 0 0
  1016 "1" "Not active" 0.007 0 0
  1016 "2" "Not active" 0.007 0 0
  1021 "1" "Not active" 0.007 0 0
  1023 "1" "Active" 0.007 0 0
  1026 "1" "Active" 0.007 0 0
  1027 "1" "Not active" 0.007 0 0
  1028 "1" "Not active" 0.007 0 0
  1029 "1" "Active" 0.007 0 0
  1033 "1" "Active" 0.007 0 0
  1035 "1" "Active" 0.007 0 0
  1039 "1" "Active" 0.007 0 0
  1040 "1" "Not active" 0.007 0 0
  1042 "1" "Active" 0.007 0 0
  1043 "1" "Not active" 0.007 0 0
  1044 "1" "Active" 0.007 0 0
  1046 "1" "Not active" 0.007 0 0
  1055 "1" "Active" 0.007 0 0
  1057 "1" "Active" 0.007 0 0
  1061 "1" "Active" 0.007 0 0
  1062 "2" "Active" 0.007 0 0
  1063 "2" "Active" 0.007 0 0
  1066 "1" "Not active" 0.007 0 0
  1070 "1" "Not active" 0.007 0 0
  1082 "1" "Active" 0.007 0 0
  1083 "1" "Active" 0.007 0 0
  1084 "1" "Active" 0.007 0 0
  1085 "1" "Active" 0.007 0 0
  1088 "1" "Not active" 0.007 0 0
  1089 "1" "Not active" 0.007 0 0
  2010 "1" "Not active" 0.007 0 0
  2011 "1" "Not active" 0.007 0 0
  2012 "1" "Active" 0.007 0 0
  2013 "1" "Not active" 0.007 0 0
  2013 "2" "Not active" 0.007 0 0
  2019 "1" "Active" 0.007 0 0
  2029 "1" "Active" 0.007 0 0
  2029 "2" "Not active" 0.007 0 0
  2035 "1" "Not active" 0.007 0 0
  2041 "1" "Not active" 0.007 0 0
  2041 "2" "Not active" 0.007 0 0
  2041 "3" "Active" 0.007 0 0
  2042 "1" "Active" 0.007 0 0
  2042 "2" "Not active" 0.007 0 0
  2042 "3" "Not active" 0.007 0 0
  2042 "4" "Active" 0.007 0 0
  2048 "1" "Not active" 0.007 0 0
  2049 "1" "Not active" 0.007 0 0
  2051 "1" "Active" 0.007 0 0
  2059 "1" "Active" 0.007 0 0
  2062 "1" "Not active" 0.007 0 0
  2065 "1" "Not active" 0.007 0 0
  2071 "1" "Not active" 0.007 0 0
  2076 "1" "Not active" 0.007 0 0
  2078 "1" "Active" 0.007 0 0
  2087 "1" "Not active" 0.007 0 0
  2089 "1" "Active" 0.007 0 0
  2091 "1" "Active" 0.007 0 0
  2093 "1" "Not active" 0.007 0 0
  2094 "1" "Active" 0.007 0 0
  2094 "2" "Active" 0.007 0 0
  2095 "1" "Active" 0.007 0 0
  2095 "2" "Not active" 0.007 0 0
  2099 "1" "Not active" 0.007 0 0
  2100 "1" "Active" 0.007 0 0
  2109 "1" "Not active" 0.007 0 0
  2123 "1" "Active" 0.007 0 0
  2123 "2" "Not active" 0.007 0 0
  2127 "1" "Not active" 0.007 0 0
  2130 "1" "Active" 0.007 0 0
  2131 "1" "Not active" 0.007 0 0
  2132 "1" "Active" 0.007 0 0
  3004 "1" "Not active" 0.007 0 0
  3017 "1" "Not active" 0.007 0 0
  3020 "1" "Active" 0.007 0 0
  3024 "1" "Active" 0.007 0 0
  3028 "1" "Active" 0.007 0 0
  3034 "1" "Active" 0.007 0 0
  3039 "1" "Not active" 0.007 0 0
  3041 "1" "Active" 0.007 0 0
  3042 "1" "Active" 0.007 0 0
  3043 "2" "Active" 0.007 0 0
  3044 "2" "Not active" 0.007 0 0
  3045 "2" "Active" 0.007 0 0
  3048 "1" "Not active" 0.007 0 0
  3050 "1" "Active" 0.007 0 0
  3051 "1" "Active" 0.007 0 0
  3055 "1" "Active" 0.007 0 0
  3056 "1" "Active" 0.007 0 0
  3057 "1" "Active" 0.007 0 0
  3060 "1" "Active" 0.007 0 0
  3061 "1" "Active" 0.007 0 0
  3062 "1" "Active" 0.007 0 0
  3063 "1" "Active" 0.007 0 0
  3065 "1" "Active" 0.007 0 0
  3066 "1" "Not active" 0.007 0 0
  3068 "1" "Active" 0.007 0 0
  3071 "1" "Not active" 0.007 0 0
  3074 "1" "Active" 0.007 0 0
  3081 "1" "Active" 0.007 0 0
  3084 "1" "Not active" 0.007 0 0
  3086 "1" "Active" 0.007 0 0
  3087 "1" "Active" 0.007 0 0
  3092 "1" "Not active" 0.007 0 0
  3095 "1" "Active" 0.007 0 0
  3098 "1" "Active" 0.007 0 0
  3110 "1" "Active" 0.007 0 0
  3112 "1" "Active" 0.007 0 0
  3113 "1" "Active" 0.007 0 0
  3114 "1" "Active" 0.007 0 0
  3115 "1" "Not active" 0.007 0 0
  3117 "1" "Active" 0.007 0 0
  3118 "1" "Active" 0.007 0 0
  3122 "1" "Not active" 0.007 0 0
  3127 "1" "Active" 0.007 0 0
  3127 "2" "Active" 0.007 0 0
  3129 "1" "Active" 0.007 0 0
  3131 "1" "Active" 0.007 0 0
  3132 "1" "Not active" 0.007 0 0
  3133 "4" "Not active" 0.007 0 0
  3134 "1" "Active" 0.007 0 0
  3135 "1" "Active" 0.007 0 0
  3136 "1" "Not active" 0.007 0 0
  3137 "1" "Active" 0.007 0 0
  3141 "1" "Active" 0.007 0 0
  4003 "1" "Not active" 0.007 0 0
  4010 "1" "Active" 0.007 0 0
  4011 "1" "Active" 0.007 0 0
  4019 "1" "Active" 0.007 0 0
  4035 "1" "Not active" 0.007 0 0
  4038 "1" "Not active" 0.007 0 0
  4050 "1" "Active" 0.007 0 0
  4053 "1" "Not active" 0.007 0 0
  4099 "1" "Not active" 0.007 0 0
  4102 "1" "Not active" 0.007 0 0
  4105 "1" "Not active" 0.007 0 0
  4128 "1" "Active" 0.007 0 0
  4142 "1" "Not active" 0.007 0 0
  4149 "1" "Active" 0.007 0 0
  4153 "1" "Not active" 0.007 0 0
  4166 "1" "Not active" 0.007 0 0
  4175 "1" "Not active" 0.007 0 0
  4177 "1" "Active" 0.007 0 0
  4181 "1" "Not active" 0.007 0 0
  4183 "1" "Active" 0.007 0 0
  4185 "1" "Not active" 0.007 0 0
  4191 "1" "Not active" 0.007 0 0
  4194 "1" "Not active" 0.007 0 0
  4195 "1" "Not active" 0.007 0 0
  5020 "1" "Not active" 0.007 0 0
  5045 "1" "Active" 0.007 0 0
  5046 "1" "Active" 0.007 0 0
  5054 "1" "Not active" 0.007 0 0
  5055 "1" "Active" 0.007 0 0
  5056 "1" "Active" 0.007 0 0
  5057 "2" "Active" 0.007 0 0
  5058 "2" "Active" 0.007 0 0
  5118 "1" "Active" 0.007 0 0
  5129 "1" "Active" 0.007 0 0
  5170 "1" "Not active" 0.007 0 0
  5198 "1" "Active" 0.007 0 0
  5238 "1" "Active" 0.007 0 0
  5243 "1" "Not active" 0.007 0 0
  5264 "1" "Active" 0.007 0 0
  5337 "1" "Not active" 0.007 0 0
  5394 "1" "Active" 0.007 0 0
  5395 "1" "Active" 0.007 0 0
  5396 "1" "Not active" 0.007 0 0
  5397 "1" "Not active" 0.007 0 0
  5398 "1" "Not active" 0.007 0 0
  5399 "1" "Active" 0.007 0 0
  5399 "2" "Active" 0.007 0 0
  5456 "1" "Not active" 0.007 0 0
  5472 "1" "Not active" 0.007 0 0
  7068 "1" "Active" 0.007 0 0
  7069 "1" "Active" 0.007 0 0
  7095 "1" "Active" 0.007 0 0
  7096 "1" "Not active" 0.007 0 0
  7097 "1" "Active" 0.007 0 0
  7098 "2" "Not active" 0.007 0 0
  7099 "2" "Active" 0.007 0 0
  8091 "1" "Active" 0.007 0 0
}

DATA (Gen, [BusNum,GenID,GenMVABase,TSGovRespLimit])
{
  1004 "1" 253.2 "Normal"   
  1006 "1" 41.16 "Normal"   
  1007 "1" 601.65 "Normal"   
  1009 "1" 99 "Normal"   
  1011 "1" 12 "Normal"   
  1016 "1" 1220.75 "Normal"   
  1016 "2" 375 "Normal"   
  1016 "99" 100 "Normal"   
  1021 "1" 239.4 "Normal"   
  1022 "1" 332.75 "Normal"   
  1023 "1" 216 "Normal"   
  1023 "2" 332.75 "Normal"   
  1023 "99" 100 "Normal"   
  1026 "1" 149.04 "Normal"   
  1027 "1" 4.5 "Normal"   
  1028 "1" 704.875 "Normal"   
  1029 "1" 175.375 "Normal"   
  1030 "1" 62.5 "Normal"   
  1032 "1" 580.9375 "Normal"   
  1033 "1" 333.6 "Normal"   
  1033 "2" 580.9375 "Normal"   
  1035 "1" 108 "Normal"   
  1036 "1" 327.5 "Normal"   
  1037 "1" 225 "Normal"   
  1039 "1" 177 "Normal"   
  1040 "1" 200.875 "Normal"   
  1040 "2" 1354.875 "Normal"   
  1042 "1" 146.28 "Normal"   
  1043 "1" 70.56 "Normal"   
  1044 "1" 378 "Normal"   
  1046 "1" 1905.625 "Normal"   
  1048 "1" 390.24 "Normal"   
  1049 "1" 390.24 "Normal"   
  1050 "1" 107.28 "Normal"   
  1051 "1" 107.28 "Normal"   
  1051 "99" 100 "Normal"   
  1052 "1" 107.28 "Normal"   
  1053 "1" 214.56 "Normal"   
  1055 "1" 309.25 "Normal"   
  1057 "1" 144 "Normal"   
  1059 "1" 6.72 "Normal"   
  1060 "1" 2.4 "Normal"   
  1061 "1" 145.8333 "Normal"   
  1062 "1" 1.8 "Normal"   
  1062 "2" 145.8333 "Normal"   
  1063 "1" 276 "Normal"   
  1063 "2" 145.8333 "Normal"   
  1066 "1" 171 "Normal"   
  1066 "99" 100 "Normal"   
  1070 "1" 192.6 "Normal"   
  1072 "1" 230.56 "Normal"   
  1073 "1" 230.56 "Normal"   
  1074 "1" 230.56 "Normal"   
  1075 "1" 230.56 "Normal"   
  1076 "1" 230.56 "Normal"   
  1077 "1" 230.56 "Normal"   
  1078 "1" 114.6 "Normal"   
  1078 "99" 100 "Normal"   
  1079 "1" 114.6 "Normal"   
  1080 "1" 114.6 "Normal"   
  1081 "1" 343.8 "Normal"   
  1082 "1" 180 "Normal"   
  1083 "1" 239.625 "Normal"   
  1083 "2" 1994.5625 "Normal"   
  1084 "1" 138.6 "Normal"   
  1085 "1" 190.75 "Normal"   
  1085 "2" 316.2375 "Normal"   
  1086 "1" 125 "Normal"   
  1088 "1" 90 "Normal"   
  1089 "1" 264 "Normal"   
  1089 "2" 189.5 "Normal"   
  2004 "1" 470.16 "Normal"   
  2005 "1" 470.16 "Normal"   
  2006 "1" 470.16 "Normal"   
  2008 "1" 300 "Normal"   
  2010 "1" 437.875 "Normal"   
  2011 "1" 23.9583 "Normal"   
  2012 "1" 23.9583 "Normal"   
  2013 "1" 240.72 "Normal"   
  2013 "2" 23.9583 "Normal"   
  2016 "1" 25.375 "Normal"   
  2019 "1" 261.6 "Normal"   
  2023 "1" 100 "Normal"   
  2024 "1" 200 "Normal"   
  2029 "1" 187.375 "Normal"   
  2029 "2" 1202.125 "Normal"   
  2029 "3" 627.5 "Normal"   
  2035 "1" 1005.5 "Normal"   
  2041 "1" 262.5625 "Normal"   
  2041 "2" 353.1875 "Normal"   
  2041 "3" 144 "Normal"   
  2042 "1" 95.52 "Normal"   
  2042 "2" 262.5625 "Normal"   
  2042 "3" 353.1875 "Normal"   
  2042 "4" 144 "Normal"   
  2048 "1" 309.125 "Normal"   
  2049 "1" 1362.375 "Normal"   
  2051 "1" 255.125 "Normal"   
  2056 "1" 7.2 "Normal"   
  2057 "1" 864 "Normal"   
  2059 "1" 96 "Normal"   
  2062 "1" 162.48 "Normal"   
  2065 "1" 393.375 "Normal"   
  2065 "2" 81.25 "Normal"   
  2071 "1" 180 "Normal"   
  2076 "1" 36 "Normal"   
  2078 "1" 135 "Normal"   
  2081 "1" 274.5 "Normal"   
  2083 "1" 24 "Normal"   
  2084 "1" 24 "Normal"   
  2085 "1" 48 "Normal"   
  2087 "1" 37.5 "Normal"   
  2087 "2" 569.85 "Normal"   
  2089 "1" 81.12 "Normal"   
  2091 "1" 412.75 "Normal"   
  2093 "1" 30.7083 "Normal"   
  2094 "1" 12 "Normal"   
  2094 "2" 30.7083 "Normal"   
  2095 "1" 95.4 "Normal"   
  2095 "2" 30.7083 "Normal"   
  2099 "1" 12 "Normal"   
  2100 "1" 180 "Normal"   
  2103 "1" 321.28 "Normal"   
  2104 "1" 321.28 "Normal"   
  2105 "1" 321.28 "Normal"   
  2109 "1" 262.75 "Normal"   
  2113 "1" 198.4781 "Normal"   
  2114 "1" 198.4781 "Normal"   
  2115 "1" 221.66 "Normal"   
  2115 "2" 198.4781 "Normal"   
  2116 "1" 221.66 "Normal"   
  2116 "2" 198.4781 "Normal"   
  2117 "1" 221.66 "Normal"   
  2117 "2" 198.4781 "Normal"   
  2118 "1" 221.66 "Normal"   
  2118 "2" 198.4781 "Normal"   
  2119 "1" 221.66 "Normal"   
  2119 "2" 198.4781 "Normal"   
  2120 "1" 221.66 "Normal"   
  2120 "2" 198.4781 "Normal"   
  2123 "1" 218.04 "Normal"   
  2123 "2" 613.875 "Normal"   
  2127 "1" 346.32 "Normal"   
  2130 "1" 328.25 "Normal"   
  2130 "2" 141.8333 "Normal"   
  2131 "1" 328.25 "Normal"   
  2131 "2" 141.8333 "Normal"   
  2132 "1" 328.25 "Normal"   
  2132 "2" 141.8333 "Normal"   
  3004 "1" 45 "Normal"   
  3017 "1" 203.4 "Normal"   
  3020 "1" 180 "Normal"   
  3024 "1" 249.375 "Normal"   
  3028 "1" 240 "Normal"   
  3034 "1" 156.6 "Normal"   
  3039 "1" 250.8 "Normal"   
  3041 "1" 93.85 "Normal"   
  3042 "1" 93.85 "Normal"   
  3043 "1" 1.56 "Normal"   
  3043 "2" 93.85 "Normal"   
  3044 "1" 107.28 "Normal"   
  3044 "2" 93.85 "Normal"   
  3045 "1" 536.4 "Normal"   
  3045 "2" 93.85 "Normal"   
  3048 "1" 289.2 "Normal"   
  3049 "1" 252 "Normal"   
  3050 "1" 93.3125 "Normal"   
  3051 "1" 93.3125 "Normal"   
  3055 "1" 294.2 "Normal"   
  3056 "1" 294.2 "Normal"   
  3057 "1" 294.2 "Normal"   
  3060 "1" 198.75 "Normal"   
  3061 "1" 198.75 "Normal"   
  3062 "1" 198.75 "Normal"   
  3063 "1" 198.75 "Normal"   
  3065 "1" 96.6 "Normal"   
  3066 "1" 424.75 "Normal"   
  3068 "1" 180 "Normal"   
  3071 "1" 204.24 "Normal"   
  3074 "1" 119.76 "Normal"   
  3075 "1" 9.375 "Normal"   
  3076 "1" 199.125 "Normal"   
  3081 "1" 298.8 "Normal"   
  3084 "1" 279 "Normal"   
  3086 "1" 90 "Normal"   
  3087 "1" 90 "Normal"   
  3092 "1" 240 "Normal"   
  3095 "1" 144.72 "Normal"   
  3098 "1" 192 "Normal"   
  3105 "1" 46.72 "Normal"   
  3106 "1" 170.94 "Normal"   
  3110 "1" 100.8 "Normal"   
  3112 "1" 89.76 "Normal"   
  3113 "1" 89.76 "Normal"   
  3114 "1" 12.5 "Normal"   
  3115 "1" 798.875 "Normal"   
  3117 "1" 75.6 "Normal"   
  3118 "1" 144 "Normal"   
  3120 "1" 47.52 "Normal"   
  3122 "1" 236.4 "Normal"   
  3126 "1" 125 "Normal"   
  3127 "1" 162 "Normal"   
  3127 "2" 625.25 "Normal"   
  3127 "3" 255.625 "Normal"   
  3129 "1" 151.8 "Normal"   
  3131 "1" 136.8 "Normal"   
  3132 "1" 800.5 "Normal"   
  3132 "2" 451.375 "Normal"   
  3133 "1" 61.56 "Normal"   
  3133 "2" 61.56 "Normal"   
  3133 "3" 61.56 "Normal"   
  3133 "4" 261.7813 "Normal"   
  3133 "5" 200.75 "Normal"   
  3134 "1" 261.7813 "Normal"   
  3134 "2" 200.75 "Normal"   
  3135 "1" 261.7813 "Normal"   
  3135 "2" 200.75 "Normal"   
  3136 "1" 261.7813 "Normal"   
  3136 "2" 200.75 "Normal"   
  3137 "1" 121.44 "Normal"   
  3141 "1" 109.8 "Normal"   
  3142 "1" 711.2875 "Normal"   
  4003 "1" 375.5 "Normal"   
  4010 "1" 241.92 "Normal"   
  4011 "1" 97.5 "Normal"   
  4019 "1" 123.125 "Normal"   
  4026 "1" 492 "Normal"   
  4030 "1" 746.88 "Normal"   
  4035 "1" 368.875 "Normal"   
  4038 "1" 635.25 "Normal"   
  4038 "2" 382.25 "Normal"   
  4045 "1" 98.07 "Normal"   
  4046 "1" 29.92 "Normal"   
  4047 "1" 205.49 "Normal"   
  4050 "1" 240 "Normal"   
  4052 "1" 53.04 "Normal"   
  4053 "1" 269.5 "Normal"   
  4058 "1" 172.8 "Normal"   
  4059 "1" 172.8 "Normal"   
  4060 "1" 172.8 "Normal"   
  4061 "1" 206.8 "Normal"   
  4062 "1" 206.8 "Normal"   
  4063 "1" 206.8 "Normal"   
  4065 "1" 56.4 "Normal"   
  4075 "1" 211.6 "Normal"   
  4076 "1" 211.6 "Normal"   
  4077 "1" 211.6 "Normal"   
  4082 "1" 292.08 "Normal"   
  4083 "1" 292.08 "Normal"   
  4084 "1" 292.08 "Normal"   
  4085 "1" 422.4 "Normal"   
  4090 "1" 1.68 "Normal"   
  4091 "1" 28.2 "Normal"   
  4092 "1" 9.12 "Normal"   
  4093 "1" 33.6 "Normal"   
  4094 "1" 33.6 "Normal"   
  4095 "1" 33.6 "Normal"   
  4096 "1" 33.6 "Normal"   
  4097 "1" 33.6 "Normal"   
  4098 "1" 33.6 "Normal"   
  4099 "1" 1062.25 "Normal"   
  4101 "1" 265.75 "Normal"   
  4102 "1" 754.625 "Normal"   
  4105 "1" 216 "Normal"   
  4110 "1" 229 "Normal"   
  4115 "1" 158.16 "Normal"   
  4116 "1" 158.16 "Normal"   
  4124 "1" 12.5 "Normal"   
  4128 "1" 1186.5 "Normal"   
  4131 "1" 52.4844 "Normal"   
  4132 "1" 52.4844 "Normal"   
  4133 "1" 40.32 "Normal"   
  4133 "2" 52.4844 "Normal"   
  4134 "1" 40.32 "Normal"   
  4134 "2" 52.4844 "Normal"   
  4135 "1" 40.32 "Normal"   
  4135 "2" 52.4844 "Normal"   
  4136 "1" 40.32 "Normal"   
  4136 "2" 52.4844 "Normal"   
  4137 "1" 80.64 "Normal"   
  4137 "2" 52.4844 "Normal"   
  4138 "1" 79.2 "Normal"   
  4138 "2" 52.4844 "Normal"   
  4142 "1" 225.6 "Normal"   
  4149 "1" 24.875 "Normal"   
  4153 "1" 339.84 "Normal"   
  4160 "1" 237.32 "Normal"   
  4161 "1" 237.32 "Normal"   
  4162 "1" 237.32 "Normal"   
  4163 "1" 10.8 "Normal"   
  4166 "1" 241.2 "Normal"   
  4175 "1" 938.125 "Normal"   
  4177 "1" 180 "Normal"   
  4181 "1" 240.12 "Normal"   
  4183 "1" 243.6 "Normal"   
  4185 "1" 513.625 "Normal"   
  4189 "1" 259.25 "Normal"   
  4191 "1" 2055.375 "Normal"   
  4192 "1" 90 "Normal"   
  4192 "10" 220.52 "Normal"   
  4192 "2" 28.8 "Normal"   
  4192 "3" 73.2 "Normal"   
  4192 "4" 12.48 "Normal"   
  4192 "5" 320.4 "Normal"   
  4192 "6" 320.4 "Normal"   
  4192 "7" 320.4 "Normal"   
  4192 "8" 220.52 "Normal"   
  4192 "9" 220.52 "Normal"   
  4194 "1" 241.92 "Normal"   
  4195 "1" 110.4 "Normal"   
  5020 "1" 144 "Normal"   
  5023 "1" 5.76 "Normal"   
  5035 "1" 5.04 "Normal"   
  5036 "1" 7.68 "Normal"   
  5037 "1" 370.16 "Normal"   
  5038 "1" 370.16 "Normal"   
  5039 "1" 370.16 "Normal"   
  5040 "1" 370.16 "Normal"   
  5041 "1" 370.16 "Normal"   
  5042 "1" 370.16 "Normal"   
  5045 "1" 95.875 "Normal"   
  5045 "2" 6.25 "Normal"   
  5046 "1" 95.875 "Normal"   
  5046 "2" 6.25 "Normal"   
  5051 "1" 101.64 "Normal"   
  5054 "1" 375 "Normal"   
  5055 "1" 156 "Normal"   
  5056 "1" 156 "Normal"   
  5057 "1" 380.82 "Normal"   
  5057 "2" 156 "Normal"   
  5058 "1" 380.82 "Normal"   
  5058 "2" 156 "Normal"   
  5065 "1" 12.72 "Normal"   
  5066 "1" 2.16 "Normal"   
  5067 "1" 525.92 "Normal"   
  5068 "1" 525.92 "Normal"   
  5069 "1" 525.92 "Normal"   
  5089 "1" 130.1 "Normal"   
  5106 "1" 12.96 "Normal"   
  5107 "1" 6.84 "Normal"   
  5113 "1" 658.5375 "Normal"   
  5114 "1" 184.5 "Normal"   
  5118 "1" 907.5 "Normal"   
  5120 "1" 204.6438 "Normal"   
  5121 "1" 204.6438 "Normal"   
  5129 "1" 868.125 "Normal"   
  5131 "1" 358.3312 "Normal"   
  5132 "1" 358.3312 "Normal"   
  5144 "1" 18.75 "Normal"   
  5166 "1" 151.8 "Normal"   
  5167 "1" 1.92 "Normal"   
  5170 "1" 72 "Normal"   
  5179 "1" 389.875 "Normal"   
  5180 "1" 389.875 "Normal"   
  5191 "1" 120.5 "Normal"   
  5198 "1" 180 "Normal"   
  5206 "1" 298.4 "Normal"   
  5207 "1" 298.4 "Normal"   
  5208 "1" 298.4 "Normal"   
  5231 "1" 127.125 "Normal"   
  5238 "1" 270 "Normal"   
  5243 "1" 180 "Normal"   
  5262 "1" 1458 "Normal"   
  5263 "1" 1458 "Normal"   
  5264 "1" 112.375 "Normal"   
  5281 "1" 321.28 "Normal"   
  5282 "1" 321.28 "Normal"   
  5283 "1" 321.28 "Normal"   
  5297 "1" 3.84 "Normal"   
  5298 "1" 138 "Normal"   
  5299 "1" 138 "Normal"   
  5300 "1" 138 "Normal"   
  5301 "1" 99.24 "Normal"   
  5302 "1" 556.5 "Normal"   
  5303 "1" 556.5 "Normal"   
  5319 "1" 315.36 "Normal"   
  5320 "1" 315.36 "Normal"   
  5321 "1" 315.36 "Normal"   
  5324 "1" 340.88 "Normal"   
  5325 "1" 340.88 "Normal"   
  5326 "1" 340.88 "Normal"   
  5328 "1" 1087.125 "Normal"   
  5337 "1" 137.5 "Normal"   
  5342 "1" 8.82 "Normal"   
  5343 "1" 217.88 "Normal"   
  5345 "1" 1068.2875 "Normal"   
  5360 "1" 1209.6 "Normal"   
  5363 "1" 12.48 "Normal"   
  5364 "1" 256 "Normal"   
  5365 "1" 256 "Normal"   
  5366 "1" 256 "Normal"   
  5367 "1" 256 "Normal"   
  5368 "1" 256 "Normal"   
  5369 "1" 256 "Normal"   
  5382 "1" 250.8 "Normal"   
  5383 "1" 250.8 "Normal"   
  5394 "1" 40 "Normal"   
  5395 "1" 40 "Normal"   
  5396 "1" 40 "Normal"   
  5397 "1" 40 "Normal"   
  5398 "1" 40 "Normal"   
  5399 "1" 198.72 "Normal"   
  5399 "2" 40 "Normal"   
  5403 "1" 107.28 "Normal"   
  5404 "1" 107.28 "Normal"   
  5405 "1" 107.28 "Normal"   
  5406 "1" 107.28 "Normal"   
  5415 "1" 146.4 "Normal"   
  5416 "1" 146.4 "Normal"   
  5417 "1" 146.4 "Normal"   
  5418 "1" 142.56 "Normal"   
  5419 "1" 142.56 "Normal"   
  5423 "1" 14.88 "Normal"   
  5424 "1" 3.84 "Normal"   
  5427 "1" 270.375 "Normal"   
  5444 "1" 346.8 "Normal"   
  5444 "2" 346.8 "Normal"   
  5444 "3" 346.8 "Normal"   
  5444 "4" 346.8 "Normal"   
  5444 "5" 346.8 "Normal"   
  5444 "6" 346.8 "Normal"   
  5444 "7" 169.56 "Normal"   
  5444 "8" 169.56 "Normal"   
  5454 "1" 25 "Normal"   
  5456 "1" 217.5 "Normal"   
  5472 "1" 929.25 "Normal"   
  6003 "1" 31.7344 "Normal"   
  6004 "1" 31.7344 "Normal"   
  6005 "1" 31.7344 "Normal"   
  6006 "1" 255.6 "Normal"   
  6006 "2" 31.7344 "Normal"   
  6007 "1" 511.2 "Normal"   
  6007 "2" 31.7344 "Normal"   
  6008 "1" 238 "Normal"   
  6008 "2" 31.7344 "Normal"   
  6009 "1" 238 "Normal"   
  6009 "2" 31.7344 "Normal"   
  6010 "1" 238 "Normal"   
  6010 "2" 31.7344 "Normal"   
  6029 "1" 12.5 "Normal"   
  6041 "1" 56.07 "Normal"   
  6042 "1" 336.21 "Normal"   
  6048 "1" 4.08 "Normal"   
  6049 "1" 11.52 "Normal"   
  6050 "1" 5.28 "Normal"   
  6051 "1" 68.88 "Normal"   
  6052 "1" 68.88 "Normal"   
  6053 "1" 68.88 "Normal"   
  6054 "1" 68.88 "Normal"   
  6069 "1" 217.64 "Normal"   
  6070 "1" 217.64 "Normal"   
  6071 "1" 217.64 "Normal"   
  6072 "1" 217.64 "Normal"   
  6073 "1" 217.64 "Normal"   
  6074 "1" 217.64 "Normal"   
  6078 "1" 676 "Normal"   
  6079 "1" 676 "Normal"   
  6080 "1" 676 "Normal"   
  6082 "1" 68.57 "Normal"   
  6083 "1" 68.57 "Normal"   
  6085 "1" 1.68 "Normal"   
  6086 "1" 36 "Normal"   
  6087 "1" 6.6 "Normal"   
  6088 "1" 12.72 "Normal"   
  6089 "1" 16.68 "Normal"   
  6090 "1" 48.84 "Normal"   
  6104 "1" 72.6 "Normal"   
  6105 "1" 72.6 "Normal"   
  6106 "1" 145.2 "Normal"   
  6110 "1" 708.72 "Normal"   
  6111 "1" 793.8 "Normal"   
  6144 "1" 10.08 "Normal"   
  6145 "1" 535.2 "Normal"   
  6146 "1" 535.2 "Normal"   
  6147 "1" 1118.4 "Normal"   
  6148 "1" 866.4 "Normal"   
  6149 "1" 866.4 "Normal"   
  6151 "1" 300.9625 "Normal"   
  6164 "1" 282.06 "Normal"   
  6165 "1" 282.06 "Normal"   
  6166 "1" 282.06 "Normal"   
  6167 "1" 282.06 "Normal"   
  6194 "1" 97.5 "Normal"   
  6213 "1" 186.79 "Normal"   
  6214 "1" 579.91 "Normal"   
  6215 "1" 579.91 "Normal"   
  6216 "1" 579.91 "Normal"   
  6242 "1" 73.2 "Normal"   
  6243 "1" 219.6 "Normal"   
  6244 "1" 357.6 "Normal"   
  6245 "1" 357.6 "Normal"   
  6246 "1" 357.6 "Normal"   
  6247 "1" 220 "Normal"   
  6248 "1" 220 "Normal"   
  6249 "1" 220 "Normal"   
  6257 "1" 232.8 "Normal"   
  6258 "1" 232.8 "Normal"   
  6259 "1" 61.68 "Normal"   
  6260 "1" 308.4 "Normal"   
  6266 "1" 4.72 "Normal"   
  6267 "1" 7.56 "Normal"   
  6268 "1" 4.72 "Normal"   
  6269 "1" 7.56 "Normal"   
  6270 "1" 18.9 "Normal"   
  6271 "1" 11.55 "Normal"   
  6272 "1" 7.56 "Normal"   
  6273 "1" 7.56 "Normal"   
  6274 "1" 8.82 "Normal"   
  6295 "1" 247.48 "Normal"   
  6296 "1" 247.48 "Normal"   
  6297 "1" 247.48 "Normal"   
  6301 "1" 3.84 "Normal"   
  6302 "1" 296.7 "Normal"   
  6303 "1" 296.7 "Normal"   
  6304 "1" 296.7 "Normal"   
  6305 "1" 296.7 "Normal"   
  6325 "1" 558.15 "Normal"   
  6349 "1" 14.4 "Normal"   
  6349 "10" 61.8 "Normal"   
  6349 "11" 123.6 "Normal"   
  6349 "2" 2.76 "Normal"   
  6349 "3" 5.52 "Normal"   
  6349 "4" 1.8 "Normal"   
  6349 "5" 4.8 "Normal"   
  6349 "6" 7.68 "Normal"   
  6349 "7" 435.6 "Normal"   
  6349 "8" 435.6 "Normal"   
  6349 "9" 61.8 "Normal"   
  6356 "1" 125.475 "Normal"   
  7005 "1" 195.6 "Normal"   
  7006 "1" 195.6 "Normal"   
  7007 "1" 195.6 "Normal"   
  7008 "1" 195.6 "Normal"   
  7009 "1" 195.6 "Normal"   
  7015 "1" 4.8 "Normal"   
  7021 "1" 26.88 "Normal"   
  7022 "1" 56.88 "Normal"   
  7023 "1" 56.88 "Normal"   
  7024 "1" 113.76 "Normal"   
  7025 "1" 3.84 "Normal"   
  7031 "1" 46.56 "Normal"   
  7032 "1" 12 "Normal"   
  7033 "1" 12 "Normal"   
  7034 "1" 5.28 "Normal"   
  7045 "1" 226.14 "Normal"   
  7046 "1" 226.14 "Normal"   
  7053 "1" 1468.875 "Normal"   
  7058 "1" 20.9028 "Normal"   
  7059 "1" 20.9028 "Normal"   
  7060 "1" 20.9028 "Normal"   
  7061 "1" 137.88 "Normal"   
  7061 "2" 20.9028 "Normal"   
  7062 "1" 137.88 "Normal"   
  7062 "2" 20.9028 "Normal"   
  7063 "1" 137.88 "Normal"   
  7063 "2" 20.9028 "Normal"   
  7064 "1" 137.88 "Normal"   
  7064 "2" 20.9028 "Normal"   
  7065 "1" 137.88 "Normal"   
  7065 "2" 20.9028 "Normal"   
  7066 "1" 137.88 "Normal"   
  7066 "2" 20.9028 "Normal"   
  7068 "1" 102 "Normal"   
  7069 "1" 102 "Normal"   
  7079 "1" 274.38 "Normal"   
  7080 "1" 274.38 "Normal"   
  7081 "1" 274.38 "Normal"   
  7082 "1" 274.38 "Normal"   
  7095 "1" 37.8 "Normal"   
  7096 "1" 37.8 "Normal"   
  7097 "1" 37.8 "Normal"   
  7098 "1" 1625.16 "Normal"   
  7098 "2" 37.8 "Normal"   
  7099 "1" 1625.16 "Normal"   
  7099 "2" 37.8 "Normal"   
  7107 "1" 180 "Normal"   
  7108 "1" 61.2 "Normal"   
  7109 "1" 61.2 "Normal"   
  7110 "1" 235.2 "Normal"   
  7111 "1" 235.2 "Normal"   
  7112 "1" 235.2 "Normal"   
  7113 "1" 235.2 "Normal"   
  7114 "1" 235.2 "Normal"   
  7115 "1" 235.2 "Normal"   
  7121 "1" 4.44 "Normal"   
  7122 "1" 5.16 "Normal"   
  7123 "1" 166.3625 "Normal"   
  7133 "1" 19.56 "Normal"   
  7134 "1" 247.86 "Normal"   
  7135 "1" 247.86 "Normal"   
  7136 "1" 247.86 "Normal"   
  7137 "1" 247.86 "Normal"   
  7138 "1" 456.84 "Normal"   
  7139 "1" 70.8 "Normal"   
  7140 "1" 70.8 "Normal"   
  7141 "1" 70.8 "Normal"   
  7142 "1" 70.8 "Normal"   
  7146 "1" 12.24 "Normal"   
  7162 "1" 132.72 "Normal"   
  7163 "1" 132.72 "Normal"   
  7164 "1" 132.72 "Normal"   
  7165 "1" 132.72 "Normal"   
  7166 "1" 132.72 "Normal"   
  7167 "1" 132.72 "Normal"   
  7168 "1" 105.26 "Normal"   
  7169 "1" 105.26 "Normal"   
  7170 "1" 421.04 "Normal"   
  7189 "1" 8.28 "Normal"   
  7190 "1" 57.6 "Normal"   
  7191 "1" 6 "Normal"   
  7192 "1" 42 "Normal"   
  7193 "1" 9 "Normal"   
  7194 "1" 277.14 "Normal"   
  7195 "1" 277.14 "Normal"   
  7196 "1" 277.14 "Normal"   
  7197 "1" 277.14 "Normal"   
  7207 "1" 4.8 "Normal"   
  7208 "1" 918 "Normal"   
  7209 "1" 918 "Normal"   
  7210 "1" 214.2 "Normal"   
  7211 "1" 214.2 "Normal"   
  7212 "1" 214.2 "Normal"   
  7266 "1" 365.52 "Normal"   
  7267 "1" 108.77 "Normal"   
  7268 "1" 108.77 "Normal"   
  7269 "1" 108.77 "Normal"   
  7270 "1" 217.54 "Normal"   
  7280 "1" 30.84 "Normal"   
  7281 "1" 18 "Normal"   
  7284 "1" 9 "Normal"   
  7285 "1" 33.96 "Normal"   
  7286 "1" 33.96 "Normal"   
  7287 "1" 33.96 "Normal"   
  7288 "1" 33.96 "Normal"   
  7289 "1" 67.92 "Normal"   
  7307 "1" 116.02 "Normal"   
  7308 "1" 116.02 "Normal"   
  7309 "1" 116.02 "Normal"   
  7310 "1" 116.02 "Normal"   
  7311 "1" 232.04 "Normal"   
  7323 "1" 149.37 "Normal"   
  7324 "1" 149.37 "Normal"   
  7325 "1" 149.37 "Normal"   
  7326 "1" 149.37 "Normal"   
  7329 "1" 122.28 "Normal"   
  7334 "1" 5.64 "Normal"   
  7335 "1" 544.2 "Normal"   
  7340 "1" 14.5 "Normal"   
  7349 "1" 376.59 "Normal"   
  7350 "1" 376.59 "Normal"   
  7351 "1" 376.59 "Normal"   
  7352 "1" 376.59 "Normal"   
  7353 "1" 821.04 "Normal"   
  7354 "1" 821.04 "Normal"   
  7355 "1" 821.04 "Normal"   
  7356 "1" 821.04 "Normal"   
  7357 "1" 19.56 "Normal"   
  7358 "1" 270.24 "Normal"   
  7359 "1" 270.24 "Normal"   
  7360 "1" 270.24 "Normal"   
  7361 "1" 123.24 "Normal"   
  7369 "1" 128.72 "Normal"   
  7370 "1" 128.72 "Normal"   
  7371 "1" 128.72 "Normal"   
  7372 "1" 128.72 "Normal"   
  7373 "1" 128.72 "Normal"   
  7374 "1" 128.72 "Normal"   
  7375 "1" 220.39 "Normal"   
  7376 "1" 220.39 "Normal"   
  7377 "1" 220.39 "Normal"   
  7378 "1" 220.39 "Normal"   
  7379 "1" 220.39 "Normal"   
  7380 "1" 1156.75 "Normal"   
  7389 "1" 651.36 "Normal"   
  7400 "1" 86.4 "Normal"   
  7400 "2" 86.4 "Normal"   
  7400 "3" 86.4 "Normal"   
  7400 "4" 86.4 "Normal"   
  7400 "5" 172.8 "Normal"   
  7400 "6" 535.68 "Normal"   
  7406 "1" 75.72 "Normal"   
  7406 "2" 372 "Normal"   
  7413 "1" 2176.7375 "Normal"   
  7414 "1" 122.88 "Normal"   
  7419 "1" 105.84 "Normal"   
  7419 "2" 105.84 "Normal"   
  7422 "1" 8.16 "Normal"   
  7422 "10" 206.64 "Normal"   
  7422 "11" 206.64 "Normal"   
  7422 "2" 135 "Normal"   
  7422 "3" 135 "Normal"   
  7422 "4" 135 "Normal"   
  7422 "5" 135 "Normal"   
  7422 "6" 229.32 "Normal"   
  7422 "7" 206.64 "Normal"   
  7422 "8" 206.64 "Normal"   
  7422 "9" 206.64 "Normal"   
  7428 "1" 120.62 "Normal"   
  7428 "10" 156 "Normal"   
  7428 "11" 156 "Normal"   
  7428 "2" 120.62 "Normal"   
  7428 "3" 120.62 "Normal"   
  7428 "4" 120.62 "Normal"   
  7428 "5" 120.62 "Normal"   
  7428 "6" 120.62 "Normal"   
  7428 "7" 90 "Normal"   
  7428 "8" 97.2 "Normal"   
  7428 "9" 14.04 "Normal"   
  8012 "1" 207.5 "Normal"   
  8024 "1" 52.8 "Normal"   
  8033 "1" 281.91 "Normal"   
  8034 "1" 281.91 "Normal"   
  8035 "1" 281.91 "Normal"   
  8036 "1" 281.91 "Normal"   
  8046 "1" 207.2 "Normal"   
  8047 "1" 207.2 "Normal"   
  8048 "1" 207.2 "Normal"   
  8049 "1" 207.2 "Normal"   
  8050 "1" 207.2 "Normal"   
  8051 "1" 207.2 "Normal"   
  8060 "1" 712.08 "Normal"   
  8061 "1" 712.08 "Normal"   
  8066 "1" 1011.275 "Normal"   
  8070 "1" 1109.88 "Normal"   
  8071 "1" 1109.88 "Normal"   
  8077 "1" 281.88 "Normal"   
  8078 "1" 281.88 "Normal"   
  8079 "1" 281.88 "Normal"   
  8080 "1" 281.88 "Normal"   
  8087 "1" 1077.24 "Normal"   
  8088 "1" 1077.24 "Normal"   
  8091 "1" 374 "Normal"   
  8099 "1" 136.8 "Normal"   
  8115 "1" 12 "Normal"   
  8116 "1" 422.04 "Normal"   
  8117 "1" 422.04 "Normal"   
  8129 "1" 792 "Normal"   
  8130 "1" 792 "Normal"   
  8131 "1" 792 "Normal"   
  8147 "1" 4.8 "Normal"   
  8147 "2" 287.16 "Normal"   
  8152 "1" 26.4 "Normal"   
  8155 "1" 209.52 "Normal"   
  8155 "2" 209.52 "Normal"   
  8158 "1" 126 "Normal"   
  8158 "2" 117.84 "Normal"   
}
DATA (Load, [BusNum,LoadID,LoadModelGroup,DistributionEquivalentType,MVABase,GenMVABase])
{
  1001 "1 " "" ""    0.000    0.000
  1002 "1 " "" ""    0.000    0.000
  1007 "1 " "" ""    0.000    0.000
  1012 "1 " "" ""    0.000    0.000
  1013 "1 " "" ""    0.000    0.000
  1013 "2 " "" ""    0.000    0.000
  1013 "3 " "" ""    0.000    0.000
  1014 "1 " "" ""    0.000    0.000
  1015 "1 " "" ""    0.000    0.000
  1016 "1 " "" ""    0.000    0.000
  1017 "1 " "" ""    0.000    0.000
  1018 "1 " "" ""    0.000    0.000
  1019 "1 " "" ""    0.000    0.000
  1024 "1 " "" ""    0.000    0.000
  1027 "1 " "" ""    0.000    0.000
  1027 "2 " "" ""    0.000    0.000
  1028 "1 " "" ""    0.000    0.000
  1028 "2 " "" ""    0.000    0.000
  1028 "3 " "" ""    0.000    0.000
  1028 "4 " "" ""    0.000    0.000
  1029 "1 " "" ""    0.000    0.000
  1030 "1 " "" ""    0.000    0.000
  1030 "2 " "" ""    0.000    0.000
  1031 "1 " "" ""    0.000    0.000
  1036 "1 " "" ""    0.000    0.000
  1036 "2 " "" ""    0.000    0.000
  1037 "1 " "" ""    0.000    0.000
  1040 "1 " "" ""    0.000    0.000
  1044 "1 " "" ""    0.000    0.000
  1044 "2 " "" ""    0.000    0.000
  1045 "1 " "" ""    0.000    0.000
  1046 "1 " "" ""    0.000    0.000
  1046 "2 " "" ""    0.000    0.000
  1054 "1 " "" ""    0.000    0.000
  1054 "2 " "" ""    0.000    0.000
  1054 "3 " "" ""    0.000    0.000
  1055 "1 " "" ""    0.000    0.000
  1058 "1 " "" ""    0.000    0.000
  1058 "2 " "" ""    0.000    0.000
  1064 "1 " "" ""    0.000    0.000
  1064 "2 " "" ""    0.000    0.000
  1067 "1 " "" ""    0.000    0.000
  1068 "1 " "" ""    0.000    0.000
  1068 "2 " "" ""    0.000    0.000
  1071 "1 " "" ""    0.000    0.000
  1083 "1 " "" ""    0.000    0.000
  1085 "1 " "" ""    0.000    0.000
  1085 "2 " "" ""    0.000    0.000
  1086 "1 " "" ""    0.000    0.000
  1087 "1 " "" ""    0.000    0.000
  1089 "1 " "" ""    0.000    0.000
  1089 "2 " "" ""    0.000    0.000
  1091 "1 " "" ""    0.000    0.000
  1091 "2 " "" ""    0.000    0.000
  2001 "1 " "" ""    0.000    0.000
  2001 "2 " "" ""    0.000    0.000
  2007 "1 " "" ""    0.000    0.000
  2008 "1 " "" ""    0.000    0.000
  2009 "1 " "" ""    0.000    0.000
  2010 "1 " "" ""    0.000    0.000
  2010 "2 " "" ""    0.000    0.000
  2010 "3 " "" ""    0.000    0.000
  2010 "4 " "" ""    0.000    0.000
  2010 "5 " "" ""    0.000    0.000
  2014 "1 " "" ""    0.000    0.000
  2014 "2 " "" ""    0.000    0.000
  2015 "1 " "" ""    0.000    0.000
  2016 "1 " "" ""    0.000    0.000
  2020 "1 " "" ""    0.000    0.000
  2022 "1 " "" ""    0.000    0.000
  2025 "1 " "" ""    0.000    0.000
  2026 "1 " "" ""    0.000    0.000
  2026 "2 " "" ""    0.000    0.000
  2026 "3 " "" ""    0.000    0.000
  2026 "4 " "" ""    0.000    0.000
  2027 "1 " "" ""    0.000    0.000
  2028 "1 " "" ""    0.000    0.000
  2029 "1 " "" ""    0.000    0.000
  2030 "1 " "" ""    0.000    0.000
  2030 "2 " "" ""    0.000    0.000
  2031 "1 " "" ""    0.000    0.000
  2031 "2 " "" ""    0.000    0.000
  2031 "3 " "" ""    0.000    0.000
  2032 "1 " "" ""    0.000    0.000
  2033 "1 " "" ""    0.000    0.000
  2033 "2 " "" ""    0.000    0.000
  2034 "1 " "" ""    0.000    0.000
  2035 "1 " "" ""    0.000    0.000
  2035 "2 " "" ""    0.000    0.000
  2036 "1 " "" ""    0.000    0.000
  2037 "1 " "" ""    0.000    0.000
  2037 "2 " "" ""    0.000    0.000
  2038 "1 " "" ""    0.000    0.000
  2039 "1 " "" ""    0.000    0.000
  2040 "1 " "" ""    0.000    0.000
  2043 "1 " "" ""    0.000    0.000
  2044 "1 " "" ""    0.000    0.000
  2045 "1 " "" ""    0.000    0.000
  2046 "1 " "" ""    0.000    0.000
  2047 "1 " "" ""    0.000    0.000
  2047 "2 " "" ""    0.000    0.000
  2048 "1 " "" ""    0.000    0.000
  2049 "1 " "" ""    0.000    0.000
  2049 "2 " "" ""    0.000    0.000
  2049 "3 " "" ""    0.000    0.000
  2050 "1 " "" ""    0.000    0.000
  2051 "1 " "" ""    0.000    0.000
  2052 "1 " "" ""    0.000    0.000
  2052 "2 " "" ""    0.000    0.000
  2053 "1 " "" ""    0.000    0.000
  2055 "1 " "" ""    0.000    0.000
  2060 "1 " "" ""    0.000    0.000
  2063 "1 " "" ""    0.000    0.000
  2064 "1 " "" ""    0.000    0.000
  2064 "2 " "" ""    0.000    0.000
  2065 "1 " "" ""    0.000    0.000
  2066 "1 " "" ""    0.000    0.000
  2066 "2 " "" ""    0.000    0.000
  2066 "3 " "" ""    0.000    0.000
  2067 "1 " "" ""    0.000    0.000
  2068 "1 " "" ""    0.000    0.000
  2069 "1 " "" ""    0.000    0.000
  2072 "1 " "" ""    0.000    0.000
  2079 "1 " "" ""    0.000    0.000
  2080 "1 " "" ""    0.000    0.000
  2081 "1 " "" ""    0.000    0.000
  2082 "1 " "" ""    0.000    0.000
  2086 "1 " "" ""    0.000    0.000
  2087 "1 " "" ""    0.000    0.000
  2090 "1 " "" ""    0.000    0.000
  2091 "1 " "" ""    0.000    0.000
  2092 "1 " "" ""    0.000    0.000
  2106 "1 " "" ""    0.000    0.000
  2107 "1 " "" ""    0.000    0.000
  2108 "1 " "" ""    0.000    0.000
  2109 "1 " "" ""    0.000    0.000
  2110 "1 " "" ""    0.000    0.000
  2111 "1 " "" ""    0.000    0.000
  2111 "2 " "" ""    0.000    0.000
  2112 "1 " "" ""    0.000    0.000
  2114 "1 " "" ""    0.000    0.000
  2121 "1 " "" ""    0.000    0.000
  2122 "1 " "" ""    0.000    0.000
  2124 "1 " "" ""    0.000    0.000
  2125 "1 " "" ""    0.000    0.000
  2126 "1 " "" ""    0.000    0.000
  2129 "1 " "" ""    0.000    0.000
  2132 "1 " "" ""    0.000    0.000
  2133 "1 " "" ""    0.000    0.000
  3002 "1 " "" ""    0.000    0.000
  3005 "1 " "" ""    0.000    0.000
  3005 "2 " "" ""    0.000    0.000
  3005 "3 " "" ""    0.000    0.000
  3006 "1 " "" ""    0.000    0.000
  3007 "1 " "" ""    0.000    0.000
  3008 "1 " "" ""    0.000    0.000
  3008 "2 " "" ""    0.000    0.000
  3009 "1 " "" ""    0.000    0.000
  3010 "1 " "" ""    0.000    0.000
  3011 "1 " "" ""    0.000    0.000
  3011 "2 " "" ""    0.000    0.000
  3012 "1 " "" ""    0.000    0.000
  3013 "1 " "" ""    0.000    0.000
  3014 "1 " "" ""    0.000    0.000
  3015 "1 " "" ""    0.000    0.000
  3021 "1 " "" ""    0.000    0.000
  3021 "2 " "" ""    0.000    0.000
  3022 "1 " "" ""    0.000    0.000
  3023 "1 " "" ""    0.000    0.000
  3024 "1 " "" ""    0.000    0.000
  3025 "1 " "" ""    0.000    0.000
  3029 "1 " "" ""    0.000    0.000
  3030 "1 " "" ""    0.000    0.000
  3031 "1 " "" ""    0.000    0.000
  3032 "1 " "" ""    0.000    0.000
  3035 "1 " "" ""    0.000    0.000
  3036 "1 " "" ""    0.000    0.000
  3036 "2 " "" ""    0.000    0.000
  3040 "1 " "" ""    0.000    0.000
  3042 "1 " "" ""    0.000    0.000
  3042 "2 " "" ""    0.000    0.000
  3049 "1 " "" ""    0.000    0.000
  3051 "1 " "" ""    0.000    0.000
  3051 "2 " "" ""    0.000    0.000
  3052 "1 " "" ""    0.000    0.000
  3066 "1 " "" ""    0.000    0.000
  3069 "1 " "" ""    0.000    0.000
  3072 "1 " "" ""    0.000    0.000
  3075 "1 " "" ""    0.000    0.000
  3076 "1 " "" ""    0.000    0.000
  3077 "1 " "" ""    0.000    0.000
  3093 "1 " "" ""    0.000    0.000
  3099 "1 " "" ""    0.000    0.000
  3100 "1 " "" ""    0.000    0.000
  3101 "1 " "" ""    0.000    0.000
  3101 "2 " "" ""    0.000    0.000
  3101 "3 " "" ""    0.000    0.000
  3102 "1 " "" ""    0.000    0.000
  3103 "1 " "" ""    0.000    0.000
  3103 "2 " "" ""    0.000    0.000
  3107 "1 " "" ""    0.000    0.000
  3108 "1 " "" ""    0.000    0.000
  3114 "1 " "" ""    0.000    0.000
  3114 "2 " "" ""    0.000    0.000
  3115 "1 " "" ""    0.000    0.000
  3115 "2 " "" ""    0.000    0.000
  3123 "1 " "" ""    0.000    0.000
  3124 "1 " "" ""    0.000    0.000
  3125 "1 " "" ""    0.000    0.000
  3126 "1 " "" ""    0.000    0.000
  3128 "1 " "" ""    0.000    0.000
  3130 "1 " "" ""    0.000    0.000
  3130 "2 " "" ""    0.000    0.000
  3130 "3 " "" ""    0.000    0.000
  3130 "4 " "" ""    0.000    0.000
  3132 "1 " "" ""    0.000    0.000
  3136 "1 " "" ""    0.000    0.000
  3138 "1 " "" ""    0.000    0.000
  3138 "2 " "" ""    0.000    0.000
  3139 "1 " "" ""    0.000    0.000
  3139 "2 " "" ""    0.000    0.000
  3139 "3 " "" ""    0.000    0.000
  3140 "1 " "" ""    0.000    0.000
  3142 "1 " "" ""    0.000    0.000
  3142 "2 " "" ""    0.000    0.000
  3143 "1 " "" ""    0.000    0.000
  3144 "1 " "" ""    0.000    0.000
  3144 "2 " "" ""    0.000    0.000
  3144 "3 " "" ""    0.000    0.000
  3145 "1 " "" ""    0.000    0.000
  3145 "2 " "" ""    0.000    0.000
  3146 "1 " "" ""    0.000    0.000
  3146 "2 " "" ""    0.000    0.000
  3147 "1 " "" ""    0.000    0.000
  4002 "1 " "" ""    0.000    0.000
  4003 "1 " "" ""    0.000    0.000
  4005 "1 " "" ""    0.000    0.000
  4006 "1 " "" ""    0.000    0.000
  4006 "2 " "" ""    0.000    0.000
  4007 "1 " "" ""    0.000    0.000
  4008 "1 " "" ""    0.000    0.000
  4011 "1 " "" ""    0.000    0.000
  4012 "1 " "" ""    0.000    0.000
  4013 "1 " "" ""    0.000    0.000
  4015 "1 " "" ""    0.000    0.000
  4016 "1 " "" ""    0.000    0.000
  4017 "1 " "" ""    0.000    0.000
  4018 "1 " "" ""    0.000    0.000
  4019 "1 " "" ""    0.000    0.000
  4019 "2 " "" ""    0.000    0.000
  4020 "1 " "" ""    0.000    0.000
  4021 "1 " "" ""    0.000    0.000
  4022 "1 " "" ""    0.000    0.000
  4023 "1 " "" ""    0.000    0.000
  4027 "1 " "" ""    0.000    0.000
  4031 "1 " "" ""    0.000    0.000
  4032 "1 " "" ""    0.000    0.000
  4033 "1 " "" ""    0.000    0.000
  4034 "1 " "" ""    0.000    0.000
  4035 "1 " "" ""    0.000    0.000
  4036 "1 " "" ""    0.000    0.000
  4036 "2 " "" ""    0.000    0.000
  4037 "1 " "" ""    0.000    0.000
  4038 "1 " "" ""    0.000    0.000
  4038 "2 " "" ""    0.000    0.000
  4040 "1 " "" ""    0.000    0.000
  4042 "1 " "" ""    0.000    0.000
  4042 "2 " "" ""    0.000    0.000
  4043 "1 " "" ""    0.000    0.000
  4048 "1 " "" ""    0.000    0.000
  4051 "1 " "" ""    0.000    0.000
  4051 "2 " "" ""    0.000    0.000
  4053 "1 " "" ""    0.000    0.000
  4054 "1 " "" ""    0.000    0.000
  4055 "1 " "" ""    0.000    0.000
  4055 "2 " "" ""    0.000    0.000
  4064 "1 " "" ""    0.000    0.000
  4066 "1 " "" ""    0.000    0.000
  4067 "1 " "" ""    0.000    0.000
  4068 "1 " "" ""    0.000    0.000
  4068 "2 " "" ""    0.000    0.000
  4069 "1 " "" ""    0.000    0.000
  4071 "1 " "" ""    0.000    0.000
  4072 "1 " "" ""    0.000    0.000
  4078 "1 " "" ""    0.000    0.000
  4079 "1 " "" ""    0.000    0.000
  4086 "1 " "" ""    0.000    0.000
  4087 "1 " "" ""    0.000    0.000
  4088 "1 " "" ""    0.000    0.000
  4089 "1 " "" ""    0.000    0.000
  4099 "1 " "" ""    0.000    0.000
  4100 "1 " "" ""    0.000    0.000
  4101 "1 " "" ""    0.000    0.000
  4102 "1 " "" ""    0.000    0.000
  4103 "1 " "" ""    0.000    0.000
  4106 "1 " "" ""    0.000    0.000
  4107 "1 " "" ""    0.000    0.000
  4108 "1 " "" ""    0.000    0.000
  4109 "1 " "" ""    0.000    0.000
  4110 "1 " "" ""    0.000    0.000
  4111 "1 " "" ""    0.000    0.000
  4111 "2 " "" ""    0.000    0.000
  4112 "1 " "" ""    0.000    0.000
  4117 "1 " "" ""    0.000    0.000
  4118 "1 " "" ""    0.000    0.000
  4119 "1 " "" ""    0.000    0.000
  4119 "2 " "" ""    0.000    0.000
  4120 "1 " "" ""    0.000    0.000
  4121 "1 " "" ""    0.000    0.000
  4122 "1 " "" ""    0.000    0.000
  4123 "1 " "" ""    0.000    0.000
  4124 "1 " "" ""    0.000    0.000
  4124 "2 " "" ""    0.000    0.000
  4125 "1 " "" ""    0.000    0.000
  4126 "1 " "" ""    0.000    0.000
  4127 "1 " "" ""    0.000    0.000
  4128 "1 " "" ""    0.000    0.000
  4128 "2 " "" ""    0.000    0.000
  4129 "1 " "" ""    0.000    0.000
  4129 "2 " "" ""    0.000    0.000
  4129 "3 " "" ""    0.000    0.000
  4129 "4 " "" ""    0.000    0.000
  4130 "1 " "" ""    0.000    0.000
  4132 "1 " "" ""    0.000    0.000
  4139 "1 " "" ""    0.000    0.000
  4143 "1 " "" ""    0.000    0.000
  4144 "1 " "" ""    0.000    0.000
  4145 "1 " "" ""    0.000    0.000
  4147 "1 " "" ""    0.000    0.000
  4148 "1 " "" ""    0.000    0.000
  4148 "2 " "" ""    0.000    0.000
  4148 "3 " "" ""    0.000    0.000
  4149 "1 " "" ""    0.000    0.000
  4149 "2 " "" ""    0.000    0.000
  4150 "1 " "" ""    0.000    0.000
  4154 "1 " "" ""    0.000    0.000
  4155 "1 " "" ""    0.000    0.000
  4155 "2 " "" ""    0.000    0.000
  4156 "1 " "" ""    0.000    0.000
  4157 "1 " "" ""    0.000    0.000
  4159 "1 " "" ""    0.000    0.000
  4164 "1 " "" ""    0.000    0.000
  4167 "1 " "" ""    0.000    0.000
  4167 "2 " "" ""    0.000    0.000
  4168 "1 " "" ""    0.000    0.000
  4169 "1 " "" ""    0.000    0.000
  4170 "1 " "" ""    0.000    0.000
  4171 "1 " "" ""    0.000    0.000
  4172 "1 " "" ""    0.000    0.000
  4173 "1 " "" ""    0.000    0.000
  4173 "2 " "" ""    0.000    0.000
  4174 "1 " "" ""    0.000    0.000
  4175 "1 " "" ""    0.000    0.000
  4175 "2 " "" ""    0.000    0.000
  4178 "1 " "" ""    0.000    0.000
  4178 "2 " "" ""    0.000    0.000
  4179 "1 " "" ""    0.000    0.000
  4180 "1 " "" ""    0.000    0.000
  4182 "1 " "" ""    0.000    0.000
  4185 "1 " "" ""    0.000    0.000
  4186 "1 " "" ""    0.000    0.000
  4186 "2 " "" ""    0.000    0.000
  4187 "1 " "" ""    0.000    0.000
  4188 "1 " "" ""    0.000    0.000
  4189 "1 " "" ""    0.000    0.000
  4189 "2 " "" ""    0.000    0.000
  4189 "3 " "" ""    0.000    0.000
  4190 "1 " "" ""    0.000    0.000
  4191 "1 " "" ""    0.000    0.000
  4191 "2 " "" ""    0.000    0.000
  4193 "1 " "" ""    0.000    0.000
  5003 "1 " "" ""    0.000    0.000
  5004 "1 " "" ""    0.000    0.000
  5004 "2 " "" ""    0.000    0.000
  5005 "1 " "" ""    0.000    0.000
  5006 "1 " "" ""    0.000    0.000
  5007 "1 " "" ""    0.000    0.000
  5008 "1 " "" ""    0.000    0.000
  5009 "1 " "" ""    0.000    0.000
  5010 "1 " "" ""    0.000    0.000
  5011 "1 " "" ""    0.000    0.000
  5012 "1 " "" ""    0.000    0.000
  5013 "1 " "" ""    0.000    0.000
  5014 "1 " "" ""    0.000    0.000
  5016 "1 " "" ""    0.000    0.000
  5017 "1 " "" ""    0.000    0.000
  5022 "1 " "" ""    0.000    0.000
  5024 "1 " "" ""    0.000    0.000
  5025 "1 " "" ""    0.000    0.000
  5026 "1 " "" ""    0.000    0.000
  5027 "1 " "" ""    0.000    0.000
  5028 "1 " "" ""    0.000    0.000
  5029 "1 " "" ""    0.000    0.000
  5030 "1 " "" ""    0.000    0.000
  5031 "1 " "" ""    0.000    0.000
  5032 "1 " "" ""    0.000    0.000
  5034 "1 " "" ""    0.000    0.000
  5043 "1 " "" ""    0.000    0.000
  5044 "1 " "" ""    0.000    0.000
  5046 "1 " "" ""    0.000    0.000
  5048 "1 " "" ""    0.000    0.000
  5048 "2 " "" ""    0.000    0.000
  5050 "1 " "" ""    0.000    0.000
  5053 "1 " "" ""    0.000    0.000
  5054 "1 " "" ""    0.000    0.000
  5056 "1 " "" ""    0.000    0.000
  5062 "1 " "" ""    0.000    0.000
  5064 "1 " "" ""    0.000    0.000
  5070 "1 " "" ""    0.000    0.000
  5071 "1 " "" ""    0.000    0.000
  5071 "2 " "" ""    0.000    0.000
  5072 "1 " "" ""    0.000    0.000
  5073 "1 " "" ""    0.000    0.000
  5074 "1 " "" ""    0.000    0.000
  5075 "1 " "" ""    0.000    0.000
  5075 "2 " "" ""    0.000    0.000
  5077 "1 " "" ""    0.000    0.000
  5078 "1 " "" ""    0.000    0.000
  5079 "1 " "" ""    0.000    0.000
  5080 "1 " "" ""    0.000    0.000
  5080 "2 " "" ""    0.000    0.000
  5080 "3 " "" ""    0.000    0.000
  5081 "1 " "" ""    0.000    0.000
  5082 "1 " "" ""    0.000    0.000
  5084 "1 " "" ""    0.000    0.000
  5085 "1 " "" ""    0.000    0.000
  5086 "1 " "" ""    0.000    0.000
  5087 "1 " "" ""    0.000    0.000
  5090 "1 " "" ""    0.000    0.000
  5091 "1 " "" ""    0.000    0.000
  5092 "1 " "" ""    0.000    0.000
  5093 "1 " "" ""    0.000    0.000
  5094 "1 " "" ""    0.000    0.000
  5095 "1 " "" ""    0.000    0.000
  5096 "1 " "" ""    0.000    0.000
  5097 "1 " "" ""    0.000    0.000
  5098 "1 " "" ""    0.000    0.000
  5098 "2 " "" ""    0.000    0.000
  5099 "1 " "" ""    0.000    0.000
  5100 "1 " "" ""    0.000    0.000
  5101 "1 " "" ""    0.000    0.000
  5103 "1 " "" ""    0.000    0.000
  5103 "2 " "" ""    0.000    0.000
  5104 "1 " "" ""    0.000    0.000
  5105 "1 " "" ""    0.000    0.000
  5108 "1 " "" ""    0.000    0.000
  5109 "1 " "" ""    0.000    0.000
  5110 "1 " "" ""    0.000    0.000
  5111 "1 " "" ""    0.000    0.000
  5112 "1 " "" ""    0.000    0.000
  5113 "1 " "" ""    0.000    0.000
  5114 "1 " "" ""    0.000    0.000
  5115 "1 " "" ""    0.000    0.000
  5116 "1 " "" ""    0.000    0.000
  5117 "1 " "" ""    0.000    0.000
  5118 "1 " "" ""    0.000    0.000
  5119 "1 " "" ""    0.000    0.000
  5121 "1 " "" ""    0.000    0.000
  5122 "1 " "" ""    0.000    0.000
  5124 "1 " "" ""    0.000    0.000
  5125 "1 " "" ""    0.000    0.000
  5126 "1 " "" ""    0.000    0.000
  5126 "2 " "" ""    0.000    0.000
  5127 "1 " "" ""    0.000    0.000
  5127 "2 " "" ""    0.000    0.000
  5128 "1 " "" ""    0.000    0.000
  5129 "1 " "" ""    0.000    0.000
  5129 "2 " "" ""    0.000    0.000
  5130 "1 " "" ""    0.000    0.000
  5132 "1 " "" ""    0.000    0.000
  5133 "1 " "" ""    0.000    0.000
  5134 "1 " "" ""    0.000    0.000
  5135 "1 " "" ""    0.000    0.000
  5135 "2 " "" ""    0.000    0.000
  5136 "1 " "" ""    0.000    0.000
  5138 "1 " "" ""    0.000    0.000
  5139 "1 " "" ""    0.000    0.000
  5140 "1 " "" ""    0.000    0.000
  5141 "1 " "" ""    0.000    0.000
  5141 "2 " "" ""    0.000    0.000
  5142 "1 " "" ""    0.000    0.000
  5143 "1 " "" ""    0.000    0.000
  5143 "2 " "" ""    0.000    0.000
  5144 "1 " "" ""    0.000    0.000
  5145 "1 " "" ""    0.000    0.000
  5146 "1 " "" ""    0.000    0.000
  5147 "1 " "" ""    0.000    0.000
  5148 "1 " "" ""    0.000    0.000
  5149 "1 " "" ""    0.000    0.000
  5150 "1 " "" ""    0.000    0.000
  5150 "2 " "" ""    0.000    0.000
  5150 "3 " "" ""    0.000    0.000
  5151 "1 " "" ""    0.000    0.000
  5152 "1 " "" ""    0.000    0.000
  5153 "1 " "" ""    0.000    0.000
  5154 "1 " "" ""    0.000    0.000
  5154 "2 " "" ""    0.000    0.000
  5155 "1 " "" ""    0.000    0.000
  5156 "1 " "" ""    0.000    0.000
  5157 "1 " "" ""    0.000    0.000
  5158 "1 " "" ""    0.000    0.000
  5159 "1 " "" ""    0.000    0.000
  5159 "2 " "" ""    0.000    0.000
  5160 "1 " "" ""    0.000    0.000
  5161 "1 " "" ""    0.000    0.000
  5162 "1 " "" ""    0.000    0.000
  5163 "1 " "" ""    0.000    0.000
  5165 "1 " "" ""    0.000    0.000
  5168 "1 " "" ""    0.000    0.000
  5171 "1 " "" ""    0.000    0.000
  5172 "1 " "" ""    0.000    0.000
  5173 "1 " "" ""    0.000    0.000
  5174 "1 " "" ""    0.000    0.000
  5174 "2 " "" ""    0.000    0.000
  5175 "1 " "" ""    0.000    0.000
  5176 "1 " "" ""    0.000    0.000
  5177 "1 " "" ""    0.000    0.000
  5178 "1 " "" ""    0.000    0.000
  5180 "1 " "" ""    0.000    0.000
  5180 "2 " "" ""    0.000    0.000
  5181 "1 " "" ""    0.000    0.000
  5182 "1 " "" ""    0.000    0.000
  5183 "1 " "" ""    0.000    0.000
  5184 "1 " "" ""    0.000    0.000
  5184 "2 " "" ""    0.000    0.000
  5185 "1 " "" ""    0.000    0.000
  5186 "1 " "" ""    0.000    0.000
  5187 "1 " "" ""    0.000    0.000
  5188 "1 " "" ""    0.000    0.000
  5189 "1 " "" ""    0.000    0.000
  5190 "1 " "" ""    0.000    0.000
  5191 "1 " "" ""    0.000    0.000
  5193 "1 " "" ""    0.000    0.000
  5193 "2 " "" ""    0.000    0.000
  5194 "1 " "" ""    0.000    0.000
  5195 "1 " "" ""    0.000    0.000
  5199 "1 " "" ""    0.000    0.000
  5200 "1 " "" ""    0.000    0.000
  5201 "1 " "" ""    0.000    0.000
  5202 "1 " "" ""    0.000    0.000
  5203 "1 " "" ""    0.000    0.000
  5209 "1 " "" ""    0.000    0.000
  5210 "1 " "" ""    0.000    0.000
  5211 "1 " "" ""    0.000    0.000
  5212 "1 " "" ""    0.000    0.000
  5213 "1 " "" ""    0.000    0.000
  5214 "1 " "" ""    0.000    0.000
  5215 "1 " "" ""    0.000    0.000
  5216 "1 " "" ""    0.000    0.000
  5217 "1 " "" ""    0.000    0.000
  5218 "1 " "" ""    0.000    0.000
  5219 "1 " "" ""    0.000    0.000
  5220 "1 " "" ""    0.000    0.000
  5221 "1 " "" ""    0.000    0.000
  5222 "1 " "" ""    0.000    0.000
  5222 "2 " "" ""    0.000    0.000
  5223 "1 " "" ""    0.000    0.000
  5224 "1 " "" ""    0.000    0.000
  5225 "1 " "" ""    0.000    0.000
  5226 "1 " "" ""    0.000    0.000
  5227 "1 " "" ""    0.000    0.000
  5228 "1 " "" ""    0.000    0.000
  5229 "1 " "" ""    0.000    0.000
  5230 "1 " "" ""    0.000    0.000
  5231 "1 " "" ""    0.000    0.000
  5232 "1 " "" ""    0.000    0.000
  5233 "1 " "" ""    0.000    0.000
  5234 "1 " "" ""    0.000    0.000
  5235 "1 " "" ""    0.000    0.000
  5244 "1 " "" ""    0.000    0.000
  5245 "1 " "" ""    0.000    0.000
  5246 "1 " "" ""    0.000    0.000
  5247 "1 " "" ""    0.000    0.000
  5248 "1 " "" ""    0.000    0.000
  5249 "1 " "" ""    0.000    0.000
  5250 "1 " "" ""    0.000    0.000
  5251 "1 " "" ""    0.000    0.000
  5252 "1 " "" ""    0.000    0.000
  5253 "1 " "" ""    0.000    0.000
  5254 "1 " "" ""    0.000    0.000
  5255 "1 " "" ""    0.000    0.000
  5256 "1 " "" ""    0.000    0.000
  5257 "1 " "" ""    0.000    0.000
  5258 "1 " "" ""    0.000    0.000
  5259 "1 " "" ""    0.000    0.000
  5264 "1 " "" ""    0.000    0.000
  5265 "1 " "" ""    0.000    0.000
  5266 "1 " "" ""    0.000    0.000
  5267 "1 " "" ""    0.000    0.000
  5267 "2 " "" ""    0.000    0.000
  5267 "3 " "" ""    0.000    0.000
  5268 "1 " "" ""    0.000    0.000
  5269 "1 " "" ""    0.000    0.000
  5270 "1 " "" ""    0.000    0.000
  5270 "2 " "" ""    0.000    0.000
  5271 "1 " "" ""    0.000    0.000
  5272 "1 " "" ""    0.000    0.000
  5272 "2 " "" ""    0.000    0.000
  5273 "1 " "" ""    0.000    0.000
  5274 "1 " "" ""    0.000    0.000
  5275 "1 " "" ""    0.000    0.000
  5276 "1 " "" ""    0.000    0.000
  5277 "1 " "" ""    0.000    0.000
  5278 "1 " "" ""    0.000    0.000
  5280 "1 " "" ""    0.000    0.000
  5280 "2 " "" ""    0.000    0.000
  5284 "1 " "" ""    0.000    0.000
  5285 "1 " "" ""    0.000    0.000
  5286 "1 " "" ""    0.000    0.000
  5286 "2 " "" ""    0.000    0.000
  5286 "3 " "" ""    0.000    0.000
  5287 "1 " "" ""    0.000    0.000
  5287 "2 " "" ""    0.000    0.000
  5287 "3 " "" ""    0.000    0.000
  5288 "1 " "" ""    0.000    0.000
  5289 "1 " "" ""    0.000    0.000
  5290 "1 " "" ""    0.000    0.000
  5291 "1 " "" ""    0.000    0.000
  5292 "1 " "" ""    0.000    0.000
  5293 "1 " "" ""    0.000    0.000
  5294 "1 " "" ""    0.000    0.000
  5296 "1 " "" ""    0.000    0.000
  5305 "1 " "" ""    0.000    0.000
  5306 "1 " "" ""    0.000    0.000
  5307 "1 " "" ""    0.000    0.000
  5308 "1 " "" ""    0.000    0.000
  5309 "1 " "" ""    0.000    0.000
  5310 "1 " "" ""    0.000    0.000
  5311 "1 " "" ""    0.000    0.000
  5312 "1 " "" ""    0.000    0.000
  5313 "1 " "" ""    0.000    0.000
  5314 "1 " "" ""    0.000    0.000
  5315 "1 " "" ""    0.000    0.000
  5316 "1 " "" ""    0.000    0.000
  5323 "1 " "" ""    0.000    0.000
  5327 "1 " "" ""    0.000    0.000
  5328 "1 " "" ""    0.000    0.000
  5328 "2 " "" ""    0.000    0.000
  5328 "3 " "" ""    0.000    0.000
  5329 "1 " "" ""    0.000    0.000
  5330 "1 " "" ""    0.000    0.000
  5331 "1 " "" ""    0.000    0.000
  5332 "1 " "" ""    0.000    0.000
  5333 "1 " "" ""    0.000    0.000
  5334 "1 " "" ""    0.000    0.000
  5335 "1 " "" ""    0.000    0.000
  5336 "1 " "" ""    0.000    0.000
  5337 "1 " "" ""    0.000    0.000
  5338 "1 " "" ""    0.000    0.000
  5339 "1 " "" ""    0.000    0.000
  5340 "1 " "" ""    0.000    0.000
  5340 "2 " "" ""    0.000    0.000
  5340 "3 " "" ""    0.000    0.000
  5341 "1 " "" ""    0.000    0.000
  5344 "1 " "" ""    0.000    0.000
  5345 "1 " "" ""    0.000    0.000
  5346 "1 " "" ""    0.000    0.000
  5347 "1 " "" ""    0.000    0.000
  5348 "1 " "" ""    0.000    0.000
  5349 "1 " "" ""    0.000    0.000
  5351 "1 " "" ""    0.000    0.000
  5352 "1 " "" ""    0.000    0.000
  5353 "1 " "" ""    0.000    0.000
  5354 "1 " "" ""    0.000    0.000
  5355 "1 " "" ""    0.000    0.000
  5356 "1 " "" ""    0.000    0.000
  5357 "1 " "" ""    0.000    0.000
  5362 "1 " "" ""    0.000    0.000
  5370 "1 " "" ""    0.000    0.000
  5371 "1 " "" ""    0.000    0.000
  5372 "1 " "" ""    0.000    0.000
  5373 "1 " "" ""    0.000    0.000
  5373 "2 " "" ""    0.000    0.000
  5374 "1 " "" ""    0.000    0.000
  5375 "1 " "" ""    0.000    0.000
  5376 "1 " "" ""    0.000    0.000
  5377 "1 " "" ""    0.000    0.000
  5378 "1 " "" ""    0.000    0.000
  5379 "1 " "" ""    0.000    0.000
  5381 "1 " "" ""    0.000    0.000
  5385 "1 " "" ""    0.000    0.000
  5386 "1 " "" ""    0.000    0.000
  5387 "1 " "" ""    0.000    0.000
  5389 "1 " "" ""    0.000    0.000
  5392 "1 " "" ""    0.000    0.000
  5393 "1 " "" ""    0.000    0.000
  5400 "1 " "" ""    0.000    0.000
  5402 "1 " "" ""    0.000    0.000
  5407 "1 " "" ""    0.000    0.000
  5408 "1 " "" ""    0.000    0.000
  5409 "1 " "" ""    0.000    0.000
  5411 "1 " "" ""    0.000    0.000
  5412 "1 " "" ""    0.000    0.000
  5420 "1 " "" ""    0.000    0.000
  5421 "1 " "" ""    0.000    0.000
  5422 "1 " "" ""    0.000    0.000
  5425 "1 " "" ""    0.000    0.000
  5425 "2 " "" ""    0.000    0.000
  5425 "3 " "" ""    0.000    0.000
  5426 "1 " "" ""    0.000    0.000
  5427 "1 " "" ""    0.000    0.000
  5428 "1 " "" ""    0.000    0.000
  5429 "1 " "" ""    0.000    0.000
  5430 "1 " "" ""    0.000    0.000
  5431 "1 " "" ""    0.000    0.000
  5432 "1 " "" ""    0.000    0.000
  5432 "2 " "" ""    0.000    0.000
  5433 "1 " "" ""    0.000    0.000
  5434 "1 " "" ""    0.000    0.000
  5435 "1 " "" ""    0.000    0.000
  5436 "1 " "" ""    0.000    0.000
  5437 "1 " "" ""    0.000    0.000
  5438 "1 " "" ""    0.000    0.000
  5439 "1 " "" ""    0.000    0.000
  5440 "1 " "" ""    0.000    0.000
  5441 "1 " "" ""    0.000    0.000
  5442 "1 " "" ""    0.000    0.000
  5443 "1 " "" ""    0.000    0.000
  5446 "1 " "" ""    0.000    0.000
  5447 "1 " "" ""    0.000    0.000
  5447 "2 " "" ""    0.000    0.000
  5449 "1 " "" ""    0.000    0.000
  5450 "1 " "" ""    0.000    0.000
  5452 "1 " "" ""    0.000    0.000
  5453 "1 " "" ""    0.000    0.000
  5453 "2 " "" ""    0.000    0.000
  5454 "1 " "" ""    0.000    0.000
  5455 "1 " "" ""    0.000    0.000
  5456 "1 " "" ""    0.000    0.000
  5456 "2 " "" ""    0.000    0.000
  5457 "1 " "" ""    0.000    0.000
  5457 "2 " "" ""    0.000    0.000
  5460 "1 " "" ""    0.000    0.000
  5461 "1 " "" ""    0.000    0.000
  5462 "1 " "" ""    0.000    0.000
  5463 "1 " "" ""    0.000    0.000
  5465 "1 " "" ""    0.000    0.000
  5466 "1 " "" ""    0.000    0.000
  5467 "1 " "" ""    0.000    0.000
  5468 "1 " "" ""    0.000    0.000
  5469 "1 " "" ""    0.000    0.000
  5470 "1 " "" ""    0.000    0.000
  5471 "1 " "" ""    0.000    0.000
  5472 "1 " "" ""    0.000    0.000
  5473 "1 " "" ""    0.000    0.000
  5473 "2 " "" ""    0.000    0.000
  5474 "1 " "" ""    0.000    0.000
  5475 "1 " "" ""    0.000    0.000
  5476 "1 " "" ""    0.000    0.000
  5477 "1 " "" ""    0.000    0.000
  5478 "1 " "" ""    0.000    0.000
  5480 "1 " "" ""    0.000    0.000
  5481 "1 " "" ""    0.000    0.000
  5482 "1 " "" ""    0.000    0.000
  5483 "1 " "" ""    0.000    0.000
  5484 "1 " "" ""    0.000    0.000
  5484 "2 " "" ""    0.000    0.000
  5485 "1 " "" ""    0.000    0.000
  6001 "1 " "" ""    0.000    0.000
  6002 "1 " "" ""    0.000    0.000
  6005 "1 " "" ""    0.000    0.000
  6011 "1 " "" ""    0.000    0.000
  6011 "2 " "" ""    0.000    0.000
  6012 "1 " "" ""    0.000    0.000
  6013 "1 " "" ""    0.000    0.000
  6013 "2 " "" ""    0.000    0.000
  6014 "1 " "" ""    0.000    0.000
  6015 "1 " "" ""    0.000    0.000
  6016 "1 " "" ""    0.000    0.000
  6017 "1 " "" ""    0.000    0.000
  6018 "1 " "" ""    0.000    0.000
  6019 "1 " "" ""    0.000    0.000
  6020 "1 " "" ""    0.000    0.000
  6023 "1 " "" ""    0.000    0.000
  6024 "1 " "" ""    0.000    0.000
  6025 "1 " "" ""    0.000    0.000
  6025 "2 " "" ""    0.000    0.000
  6026 "1 " "" ""    0.000    0.000
  6027 "1 " "" ""    0.000    0.000
  6028 "1 " "" ""    0.000    0.000
  6029 "1 " "" ""    0.000    0.000
  6029 "2 " "" ""    0.000    0.000
  6029 "3 " "" ""    0.000    0.000
  6031 "1 " "" ""    0.000    0.000
  6032 "1 " "" ""    0.000    0.000
  6035 "1 " "" ""    0.000    0.000
  6037 "1 " "" ""    0.000    0.000
  6040 "1 " "" ""    0.000    0.000
  6043 "1 " "" ""    0.000    0.000
  6044 "1 " "" ""    0.000    0.000
  6047 "1 " "" ""    0.000    0.000
  6055 "1 " "" ""    0.000    0.000
  6058 "1 " "" ""    0.000    0.000
  6059 "1 " "" ""    0.000    0.000
  6060 "1 " "" ""    0.000    0.000
  6061 "1 " "" ""    0.000    0.000
  6064 "1 " "" ""    0.000    0.000
  6065 "1 " "" ""    0.000    0.000
  6091 "1 " "" ""    0.000    0.000
  6092 "1 " "" ""    0.000    0.000
  6093 "1 " "" ""    0.000    0.000
  6094 "1 " "" ""    0.000    0.000
  6095 "1 " "" ""    0.000    0.000
  6096 "1 " "" ""    0.000    0.000
  6097 "1 " "" ""    0.000    0.000
  6098 "1 " "" ""    0.000    0.000
  6099 "1 " "" ""    0.000    0.000
  6100 "1 " "" ""    0.000    0.000
  6103 "1 " "" ""    0.000    0.000
  6103 "2 " "" ""    0.000    0.000
  6109 "1 " "" ""    0.000    0.000
  6109 "2 " "" ""    0.000    0.000
  6112 "1 " "" ""    0.000    0.000
  6113 "1 " "" ""    0.000    0.000
  6114 "1 " "" ""    0.000    0.000
  6115 "1 " "" ""    0.000    0.000
  6116 "1 " "" ""    0.000    0.000
  6116 "2 " "" ""    0.000    0.000
  6117 "1 " "" ""    0.000    0.000
  6120 "1 " "" ""    0.000    0.000
  6121 "1 " "" ""    0.000    0.000
  6122 "1 " "" ""    0.000    0.000
  6123 "1 " "" ""    0.000    0.000
  6124 "1 " "" ""    0.000    0.000
  6125 "1 " "" ""    0.000    0.000
  6126 "1 " "" ""    0.000    0.000
  6127 "1 " "" ""    0.000    0.000
  6128 "1 " "" ""    0.000    0.000
  6129 "1 " "" ""    0.000    0.000
  6129 "2 " "" ""    0.000    0.000
  6129 "3 " "" ""    0.000    0.000
  6130 "1 " "" ""    0.000    0.000
  6131 "1 " "" ""    0.000    0.000
  6132 "1 " "" ""    0.000    0.000
  6133 "1 " "" ""    0.000    0.000
  6134 "1 " "" ""    0.000    0.000
  6135 "1 " "" ""    0.000    0.000
  6135 "2 " "" ""    0.000    0.000
  6136 "1 " "" ""    0.000    0.000
  6137 "1 " "" ""    0.000    0.000
  6138 "1 " "" ""    0.000    0.000
  6139 "1 " "" ""    0.000    0.000
  6139 "2 " "" ""    0.000    0.000
  6140 "1 " "" ""    0.000    0.000
  6150 "1 " "" ""    0.000    0.000
  6151 "1 " "" ""    0.000    0.000
  6153 "1 " "" ""    0.000    0.000
  6154 "1 " "" ""    0.000    0.000
  6155 "1 " "" ""    0.000    0.000
  6156 "1 " "" ""    0.000    0.000
  6157 "1 " "" ""    0.000    0.000
  6158 "1 " "" ""    0.000    0.000
  6159 "1 " "" ""    0.000    0.000
  6160 "1 " "" ""    0.000    0.000
  6160 "2 " "" ""    0.000    0.000
  6168 "1 " "" ""    0.000    0.000
  6171 "1 " "" ""    0.000    0.000
  6171 "2 " "" ""    0.000    0.000
  6173 "1 " "" ""    0.000    0.000
  6174 "1 " "" ""    0.000    0.000
  6175 "1 " "" ""    0.000    0.000
  6176 "1 " "" ""    0.000    0.000
  6178 "1 " "" ""    0.000    0.000
  6179 "1 " "" ""    0.000    0.000
  6180 "1 " "" ""    0.000    0.000
  6181 "1 " "" ""    0.000    0.000
  6182 "1 " "" ""    0.000    0.000
  6183 "1 " "" ""    0.000    0.000
  6184 "1 " "" ""    0.000    0.000
  6185 "1 " "" ""    0.000    0.000
  6186 "1 " "" ""    0.000    0.000
  6187 "1 " "" ""    0.000    0.000
  6189 "1 " "" ""    0.000    0.000
  6189 "2 " "" ""    0.000    0.000
  6189 "3 " "" ""    0.000    0.000
  6190 "1 " "" ""    0.000    0.000
  6191 "1 " "" ""    0.000    0.000
  6193 "1 " "" ""    0.000    0.000
  6194 "1 " "" ""    0.000    0.000
  6195 "1 " "" ""    0.000    0.000
  6195 "2 " "" ""    0.000    0.000
  6196 "1 " "" ""    0.000    0.000
  6199 "1 " "" ""    0.000    0.000
  6200 "1 " "" ""    0.000    0.000
  6200 "2 " "" ""    0.000    0.000
  6201 "1 " "" ""    0.000    0.000
  6202 "1 " "" ""    0.000    0.000
  6202 "2 " "" ""    0.000    0.000
  6203 "1 " "" ""    0.000    0.000
  6204 "1 " "" ""    0.000    0.000
  6205 "1 " "" ""    0.000    0.000
  6206 "1 " "" ""    0.000    0.000
  6206 "2 " "" ""    0.000    0.000
  6206 "3 " "" ""    0.000    0.000
  6207 "1 " "" ""    0.000    0.000
  6208 "1 " "" ""    0.000    0.000
  6208 "2 " "" ""    0.000    0.000
  6209 "1 " "" ""    0.000    0.000
  6209 "2 " "" ""    0.000    0.000
  6217 "1 " "" ""    0.000    0.000
  6218 "1 " "" ""    0.000    0.000
  6219 "1 " "" ""    0.000    0.000
  6220 "1 " "" ""    0.000    0.000
  6221 "1 " "" ""    0.000    0.000
  6221 "2 " "" ""    0.000    0.000
  6223 "1 " "" ""    0.000    0.000
  6224 "1 " "" ""    0.000    0.000
  6225 "1 " "" ""    0.000    0.000
  6226 "1 " "" ""    0.000    0.000
  6227 "1 " "" ""    0.000    0.000
  6230 "1 " "" ""    0.000    0.000
  6231 "1 " "" ""    0.000    0.000
  6232 "1 " "" ""    0.000    0.000
  6233 "1 " "" ""    0.000    0.000
  6236 "1 " "" ""    0.000    0.000
  6237 "1 " "" ""    0.000    0.000
  6238 "1 " "" ""    0.000    0.000
  6241 "1 " "" ""    0.000    0.000
  6241 "2 " "" ""    0.000    0.000
  6250 "1 " "" ""    0.000    0.000
  6251 "1 " "" ""    0.000    0.000
  6251 "2 " "" ""    0.000    0.000
  6252 "1 " "" ""    0.000    0.000
  6252 "2 " "" ""    0.000    0.000
  6253 "1 " "" ""    0.000    0.000
  6253 "2 " "" ""    0.000    0.000
  6256 "1 " "" ""    0.000    0.000
  6261 "1 " "" ""    0.000    0.000
  6262 "1 " "" ""    0.000    0.000
  6264 "1 " "" ""    0.000    0.000
  6264 "2 " "" ""    0.000    0.000
  6275 "1 " "" ""    0.000    0.000
  6276 "1 " "" ""    0.000    0.000
  6278 "1 " "" ""    0.000    0.000
  6278 "2 " "" ""    0.000    0.000
  6280 "1 " "" ""    0.000    0.000
  6281 "1 " "" ""    0.000    0.000
  6282 "1 " "" ""    0.000    0.000
  6283 "1 " "" ""    0.000    0.000
  6284 "1 " "" ""    0.000    0.000
  6284 "2 " "" ""    0.000    0.000
  6286 "1 " "" ""    0.000    0.000
  6288 "1 " "" ""    0.000    0.000
  6289 "1 " "" ""    0.000    0.000
  6290 "1 " "" ""    0.000    0.000
  6291 "1 " "" ""    0.000    0.000
  6306 "1 " "" ""    0.000    0.000
  6307 "1 " "" ""    0.000    0.000
  6307 "2 " "" ""    0.000    0.000
  6309 "1 " "" ""    0.000    0.000
  6310 "1 " "" ""    0.000    0.000
  6311 "1 " "" ""    0.000    0.000
  6311 "2 " "" ""    0.000    0.000
  6311 "3 " "" ""    0.000    0.000
  6312 "1 " "" ""    0.000    0.000
  6313 "1 " "" ""    0.000    0.000
  6314 "1 " "" ""    0.000    0.000
  6319 "1 " "" ""    0.000    0.000
  6320 "1 " "" ""    0.000    0.000
  6322 "1 " "" ""    0.000    0.000
  6322 "2 " "" ""    0.000    0.000
  6323 "1 " "" ""    0.000    0.000
  6324 "1 " "" ""    0.000    0.000
  6325 "1 " "" ""    0.000    0.000
  6326 "1 " "" ""    0.000    0.000
  6326 "2 " "" ""    0.000    0.000
  6327 "1 " "" ""    0.000    0.000
  6327 "2 " "" ""    0.000    0.000
  6328 "1 " "" ""    0.000    0.000
  6329 "1 " "" ""    0.000    0.000
  6330 "1 " "" ""    0.000    0.000
  6330 "2 " "" ""    0.000    0.000
  6331 "1 " "" ""    0.000    0.000
  6332 "1 " "" ""    0.000    0.000
  6335 "1 " "" ""    0.000    0.000
  6336 "1 " "" ""    0.000    0.000
  6337 "1 " "" ""    0.000    0.000
  6338 "1 " "" ""    0.000    0.000
  6338 "2 " "" ""    0.000    0.000
  6338 "3 " "" ""    0.000    0.000
  6339 "1 " "" ""    0.000    0.000
  6340 "1 " "" ""    0.000    0.000
  6340 "2 " "" ""    0.000    0.000
  6341 "1 " "" ""    0.000    0.000
  6344 "1 " "" ""    0.000    0.000
  6345 "1 " "" ""    0.000    0.000
  6346 "1 " "" ""    0.000    0.000
  6351 "1 " "" ""    0.000    0.000
  6352 "1 " "" ""    0.000    0.000
  6353 "1 " "" ""    0.000    0.000
  6355 "1 " "" ""    0.000    0.000
  6356 "1 " "" ""    0.000    0.000
  6357 "1 " "" ""    0.000    0.000
  6357 "2 " "" ""    0.000    0.000
  6358 "1 " "" ""    0.000    0.000
  6360 "1 " "" ""    0.000    0.000
  7001 "1 " "" ""    0.000    0.000
  7004 "1 " "" ""    0.000    0.000
  7010 "1 " "" ""    0.000    0.000
  7011 "1 " "" ""    0.000    0.000
  7012 "1 " "" ""    0.000    0.000
  7013 "1 " "" ""    0.000    0.000
  7014 "1 " "" ""    0.000    0.000
  7016 "1 " "" ""    0.000    0.000
  7017 "1 " "" ""    0.000    0.000
  7020 "1 " "" ""    0.000    0.000
  7020 "2 " "" ""    0.000    0.000
  7026 "1 " "" ""    0.000    0.000
  7026 "2 " "" ""    0.000    0.000
  7027 "1 " "" ""    0.000    0.000
  7028 "1 " "" ""    0.000    0.000
  7036 "1 " "" ""    0.000    0.000
  7039 "1 " "" ""    0.000    0.000
  7041 "1 " "" ""    0.000    0.000
  7044 "1 " "" ""    0.000    0.000
  7049 "1 " "" ""    0.000    0.000
  7050 "1 " "" ""    0.000    0.000
  7051 "1 " "" ""    0.000    0.000
  7052 "1 " "" ""    0.000    0.000
  7053 "1 " "" ""    0.000    0.000
  7054 "1 " "" ""    0.000    0.000
  7055 "1 " "" ""    0.000    0.000
  7057 "1 " "" ""    0.000    0.000
  7067 "1 " "" ""    0.000    0.000
  7069 "1 " "" ""    0.000    0.000
  7070 "1 " "" ""    0.000    0.000
  7071 "1 " "" ""    0.000    0.000
  7072 "1 " "" ""    0.000    0.000
  7074 "1 " "" ""    0.000    0.000
  7075 "1 " "" ""    0.000    0.000
  7084 "1 " "" ""    0.000    0.000
  7085 "1 " "" ""    0.000    0.000
  7086 "1 " "" ""    0.000    0.000
  7087 "1 " "" ""    0.000    0.000
  7088 "1 " "" ""    0.000    0.000
  7089 "1 " "" ""    0.000    0.000
  7090 "1 " "" ""    0.000    0.000
  7091 "1 " "" ""    0.000    0.000
  7092 "1 " "" ""    0.000    0.000
  7093 "1 " "" ""    0.000    0.000
  7094 "1 " "" ""    0.000    0.000
  7100 "1 " "" ""    0.000    0.000
  7101 "1 " "" ""    0.000    0.000
  7102 "1 " "" ""    0.000    0.000
  7103 "1 " "" ""    0.000    0.000
  7106 "1 " "" ""    0.000    0.000
  7116 "1 " "" ""    0.000    0.000
  7117 "1 " "" ""    0.000    0.000
  7118 "1 " "" ""    0.000    0.000
  7119 "1 " "" ""    0.000    0.000
  7120 "1 " "" ""    0.000    0.000
  7123 "1 " "" ""    0.000    0.000
  7124 "1 " "" ""    0.000    0.000
  7127 "1 " "" ""    0.000    0.000
  7128 "1 " "" ""    0.000    0.000
  7129 "1 " "" ""    0.000    0.000
  7129 "2 " "" ""    0.000    0.000
  7132 "1 " "" ""    0.000    0.000
  7143 "1 " "" ""    0.000    0.000
  7144 "1 " "" ""    0.000    0.000
  7145 "1 " "" ""    0.000    0.000
  7145 "2 " "" ""    0.000    0.000
  7147 "1 " "" ""    0.000    0.000
  7148 "1 " "" ""    0.000    0.000
  7149 "1 " "" ""    0.000    0.000
  7149 "2 " "" ""    0.000    0.000
  7149 "3 " "" ""    0.000    0.000
  7151 "1 " "" ""    0.000    0.000
  7152 "1 " "" ""    0.000    0.000
  7153 "1 " "" ""    0.000    0.000
  7153 "2 " "" ""    0.000    0.000
  7153 "3 " "" ""    0.000    0.000
  7153 "4 " "" ""    0.000    0.000
  7153 "5 " "" ""    0.000    0.000
  7154 "1 " "" ""    0.000    0.000
  7155 "1 " "" ""    0.000    0.000
  7157 "1 " "" ""    0.000    0.000
  7158 "1 " "" ""    0.000    0.000
  7161 "1 " "" ""    0.000    0.000
  7172 "1 " "" ""    0.000    0.000
  7173 "1 " "" ""    0.000    0.000
  7174 "1 " "" ""    0.000    0.000
  7174 "2 " "" ""    0.000    0.000
  7177 "1 " "" ""    0.000    0.000
  7178 "1 " "" ""    0.000    0.000
  7179 "1 " "" ""    0.000    0.000
  7180 "1 " "" ""    0.000    0.000
  7181 "1 " "" ""    0.000    0.000
  7182 "1 " "" ""    0.000    0.000
  7183 "1 " "" ""    0.000    0.000
  7185 "1 " "" ""    0.000    0.000
  7188 "1 " "" ""    0.000    0.000
  7198 "1 " "" ""    0.000    0.000
  7201 "1 " "" ""    0.000    0.000
  7202 "1 " "" ""    0.000    0.000
  7203 "1 " "" ""    0.000    0.000
  7213 "1 " "" ""    0.000    0.000
  7213 "2 " "" ""    0.000    0.000
  7214 "1 " "" ""    0.000    0.000
  7215 "1 " "" ""    0.000    0.000
  7216 "1 " "" ""    0.000    0.000
  7217 "1 " "" ""    0.000    0.000
  7218 "1 " "" ""    0.000    0.000
  7219 "1 " "" ""    0.000    0.000
  7219 "2 " "" ""    0.000    0.000
  7220 "1 " "" ""    0.000    0.000
  7221 "1 " "" ""    0.000    0.000
  7222 "1 " "" ""    0.000    0.000
  7223 "1 " "" ""    0.000    0.000
  7224 "1 " "" ""    0.000    0.000
  7225 "1 " "" ""    0.000    0.000
  7226 "1 " "" ""    0.000    0.000
  7229 "1 " "" ""    0.000    0.000
  7230 "1 " "" ""    0.000    0.000
  7231 "1 " "" ""    0.000    0.000
  7232 "1 " "" ""    0.000    0.000
  7233 "1 " "" ""    0.000    0.000
  7234 "1 " "" ""    0.000    0.000
  7235 "1 " "" ""    0.000    0.000
  7236 "1 " "" ""    0.000    0.000
  7237 "1 " "" ""    0.000    0.000
  7238 "1 " "" ""    0.000    0.000
  7239 "1 " "" ""    0.000    0.000
  7240 "1 " "" ""    0.000    0.000
  7241 "1 " "" ""    0.000    0.000
  7242 "1 " "" ""    0.000    0.000
  7243 "1 " "" ""    0.000    0.000
  7244 "1 " "" ""    0.000    0.000
  7245 "1 " "" ""    0.000    0.000
  7246 "1 " "" ""    0.000    0.000
  7247 "1 " "" ""    0.000    0.000
  7247 "2 " "" ""    0.000    0.000
  7248 "1 " "" ""    0.000    0.000
  7248 "2 " "" ""    0.000    0.000
  7249 "1 " "" ""    0.000    0.000
  7250 "1 " "" ""    0.000    0.000
  7251 "1 " "" ""    0.000    0.000
  7253 "1 " "" ""    0.000    0.000
  7254 "1 " "" ""    0.000    0.000
  7255 "1 " "" ""    0.000    0.000
  7256 "1 " "" ""    0.000    0.000
  7257 "1 " "" ""    0.000    0.000
  7258 "1 " "" ""    0.000    0.000
  7259 "1 " "" ""    0.000    0.000
  7260 "1 " "" ""    0.000    0.000
  7262 "1 " "" ""    0.000    0.000
  7265 "1 " "" ""    0.000    0.000
  7271 "1 " "" ""    0.000    0.000
  7272 "1 " "" ""    0.000    0.000
  7273 "1 " "" ""    0.000    0.000
  7275 "1 " "" ""    0.000    0.000
  7275 "2 " "" ""    0.000    0.000
  7276 "1 " "" ""    0.000    0.000
  7277 "1 " "" ""    0.000    0.000
  7279 "1 " "" ""    0.000    0.000
  7283 "1 " "" ""    0.000    0.000
  7290 "1 " "" ""    0.000    0.000
  7291 "1 " "" ""    0.000    0.000
  7292 "1 " "" ""    0.000    0.000
  7293 "1 " "" ""    0.000    0.000
  7294 "1 " "" ""    0.000    0.000
  7294 "2 " "" ""    0.000    0.000
  7295 "1 " "" ""    0.000    0.000
  7296 "1 " "" ""    0.000    0.000
  7297 "1 " "" ""    0.000    0.000
  7298 "1 " "" ""    0.000    0.000
  7299 "1 " "" ""    0.000    0.000
  7299 "2 " "" ""    0.000    0.000
  7300 "1 " "" ""    0.000    0.000
  7301 "1 " "" ""    0.000    0.000
  7302 "1 " "" ""    0.000    0.000
  7302 "2 " "" ""    0.000    0.000
  7303 "1 " "" ""    0.000    0.000
  7306 "1 " "" ""    0.000    0.000
  7306 "2 " "" ""    0.000    0.000
  7313 "1 " "" ""    0.000    0.000
  7314 "1 " "" ""    0.000    0.000
  7315 "1 " "" ""    0.000    0.000
  7316 "1 " "" ""    0.000    0.000
  7317 "1 " "" ""    0.000    0.000
  7318 "1 " "" ""    0.000    0.000
  7319 "1 " "" ""    0.000    0.000
  7330 "1 " "" ""    0.000    0.000
  7330 "2 " "" ""    0.000    0.000
  7333 "1 " "" ""    0.000    0.000
  7336 "1 " "" ""    0.000    0.000
  7337 "1 " "" ""    0.000    0.000
  7338 "1 " "" ""    0.000    0.000
  7339 "1 " "" ""    0.000    0.000
  7340 "1 " "" ""    0.000    0.000
  7343 "1 " "" ""    0.000    0.000
  7344 "1 " "" ""    0.000    0.000
  7345 "1 " "" ""    0.000    0.000
  7362 "1 " "" ""    0.000    0.000
  7363 "1 " "" ""    0.000    0.000
  7364 "1 " "" ""    0.000    0.000
  7365 "1 " "" ""    0.000    0.000
  7380 "1 " "" ""    0.000    0.000
  7381 "1 " "" ""    0.000    0.000
  7381 "2 " "" ""    0.000    0.000
  7382 "1 " "" ""    0.000    0.000
  7383 "1 " "" ""    0.000    0.000
  7384 "1 " "" ""    0.000    0.000
  7385 "1 " "" ""    0.000    0.000
  7386 "1 " "" ""    0.000    0.000
  7387 "1 " "" ""    0.000    0.000
  7388 "1 " "" ""    0.000    0.000
  7391 "1 " "" ""    0.000    0.000
  7392 "1 " "" ""    0.000    0.000
  7392 "2 " "" ""    0.000    0.000
  7393 "1 " "" ""    0.000    0.000
  7393 "2 " "" ""    0.000    0.000
  7394 "1 " "" ""    0.000    0.000
  7395 "1 " "" ""    0.000    0.000
  7396 "1 " "" ""    0.000    0.000
  7397 "1 " "" ""    0.000    0.000
  7398 "1 " "" ""    0.000    0.000
  7399 "1 " "" ""    0.000    0.000
  7403 "1 " "" ""    0.000    0.000
  7404 "1 " "" ""    0.000    0.000
  7404 "2 " "" ""    0.000    0.000
  7405 "1 " "" ""    0.000    0.000
  7408 "1 " "" ""    0.000    0.000
  7410 "1 " "" ""    0.000    0.000
  7411 "1 " "" ""    0.000    0.000
  7412 "1 " "" ""    0.000    0.000
  7413 "1 " "" ""    0.000    0.000
  7417 "1 " "" ""    0.000    0.000
  7418 "1 " "" ""    0.000    0.000
  7419 "1 " "" ""    0.000    0.000
  7421 "1 " "" ""    0.000    0.000
  7424 "1 " "" ""    0.000    0.000
  7425 "1 " "" ""    0.000    0.000
  7426 "1 " "" ""    0.000    0.000
  7427 "1 " "" ""    0.000    0.000
  7430 "1 " "" ""    0.000    0.000
  7431 "1 " "" ""    0.000    0.000
  7432 "1 " "" ""    0.000    0.000
  8001 "1 " "" ""    0.000    0.000
  8002 "1 " "" ""    0.000    0.000
  8003 "1 " "" ""    0.000    0.000
  8005 "1 " "" ""    0.000    0.000
  8006 "1 " "" ""    0.000    0.000
  8007 "1 " "" ""    0.000    0.000
  8008 "1 " "" ""    0.000    0.000
  8009 "1 " "" ""    0.000    0.000
  8010 "1 " "" ""    0.000    0.000
  8011 "1 " "" ""    0.000    0.000
  8011 "2 " "" ""    0.000    0.000
  8012 "1 " "" ""    0.000    0.000
  8013 "1 " "" ""    0.000    0.000
  8014 "1 " "" ""    0.000    0.000
  8015 "1 " "" ""    0.000    0.000
  8016 "1 " "" ""    0.000    0.000
  8017 "1 " "" ""    0.000    0.000
  8019 "1 " "" ""    0.000    0.000
  8020 "1 " "" ""    0.000    0.000
  8021 "1 " "" ""    0.000    0.000
  8022 "1 " "" ""    0.000    0.000
  8025 "1 " "" ""    0.000    0.000
  8026 "1 " "" ""    0.000    0.000
  8027 "1 " "" ""    0.000    0.000
  8028 "1 " "" ""    0.000    0.000
  8029 "1 " "" ""    0.000    0.000
  8029 "2 " "" ""    0.000    0.000
  8032 "1 " "" ""    0.000    0.000
  8032 "2 " "" ""    0.000    0.000
  8032 "3 " "" ""    0.000    0.000
  8037 "1 " "" ""    0.000    0.000
  8038 "1 " "" ""    0.000    0.000
  8039 "1 " "" ""    0.000    0.000
  8040 "1 " "" ""    0.000    0.000
  8040 "2 " "" ""    0.000    0.000
  8041 "1 " "" ""    0.000    0.000
  8042 "1 " "" ""    0.000    0.000
  8052 "1 " "" ""    0.000    0.000
  8053 "1 " "" ""    0.000    0.000
  8054 "1 " "" ""    0.000    0.000
  8055 "1 " "" ""    0.000    0.000
  8056 "1 " "" ""    0.000    0.000
  8062 "1 " "" ""    0.000    0.000
  8063 "1 " "" ""    0.000    0.000
  8064 "1 " "" ""    0.000    0.000
  8065 "1 " "" ""    0.000    0.000
  8066 "1 " "" ""    0.000    0.000
  8072 "1 " "" ""    0.000    0.000
  8072 "2 " "" ""    0.000    0.000
  8073 "1 " "" ""    0.000    0.000
  8081 "1 " "" ""    0.000    0.000
  8086 "1 " "" ""    0.000    0.000
  8089 "1 " "" ""    0.000    0.000
  8090 "1 " "" ""    0.000    0.000
  8091 "1 " "" ""    0.000    0.000
  8091 "2 " "" ""    0.000    0.000
  8092 "1 " "" ""    0.000    0.000
  8093 "1 " "" ""    0.000    0.000
  8095 "1 " "" ""    0.000    0.000
  8096 "1 " "" ""    0.000    0.000
  8100 "1 " "" ""    0.000    0.000
  8101 "1 " "" ""    0.000    0.000
  8102 "1 " "" ""    0.000    0.000
  8103 "1 " "" ""    0.000    0.000
  8104 "1 " "" ""    0.000    0.000
  8106 "1 " "" ""    0.000    0.000
  8106 "2 " "" ""    0.000    0.000
  8106 "3 " "" ""    0.000    0.000
  8106 "4 " "" ""    0.000    0.000
  8106 "5 " "" ""    0.000    0.000
  8107 "1 " "" ""    0.000    0.000
  8107 "2 " "" ""    0.000    0.000
  8108 "1 " "" ""    0.000    0.000
  8109 "1 " "" ""    0.000    0.000
  8110 "1 " "" ""    0.000    0.000
  8111 "1 " "" ""    0.000    0.000
  8114 "1 " "" ""    0.000    0.000
  8114 "2 " "" ""    0.000    0.000
  8118 "1 " "" ""    0.000    0.000
  8118 "2 " "" ""    0.000    0.000
  8119 "1 " "" ""    0.000    0.000
  8119 "2 " "" ""    0.000    0.000
  8120 "1 " "" ""    0.000    0.000
  8121 "1 " "" ""    0.000    0.000
  8122 "1 " "" ""    0.000    0.000
  8123 "1 " "" ""    0.000    0.000
  8124 "1 " "" ""    0.000    0.000
  8124 "2 " "" ""    0.000    0.000
  8125 "1 " "" ""    0.000    0.000
  8132 "1 " "" ""    0.000    0.000
  8134 "1 " "" ""    0.000    0.000
  8135 "1 " "" ""    0.000    0.000
  8136 "1 " "" ""    0.000    0.000
  8137 "1 " "" ""    0.000    0.000
  8137 "2 " "" ""    0.000    0.000
  8137 "3 " "" ""    0.000    0.000
  8138 "1 " "" ""    0.000    0.000
  8140 "1 " "" ""    0.000    0.000
  8141 "1 " "" ""    0.000    0.000
  8142 "1 " "" ""    0.000    0.000
  8143 "1 " "" ""    0.000    0.000
  8143 "2 " "" ""    0.000    0.000
  8144 "1 " "" ""    0.000    0.000
  8144 "2 " "" ""    0.000    0.000
  8145 "1 " "" ""    0.000    0.000
  8146 "1 " "" ""    0.000    0.000
  8150 "1 " "" ""    0.000    0.000
  8151 "1 " "" ""    0.000    0.000
  8152 "1 " "" ""    0.000    0.000
  8153 "1 " "" ""    0.000    0.000
  8154 "1 " "" ""    0.000    0.000
  8160 "1 " "" ""    0.000    0.000
}
//--------------------------------------------------------------------------------
// THE FOLLOWING ARE THE TRANSIENT STABILITY OPTIONS
//--------------------------------------------------------------------------------
DATA (Transient_Options_Value, [VariableName,ValueField])
{
"GLM_AngleAbsDevAction"            "Ignore"
"GLM_AngleAbsDevTime"              "0"
"GLM_AngleAbsDevValue"             "180"
"GLM_BreakerDelayCycles"           "0"
"GLM_ImpRelayAction"               "Ignore"
"GLM_ImpRelayFilterName"           ""
"GLM_ImpRelayReach"                "100"
"GLM_ImpRelayTime"                 "0.1"
"GLM_MaxAngleDiff"                 "1080"
"GLM_OnlyApplyNoRelay"             "YES"
"GLM_SpeedHighAction"              "Trip"
"GLM_SpeedHighTime"                "2"
"GLM_SpeedHighValue"               "1.04"
"GLM_SpeedLowAction"               "Trip"
"GLM_SpeedLowTime"                 "2"
"GLM_SpeedLowValue"                "0.96"
"GNRL_MVABaseforGenInpDisp"        "Device"
"GNRL_ResultsEventsBusID"          "Name"
"GNRL_RunPropToRealTime"           "NO"
"GNRL_RunPropToRealTimeMult"       "5"
"GNRL_ShowResultsPageWhenDone"     "YES"
"GNRL_TransferResultsManual"       "YES"
"GNRL_TransferResultsOnEvent"      "YES"
"GNRL_TransferResultsOnUpdate"     "NO"
"GNRL_TransferResultsRunUntil"     "YES"
"GNRL_UpdateDisplay"               "NO"
"GNRL_UpdateDisplayInterval"       "30"
"GRNL_Interactive"                 "NO"
"MANCTRL_NumTimeStep"              "10"
"MANCTRL_RunUntilTime"             "17"
"MOD_EventsSplitTimeSteps"         "NO"
"MOD_ExciterAutoParam"             "GE Approach"
"MOD_ExciterSaturationModel"       "Quadratic"
"MOD_FastValvingOption"            "Frequency"
"MOD_FastValvingParameter"         "0.1"
"MOD_FreqBusTimeConst"             "0.05"
"MOD_FreqCalcROCOF"                "NO"
"MOD_FreqInit"                     "60"
"MOD_FreqInitFromPlayIn"           "YES"
"MOD_FreqRelayMinVpu"              "0.3"
"MOD_GenIgnoreSpeedEffects"        "NO"
"MOD_GICSolutionOnly"              "NO"
"MOD_GICTimeDelay"                 "0"
"MOD_IncludePDCI"                  "YES"
"MOD_InfiniteBus"                  "None"
"MOD_InitLimitViolations"          "Modify"
"MOD_IntegrationMethod"            "RK2"
"MOD_IslandNewCountBus"            "1"
"MOD_IslandNewCountGen"            "1"
"MOD_IslandSyncDegree"             "0"
"MOD_IslandSyncDegreeOption"       "0"
"MOD_IslandSyncHz"                 "0"
"MOD_IslandSyncHzOption"           "2"
"MOD_LoadCompMinMW"                "0.5"
"MOD_LoadCompMinPQRatio"           "0.25"
"MOD_LoadCompMinVpu"               "0.9"
"MOD_LoadDistEquivMinKV"           "40"
"MOD_LoadModelDefault"             "Impedance"
"MOD_LoadTripExtraVarsComponents"  "YES"
"MOD_MachineS12LessS10"            "Flip Values"
"MOD_MotorW"                       "PSLF"
"MOD_NetworkAbortFailCount"        "10"
"MOD_NetworkForceUpdateTime"       "0"
"MOD_NetworkInnerLoopScalar"       "1"
"MOD_NetworkMaxItr"                "25"
"MOD_NetworkPUConvergenceTol"      "0.000100000002048"
"MOD_NetworkVoltExtrap"            "YES"
"MOD_RemedialActionInclude"        "NO"
"MOD_SatSEOneZero"                 "Normal Curve Fit"
"MOD_UndocPILimits"                "YES"
"MOD_UseParallelProcessing"        "NO"
"RESDISP_GroupBy"                  "Object/Field"
"RESDISP_UseAreaZone"              "NO"
"RO_AnalyzeTimeWindows"            "NO"
"RO_AngleRefGenID"                 "1"
"RO_AngleRefGenNum"                "7098"
"RO_AngleRefInitAtZero"            "NO"
"RO_AngleRefOption"                "Average"
"RO_DoNotStoreDetails"             "NO"
"RO_DoNotStoreEvents"              "NO"
"RO_EventsReportDSUser"            "Both Log and Event"
"RO_EventsReportModelTrip"         "Both Log and Event"
"RO_EventsReportRelayTrip"         "Both Log and Event"
"RO_EventsReportRemedialAction"    "Both Log and Event"
"RO_EventsReportTransition"        "Both Log and Event"
"RO_MonitorStart"                  "After Last Event"
"RO_MonitorStartLastEventTime"     "0"
"RO_MonitorStartTime"              "0"
"RO_SaveMinMaxStart"               "After Last Event"
"RO_SaveMinMaxStartTime"           "0"
"RSHD_ArchiveAuto"                 "NO"
"RSHD_ArchiveMaxNum"               "6"
"RSHD_Directory"                   ""
"RSHD_IncArea"                     "NO"
"RSHD_IncBranch"                   "NO"
"RSHD_IncBus"                      "YES"
"RSHD_IncBusPair"                  "NO"
"RSHD_IncDCLine"                   "YES"
"RSHD_IncGen"                      "YES"
"RSHD_IncInjectionGroup"           "NO"
"RSHD_IncInterface"                "NO"
"RSHD_IncLineShunt"                "NO"
"RSHD_IncLoad"                     "NO"
"RSHD_IncMeasurementModel"         "NO"
"RSHD_IncModelExpression"          "NO"
"RSHD_IncModelPlane"               "NO"
"RSHD_IncMTDCConverter"            "YES"
"RSHD_IncMultiterminalDC"          "YES"
"RSHD_IncShunt"                    "YES"
"RSHD_IncSubstation"               "NO"
"RSHD_IncSystem"                   "NO"
"RSHD_IncTransformer"              "NO"
"RSHD_IncVSCDCLine"                "YES"
"RSHD_IncZone"                     "NO"
"RSHD_StoreInput"                  "YES"
"RSHD_StoreOther"                  "YES"
"RSHD_StoreStates"                 "NO"
"RSHD_UseAreaZone"                 "NO"
"RS_DoNotCombineRAMWithHD"         "NO"
"RS_SaveMinMaxinPWB"               "YES"
"RS_SaveOpenDevices"               "NO"
"RS_SavePowerFlowState"            "NO"
"RS_SaveRAMinPWB"                  "NO"
"RS_SaveXTimeSteps"                "15"
"RS_StoreHD"                       "NO"
"RS_StoreRAM"                      "YES"
"VAL_DeltaTimeStep"                "4"
"VAL_UnsupportedModels"            "Error"
}

//--------------------------------------------------------------------------------
// THE FOLLOWING ARE THE TRANSIENT LIMIT MONITORING
//--------------------------------------------------------------------------------
DATA (TSLimitMonitor, [LSName,Logic,Active,Category,Abort,TSTdelay,CTGViol,RTMonSeverity,ObjectType,
   VariableName,FilterName,LimViolValue,Duration,Side,UnitsType,ConditionCaseAbs,
   CumulativeTime,UseStopValue,StopValue,UseStartValue,StartValue,UseStopValue:1,
   StopValue:1,UseStartValue:1,StartValue:1,TSOStartLimitMonitoringValues,
   TSOStartLimitMonitoringValuesAfterLastEventTime,
   TSOStartLimitMonitoringValuesTime,Stop,StopDuration,StopTime,
   DataMaintainerAssign],AUXDEF,YES)
{
"WECC Category B Voltage Dip Non-Load Bus" "" "NO " "" "Log" 0 100 "ValueTime" "Bus" "TSBusVPU" "Non-Load Only" -30 0 "Lower" "Percent Deviation" "NO " "NO " "NO " 0 "NO " 0 "NO " 0 "NO " 0 "Default to Global Option" 0 0 "Never" 0 0 ""
"WECC Category B Voltage Dip Load Bus" "" "NO " "" "Log" 0 100 "ValueTime" "Bus" "TSBusVPU" "Load Only" -25 0 "Lower" "Percent Deviation" "NO " "NO " "NO " 0 "NO " 0 "NO " 0 "NO " 0 "Default to Global Option" 0 0 "Never" 0 0 ""
"WECC Category B Voltage Dip Load Bus Duration" "" "NO " "" "Log" 0 100 "ValueTime" "Bus" "TSBusVPU" "Load Only" -20 0.333 "Lower" "Percent Deviation" "NO " "NO " "NO " 0 "NO " 0 "NO " 0 "NO " 0 "Default to Global Option" 0 0 "Never" 0 0 ""
"WECC Category B Frequency" "" "NO " "" "Log" 0 100 "ValueTime" "Bus" "Frequency" "Load Only" 59.6 0.1 "Lower" "Actual" "NO " "NO " "NO " 0 "NO " 0 "NO " 0 "NO " 0 "Default to Global Option" 0 0 "Never" 0 0 ""
}

//--------------------------------------------------------------------------------
// THE FOLLOWING DESCRIBES THE TRANSIENT CONTINGENCIES
//--------------------------------------------------------------------------------
DATA (TSContingency, [TSCTGName,Category,FileName,ExpDirectory,StartTime,EndTime,UseCyclesForTimeStep,
   TimeStep,CTGSkip,Include,CTGProc,CTGSolved,ReasonNotSolved,CTGViol,
   TSTotalLoadMWTripped,TSTotalLoadRelayMWTripped,TSTotalLoadModelMWTripped,
   TSTotalGenMWTripped,TSTotalLoadMWIslanded,TSTotalGenMWIslanded,PLVisible,
   PLColor,PLThickness,SODashed,SymbolType,DataMaintainerAssign],AUXDEF,YES)
{
"My Transient Contingency" "" "" ""  0.000 30.000 "YES"  0.100 "NO " "YES" "YES" "YES" "" 0  0.000  0.000  0.000  0.000  0.000  0.000 "YES" -1 Default "Default" "Default" ""
"My Transient Contingency1" "" "" ""  0.000  3.000 "YES"  0.250 "NO " "YES" "YES" "YES" "" 0  0.000  0.000  0.000  0.000  0.000  0.000 "YES" -1 Default "Default" "Default" ""
