title
Texas2k_series24_case6_2024lowloadwithgfm
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   6335 "SAN ANTON~66" 115.0000 " "  0  :  1 1.009153  1.009153  -49.276158    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 0.995022  0.995022  -49.873355    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "BANDERA"     1 -1 " "  0  " " 
   6337 "SAN ANTON~43" 115.0000 " "  0  :  1 1.016112  1.016112  -50.489546    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "SAN ANTONIO 30"     1 -1 " "  0  " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 0.999125  0.999125  -40.635666    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "ROCKDALE 2"     1 -1 " "  0  " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 0.995498  0.995498  -45.438897    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "CEDAR CREEK 2"     1 -1 " "  0  " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.022733  1.022733  -48.217103    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "NIXON"     1 -1 " "  0  " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.010590  1.010590  -49.944424    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "CHAPPELL HILL"     1 -1 " "  0  " " 
   6342 "ROUND ROCK~9" 500.0000 " "  0  :  1 1.003547  1.003547  -42.420463    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6343 "ROUND ROC~10" 230.0000 " "  0  :  1 0.991288  0.991288  -43.942822    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6344 "ROUND ROC~11" 115.0000 " "  0  :  1 0.987324  0.987324  -45.318369    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 0.975425  0.975425  -47.380694    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "AUSTIN 14"     1 -1 " "  0  " " 
   6346 "LEMING 0    " 115.0000 " "  0  :  1 1.006907  1.006907  -47.317845    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 360 "LEMING"     1 -1 " "  0  " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  2 1.040000 1.002327  -41.889035    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 0.988433  0.988433  -42.586861    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 0.980941  0.980941  -45.256731    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6352 "SAN ANTON~40" 115.0000 " "  0  :  1 1.014359  1.014359  -50.826886    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "SAN ANTONIO 28"     1 -1 " "  0  " " 
   6353 "ROUND ROCK~8" 115.0000 " "  0  :  1 0.985824  0.985824  -46.089402    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "ROUND ROCK 2"     1 -1 " "  0  " " 
   6354 "ROUND ROC~12" 230.0000 " "  0  :  1 0.989701  0.989701  -44.207911    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6355 "ROUND ROC~13" 115.0000 " "  0  :  1 0.986710  0.986710  -44.885496    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6356 "SAN ANTON~48" 115.0000 " "  0  :  2 1.030000 1.029641  -51.069777    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "SAN ANTONIO 34"     1 -1 " "  0  " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 1.013640  1.013640  -39.855342    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "DEVINE"     1 -1 " "  0  " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.030000 1.018534  -46.176318    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "GEORGETOWN 1"     1 -1 " "  0  " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 0.947282  0.947282  -35.365919    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 0.904541  0.904541  -29.202744    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 1.010678  1.010678  -43.372489    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "INEZ"     1 -1 " "  0  " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.010041  1.010041  -51.529268    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.004838  1.004838  -53.565043    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.002875  1.002875  -55.881187    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.010041  -51.529268    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.010041  -51.529268    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.010041  -51.529268    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.028255  -49.531710    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.010041  -51.529268    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 0.994782  0.994782  -53.480648    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "PRAIRIE VIEW"     1 -1 " "  0  " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.024325  1.024325  -55.415194    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "CONROE 1"     1 -1 " "  0  " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 0.978473  0.978473  -51.825992    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "SIMONTON"     1 -1 " "  0  " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 0.996899  0.996899  -55.952150    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "HOUSTON 80"     1 -1 " "  0  " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 0.989079  0.989079  -57.235610    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7015 "HOUSTON 1 1 "  18.0000 " "  0  :  2 1.040000 0.989079  -57.235610    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 0.996957  0.996957  -55.873468    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     1 -1 " "  0  " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 0.996672  0.996672  -56.970671    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 930 "HOUSTON 73"     1 -1 " "  0  " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.028628  1.028628  -42.197211    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.016884  1.016884  -41.202110    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.010946  1.010946  -42.947712    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.028628  -42.197211    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.028628  -42.197211    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.028628  -42.197211    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.034188  -41.607090    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7025 "NURSERY 7   "  18.0000 " "  0  :  2 1.040000 1.028628  -42.197211    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.003249  1.003249  -54.702501    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "BACLIFF"     1 -1 " "  0  " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 0.993745  0.993745  -56.327373    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "SPRING 1"     1 -1 " "  0  " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.020000 1.011731  -57.075967    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "HOUSTON 72"     1 -1 " "  0  " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  1 1.018875  1.018875  -40.631389    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.007081  1.007081  -39.132856    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7031 "PORT LAVAC~3"  13.8000 " "  0  :  2 1.040000 1.018683  -37.648550    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7032 "PORT LAVAC~4"  13.8000 " "  0  :  2 1.040000 1.019246  -39.671508    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7033 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.019169  -39.744154    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7034 "PORT LAVAC~6"  13.8000 " "  0  :  2 1.040000 1.018875  -40.631389    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.008577  1.008577  -50.086802    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 0.999318  0.999318  -52.360525    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7037 "SUGAR LAND~5" 500.0000 " "  0  :  1 1.008418  1.008418  -51.262005    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7038 "SUGAR LAND~6" 230.0000 " "  0  :  1 1.001301  1.001301  -53.068024    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7039 "SUGAR LAND~7" 115.0000 " "  0  :  1 0.993574  0.993574  -55.155319    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.003959  1.003959  -52.659371    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 0.997846  0.997846  -54.958584    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.026001  1.026001  -41.992666    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.018406  1.018406  -41.425920    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 1.010269  1.010269  -42.811064    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.030000 1.026001  -41.992666    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.030000 1.026001  -41.992666    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.007911  1.007911  -50.909851    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.003184  1.003184  -52.767810    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.002922  1.002922  -55.436403    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.990266  0.990266  -54.916773    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 941 "MAGNOLIA 2"     1 -1 " "  0  " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 0.995041  0.995041  -57.580632    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 942 "HOUSTON 29"     1 -1 " "  0  " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 1.002957  1.002957  -55.610663    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 943 "MISSOURI CITY 1"     1 -1 " "  0  " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  2 1.000000 1.007141  -51.659730    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     1 -1 " "  0  " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  1 0.983516  0.983516  -58.297144    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "HOUSTON 11"     1 -1 " "  0  " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 0.996160  0.996160  -56.462767    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 946 "HOUSTON 33"     1 -1 " "  0  " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.002760  1.002760  -52.074894    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 0.988118  0.988118  -55.261509    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7058 "POINT COMF~4" 500.0000 " "  0  :  2 1.000000 1.021847  -41.893989    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7059 "POINT COMF~5" 230.0000 " "  0  :  2 1.000000 1.020836  -41.864365    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7060 "POINT COMF~6" 115.0000 " "  0  :  2 1.000000 1.024980  -43.209100    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7061 "POINT COMF~7"  13.8000 " "  0  :  2 1.000000 1.021867  -41.792882    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7062 "POINT COMF~8"  13.8000 " "  0  :  2 1.000000 1.021868  -41.801552    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7063 "POINT COMF~9"  13.8000 " "  0  :  2 1.000000 1.021874  -41.794204    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7064 "POINT COM~10"  13.8000 " "  0  :  2 1.000000 1.021858  -41.817569    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7065 "POINT COM~11"  13.8000 " "  0  :  2 1.000000 1.019381  -40.521984    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7066 "POINT COM~12"  13.8000 " "  0  :  2 1.000000 1.021868  -41.803657    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 0.980738  0.980738  -58.094557    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "HOUSTON 28"     1 -1 " "  0  " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  2 1.000000 1.006220  -44.347448    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  2 1.000000 1.000000  -42.759862    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 0.988536  0.988536  -56.399948    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 951 "HOUSTON 12"     1 -1 " "  0  " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 1.013648  1.013648  -40.871322    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 952 "PORT O CONNOR"     1 -1 " "  0  " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 0.997301  0.997301  -54.711231    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 953 "DICKINSON"     1 -1 " "  0  " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.004304  1.004304  -52.949042    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.001171  1.001171  -54.246588    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  1 1.030000 1.009043  -56.526688    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     1 -1 " "  0  " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.010330  1.010330  -51.077574    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.008681  1.008681  -51.719244    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.005128  1.005128  -53.621287    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.029130  -48.983112    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.010330  -51.077574    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7081 "BAYTOWN 2 5 "  13.8000 " "  0  :  2 1.040000 1.010330  -51.077574    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7082 "BAYTOWN 2 6 "  13.8000 " "  0  :  2 1.040000 1.010330  -51.077574    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.002535  1.002535  -52.288620    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 0.995734  0.995734  -54.194639    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 0.992584  0.992584  -53.679137    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     1 -1 " "  0  " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  1 0.988103  0.988103  -57.158139    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 959 "HOUSTON 16"     1 -1 " "  0  " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 0.998812  0.998812  -55.501616    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "SUGAR LAND 1"     1 -1 " "  0  " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 0.984581  0.984581  -51.602011    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "RICHMOND 2"     1 -1 " "  0  " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.030000 1.014574  -57.588537    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "HOUSTON 82"     1 -1 " "  0  " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.991585  0.991585  -54.414038    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "PINEHURST"     1 -1 " "  0  " " 
   7091 "PEARLAND 2 0" 115.0000 " "  0  :  1 1.030000 1.023724  -58.596256    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "PEARLAND 2"     1 -1 " "  0  " " 
   7092 "HOUSTON 47 0" 115.0000 " "  0  :  1 0.991279  0.991279  -57.216983    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "HOUSTON 47"     1 -1 " "  0  " " 
   7093 "HOUSTON 79 0" 115.0000 " "  0  :  1 0.988812  0.988812  -57.238710    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "HOUSTON 79"     1 -1 " "  0  " " 
   7094 "HOUSTON 49 0" 115.0000 " "  0  :  1 1.004059  1.004059  -58.045064    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "HOUSTON 49"     1 -1 " "  0  " " 
   7095 "WADSWORTH 0 " 500.0000 " "  0  :  2 1.000000 1.008052  -40.483809    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7096 "WADSWORTH 1 " 230.0000 " "  0  :  2 1.000000 1.008627  -42.339697    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7097 "WADSWORTH 2 " 115.0000 " "  0  :  2 1.000000 1.001488  -41.908972    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7098 "WADSWORTH 3 "  13.8000 " "  0  :  2 1.000000 1.000000  -28.800869    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7099 "WADSWORTH 4 "  13.8000 " "  0  :  2 1.000000 1.000000  -36.184284    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7100 "HOUSTON 18 0" 115.0000 " "  0  :  1 0.990226  0.990226  -56.691682    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "HOUSTON 18"     1 -1 " "  0  " " 
   7101 "HOUSTON 88 0" 115.0000 " "  0  :  1 0.993928  0.993928  -56.077274    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "HOUSTON 88"     1 -1 " "  0  " " 
   7102 "TOMBALL 1 0 " 115.0000 " "  0  :  1 0.982607  0.982607  -56.331267    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "TOMBALL 1"     1 -1 " "  0  " " 
   7103 "HOUSTON 22 0" 115.0000 " "  0  :  1 0.991048  0.991048  -56.838381    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "HOUSTON 22"     1 -1 " "  0  " " 
   7104 "DEER PARK 0 " 500.0000 " "  0  :  1 1.009941  1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7105 "DEER PARK 1 " 230.0000 " "  0  :  1 1.004544  1.004544  -53.052779    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7106 "DEER PARK 2 " 115.0000 " "  0  :  1 1.002996  1.002996  -55.501722    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7107 "DEER PARK 3 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7108 "DEER PARK 4 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7109 "DEER PARK 5 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7110 "DEER PARK 6 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7111 "DEER PARK 7 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7112 "DEER PARK 8 "  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7113 "DEER PARK 9 "  24.0000 " "  0  :  2 1.040000 1.031575  -49.153497    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7114 "DEER PARK 10"  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7115 "DEER PARK 11"  24.0000 " "  0  :  2 1.040000 1.009941  -51.582833    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7116 "WALLIS 0    " 115.0000 " "  0  :  1 0.982026  0.982026  -50.158160    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "WALLIS"     1 -1 " "  0  " " 
   7117 "HOUSTON 67 0" 115.0000 " "  0  :  1 0.995780  0.995780  -55.653596    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "HOUSTON 67"     1 -1 " "  0  " " 
   7118 "SPRING 4 0  " 115.0000 " "  0  :  1 0.983375  0.983375  -56.322412    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "SPRING 4"     1 -1 " "  0  " " 
   7119 "SOUTH HOUS~1" 115.0000 " "  0  :  1 0.990056  0.990056  -56.786802    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "SOUTH HOUSTON"     1 -1 " "  0  " " 
   7120 "HOUSTON 3 0 " 115.0000 " "  0  :  1 0.986216  0.986216  -57.454454    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7121 "HOUSTON 3 1 "  18.0000 " "  0  :  2 1.040000 0.986216  -57.454454    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7122 "HOUSTON 3 2 "  18.0000 " "  0  :  2 1.040000 0.986216  -57.454454    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7123 "SEADRIFT 0  " 115.0000 " "  0  :  2 1.000000 1.016575  -40.272816    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "SEADRIFT"     1 -1 " "  0  " " 
   7124 "HOUSTON 34 0" 115.0000 " "  0  :  1 0.989664  0.989664  -57.261158    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "HOUSTON 34"     1 -1 " "  0  " " 
   7125 "SUGAR LAND~2" 500.0000 " "  0  :  1 1.011257  1.011257  -51.553617    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7126 "SUGAR LAND~3" 230.0000 " "  0  :  1 1.002331  1.002331  -53.300915    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7127 "SUGAR LAND~4" 115.0000 " "  0  :  1 1.000787  1.000787  -54.545237    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7128 "CONROE 7 0  " 115.0000 " "  0  :  1 1.001526  1.001526  -51.569975    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 982 "CONROE 7"     1 -1 " "  0  " " 
   7129 "LOLITA 0    " 115.0000 " "  0  :  1 1.024007  1.024007  -44.670230    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "LOLITA"     1 -1 " "  0  " " 
   7130 "LAPORTE 0   " 500.0000 " "  0  :  1 1.009303  1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7131 "LAPORTE 1   " 230.0000 " "  0  :  1 1.003199  1.003199  -53.015868    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7132 "LAPORTE 2   " 115.0000 " "  0  :  1 0.993855  0.993855  -55.197386    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7133 "LAPORTE 3   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7134 "LAPORTE 4   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7135 "LAPORTE 5   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7136 "LAPORTE 6   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7137 "LAPORTE 7   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7138 "LAPORTE 8   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7139 "LAPORTE 9   "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7140 "LAPORTE 10  "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7141 "LAPORTE 11  "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7142 "LAPORTE 12  "  13.8000 " "  0  :  2 1.000000 1.009303  -51.646528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7143 "NEW CANEY 0 " 115.0000 " "  0  :  1 0.998962  0.998962  -57.696564    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 985 "NEW CANEY"     1 -1 " "  0  " " 
   7144 "HOUSTON 14 0" 115.0000 " "  0  :  1 0.991792  0.991792  -56.294999    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "HOUSTON 14"     1 -1 " "  0  " " 
   7145 "HOUSTON 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -58.680834    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7146 "HOUSTON 2 1 "  13.8000 " "  0  :  2 1.010000 1.030000  -58.680834    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7147 "HOUSTON 78 0" 115.0000 " "  0  :  1 1.001760  1.001760  -56.596893    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "HOUSTON 78"     1 -1 " "  0  " " 
   7148 "HOUSTON 40 0" 115.0000 " "  0  :  1 0.988565  0.988565  -57.510962    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "HOUSTON 40"     1 -1 " "  0  " " 
   7149 "BLOOMINGTO~1" 115.0000 " "  0  :  1 1.007870  1.007870  -43.130055    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "BLOOMINGTON"     1 -1 " "  0  " " 
   7150 "WILLIS 2 0  " 230.0000 " "  0  :  1 1.030000 1.028540  -48.466068    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7151 "WILLIS 2 1  " 115.0000 " "  0  :  1 1.025948  1.025948  -50.491889    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7152 "HOUSTON 51 0" 115.0000 " "  0  :  1 0.993122  0.993122  -56.927070    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "HOUSTON 51"     1 -1 " "  0  " " 
   7153 "PALACIOS 0  " 115.0000 " "  0  :  1 0.999453  0.999453  -41.816212    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "PALACIOS"     1 -1 " "  0  " " 
   7154 "CONROE 4 0  " 115.0000 " "  0  :  1 1.003031  1.003031  -56.324843    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 994 "CONROE 4"     1 -1 " "  0  " " 
   7155 "HOUSTON 52 0" 115.0000 " "  0  :  1 0.985951  0.985951  -57.235488    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 995 "HOUSTON 52"     1 -1 " "  0  " " 
   7156 "SPRING 2 0  " 230.0000 " "  0  :  1 0.998454  0.998454  -53.572812    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7157 "SPRING 2 1  " 115.0000 " "  0  :  1 0.994639  0.994639  -55.643925    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7158 "KINGWOOD 1 0" 115.0000 " "  0  :  1 0.980984  0.980984  -57.740365    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 997 "KINGWOOD 1"     1 -1 " "  0  " " 
   7159 "HOUSTON 5 0 " 500.0000 " "  0  :  1 1.009060  1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7160 "HOUSTON 5 1 " 230.0000 " "  0  :  1 1.005813  1.005813  -51.798646    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7161 "HOUSTON 5 2 " 115.0000 " "  0  :  1 1.002598  1.002598  -53.994293    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7162 "HOUSTON 5 3 "  18.0000 " "  0  :  2 1.040000 1.018016  -49.165142    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7163 "HOUSTON 5 4 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7164 "HOUSTON 5 5 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7165 "HOUSTON 5 6 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7166 "HOUSTON 5 7 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7167 "HOUSTON 5 8 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7168 "HOUSTON 5 9 "  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7169 "HOUSTON 5 10"  18.0000 " "  0  :  2 1.040000 1.009060  -50.146654    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7170 "HOUSTON 5 11"  18.0000 " "  0  :  2 1.040000 1.030259  -47.761180    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7171 "TEXAS CITY~1" 230.0000 " "  0  :  1 1.004502  1.004502  -52.720190    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7172 "TEXAS CITY~2" 115.0000 " "  0  :  1 1.007044  1.007044  -53.540402    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7173 "KINGWOOD 2 0" 115.0000 " "  0  :  1 0.980777  0.980777  -58.378903    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1000 "KINGWOOD 2"     1 -1 " "  0  " " 
   7174 "HOUSTON 8 0 " 115.0000 " "  0  :  1 0.985520  0.985520  -56.605106    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "HOUSTON 8"     1 -1 " "  0  " " 
   7175 "SPRING 7 0  " 500.0000 " "  0  :  1 1.007765  1.007765  -49.373084    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7176 "SPRING 7 1  " 230.0000 " "  0  :  1 1.001667  1.001667  -52.105396    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7177 "SPRING 7 2  " 115.0000 " "  0  :  1 0.986467  0.986467  -55.689307    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7178 "HOUSTON 41 0" 115.0000 " "  0  :  1 0.985628  0.985628  -57.483456    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1003 "HOUSTON 41"     1 -1 " "  0  " " 
   7179 "FRESNO 0    " 115.0000 " "  0  :  1 0.988089  0.988089  -56.248335    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1004 "FRESNO"     1 -1 " "  0  " " 
   7180 "HOUSTON 48 0" 115.0000 " "  0  :  1 0.991655  0.991655  -57.341467    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "HOUSTON 48"     1 -1 " "  0  " " 
   7181 "HOUSTON 58 0" 115.0000 " "  0  :  1 0.986971  0.986971  -57.255258    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "HOUSTON 58"     1 -1 " "  0  " " 
   7182 "PATTISON 0  " 115.0000 " "  0  :  1 0.993104  0.993104  -50.954119    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "PATTISON"     1 -1 " "  0  " " 
   7183 "HOUSTON 77 0" 115.0000 " "  0  :  1 1.030000 1.026092  -57.358572    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "HOUSTON 77"     1 -1 " "  0  " " 
   7184 "MISSOURI C~2" 230.0000 " "  0  :  1 1.005936  1.005936  -52.203498    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7185 "MISSOURI C~3" 115.0000 " "  0  :  1 0.999583  0.999583  -53.365027    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7186 "HOUSTON 4 0 " 500.0000 " "  0  :  1 1.008937  1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7187 "HOUSTON 4 1 " 230.0000 " "  0  :  1 1.002011  1.002011  -53.609054    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7188 "HOUSTON 4 2 " 115.0000 " "  0  :  1 0.997084  0.997084  -55.963206    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7189 "HOUSTON 4 3 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7190 "HOUSTON 4 4 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7191 "HOUSTON 4 5 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7192 "HOUSTON 4 6 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7193 "HOUSTON 4 7 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7194 "HOUSTON 4 8 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7195 "HOUSTON 4 9 "  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7196 "HOUSTON 4 10"  13.8000 " "  0  :  2 1.030000 1.019844  -50.165220    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7197 "HOUSTON 4 11"  13.8000 " "  0  :  2 1.030000 1.008937  -51.365032    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7198 "TOMBALL 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -55.582646    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "TOMBALL 2"     1 -1 " "  0  " " 
   7199 "CYPRESS 1 0 " 500.0000 " "  0  :  1 1.009684  1.009684  -49.898369    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7200 "CYPRESS 1 1 " 230.0000 " "  0  :  1 1.006364  1.006364  -52.535302    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7201 "CYPRESS 1 2 " 115.0000 " "  0  :  1 1.010544  1.010544  -54.749983    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7202 "HEMPSTEAD 0 " 115.0000 " "  0  :  1 0.996232  0.996232  -52.743240    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "HEMPSTEAD"     1 -1 " "  0  " " 
   7203 "WEST COLUM~1" 115.0000 " "  0  :  1 0.991162  0.991162  -49.887767    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "WEST COLUMBIA"     1 -1 " "  0  " " 
   7204 "BAYTOWN 1 0 " 500.0000 " "  0  :  1 1.010299  1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7205 "BAYTOWN 1 1 " 230.0000 " "  0  :  1 1.007790  1.007790  -52.178343    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7206 "BAYTOWN 1 2 " 115.0000 " "  0  :  1 1.010056  1.010056  -53.670777    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7207 "BAYTOWN 1 3 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7208 "BAYTOWN 1 4 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7209 "BAYTOWN 1 5 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7210 "BAYTOWN 1 6 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7211 "BAYTOWN 1 7 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7212 "BAYTOWN 1 8 "  18.0000 " "  0  :  2 1.040000 1.010299  -51.328316    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7213 "SANTA FE 1 0" 115.0000 " "  0  :  1 1.013921  1.013921  -52.109590    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1016 "SANTA FE 1"     1 -1 " "  0  " " 
   7214 "HOUSTON 27 0" 115.0000 " "  0  :  1 0.986402  0.986402  -57.090832    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1017 "HOUSTON 27"     1 -1 " "  0  " " 
   7215 "SPRING 5 0  " 115.0000 " "  0  :  1 0.988288  0.988288  -55.436004    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "SPRING 5"     1 -1 " "  0  " " 
   7216 "HOUSTON 46 0" 115.0000 " "  0  :  1 0.988482  0.988482  -57.448882    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1019 "HOUSTON 46"     1 -1 " "  0  " " 
   7217 "HOUSTON 23 0" 115.0000 " "  0  :  1 0.991614  0.991614  -57.540882    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "HOUSTON 23"     1 -1 " "  0  " " 
   7218 "MONTGOMERY 0" 115.0000 " "  0  :  1 0.990496  0.990496  -53.562843    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "MONTGOMERY"     1 -1 " "  0  " " 
   7219 "HUNGERFORD 0" 115.0000 " "  0  :  1 1.011117  1.011117  -44.749454    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "HUNGERFORD"     1 -1 " "  0  " " 
   7220 "HOUSTON 84 0" 115.0000 " "  0  :  1 0.992614  0.992614  -57.062174    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1023 "HOUSTON 84"     1 -1 " "  0  " " 
   7221 "HOUSTON 83 0" 115.0000 " "  0  :  1 0.991529  0.991529  -56.884625    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1024 "HOUSTON 83"     1 -1 " "  0  " " 
   7222 "HOUSTON 24 0" 115.0000 " "  0  :  1 0.988278  0.988278  -57.085692    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "HOUSTON 24"     1 -1 " "  0  " " 
   7223 "HOUSTON 76 0" 115.0000 " "  0  :  1 0.997117  0.997117  -55.396629    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "HOUSTON 76"     1 -1 " "  0  " " 
   7224 "HOUSTON 43 0" 115.0000 " "  0  :  1 0.990345  0.990345  -57.454315    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "HOUSTON 43"     1 -1 " "  0  " " 
   7225 "HOUSTON 81 0" 115.0000 " "  0  :  1 0.989712  0.989712  -57.306918    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1028 "HOUSTON 81"     1 -1 " "  0  " " 
   7226 "HOUSTON 35 0" 115.0000 " "  0  :  1 0.996828  0.996828  -57.473062    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1029 "HOUSTON 35"     1 -1 " "  0  " " 
   7227 "HOUSTON 90 0" 500.0000 " "  0  :  1 1.008617  1.008617  -50.606727    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7228 "HOUSTON 90 1" 230.0000 " "  0  :  1 1.001178  1.001178  -53.081256    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7229 "HOUSTON 90 2" 115.0000 " "  0  :  1 0.997173  0.997173  -54.724871    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7230 "BEASLEY 0   " 115.0000 " "  0  :  1 1.014757  1.014757  -47.349119    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "BEASLEY"     1 -1 " "  0  " " 
   7231 "HOUSTON 7 0 " 115.0000 " "  0  :  1 0.990654  0.990654  -56.114622    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "HOUSTON 7"     1 -1 " "  0  " " 
   7232 "LA MARQUE 0 " 115.0000 " "  0  :  1 1.011135  1.011135  -53.688490    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     1 -1 " "  0  " " 
   7233 "WALLER 0    " 115.0000 " "  0  :  1 0.994825  0.994825  -54.341414    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1034 "WALLER"     1 -1 " "  0  " " 
   7234 "PORTER 0    " 115.0000 " "  0  :  1 0.997334  0.997334  -57.424292    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "PORTER"     1 -1 " "  0  " " 
   7235 "CYPRESS 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -56.969438    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "CYPRESS 2"     1 -1 " "  0  " " 
   7236 "HOUSTON 30 0" 115.0000 " "  0  :  1 1.030000 1.025010  -56.466301    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "HOUSTON 30"     1 -1 " "  0  " " 
   7237 "FULSHEAR 0  " 115.0000 " "  0  :  1 0.992971  0.992971  -49.197357    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "FULSHEAR"     1 -1 " "  0  " " 
   7238 "LIBERTY 0   " 115.0000 " "  0  :  1 1.030000 1.014672  -56.171181    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1039 "LIBERTY"     1 -1 " "  0  " " 
   7239 "WINNIE 0    " 115.0000 " "  0  :  1 0.993778  0.993778  -55.830065    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1040 "WINNIE"     1 -1 " "  0  " " 
   7240 "HOUSTON 63 0" 115.0000 " "  0  :  1 1.000382  1.000382  -57.568018    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "HOUSTON 63"     1 -1 " "  0  " " 
   7241 "HOUSTON 70 0" 115.0000 " "  0  :  1 0.988111  0.988111  -57.486544    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "HOUSTON 70"     1 -1 " "  0  " " 
   7242 "HOUSTON 55 0" 115.0000 " "  0  :  1 0.990073  0.990073  -56.320889    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "HOUSTON 55"     1 -1 " "  0  " " 
   7243 "CROSBY 0    " 115.0000 " "  0  :  1 0.995355  0.995355  -57.431529    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "CROSBY"     1 -1 " "  0  " " 
   7244 "MANVEL 0    " 115.0000 " "  0  :  1 0.989125  0.989125  -55.590747    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "MANVEL"     1 -1 " "  0  " " 
   7245 "HOUSTON 54 0" 115.0000 " "  0  :  1 0.996789  0.996789  -57.304529    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "HOUSTON 54"     1 -1 " "  0  " " 
   7246 "HOUSTON 89 0" 115.0000 " "  0  :  1 0.984425  0.984425  -56.931267    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "HOUSTON 89"     1 -1 " "  0  " " 
   7247 "DAMON 0     " 115.0000 " "  0  :  1 0.992883  0.992883  -49.467887    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "DAMON"     1 -1 " "  0  " " 
   7248 "HOUSTON 74 0" 115.0000 " "  0  :  1 0.986378  0.986378  -57.718296    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1049 "HOUSTON 74"     1 -1 " "  0  " " 
   7249 "HOUSTON 26 0" 115.0000 " "  0  :  1 0.988916  0.988916  -57.374887    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1050 "HOUSTON 26"     1 -1 " "  0  " " 
   7250 "HOUSTON 32 0" 115.0000 " "  0  :  1 0.998896  0.998896  -56.972401    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "HOUSTON 32"     1 -1 " "  0  " " 
   7251 "HOCKLEY 0   " 115.0000 " "  0  :  1 0.997307  0.997307  -55.750302    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "HOCKLEY"     1 -1 " "  0  " " 
   7252 "ANGLETON 0  " 230.0000 " "  0  :  1 1.004440  1.004440  -50.554298    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7253 "ANGLETON 1  " 115.0000 " "  0  :  1 0.997264  0.997264  -51.899754    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7254 "CONROE 3 0  " 115.0000 " "  0  :  1 1.022329  1.022329  -52.924895    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "CONROE 3"     1 -1 " "  0  " " 
   7255 "HOUSTON 39 0" 115.0000 " "  0  :  1 0.995430  0.995430  -56.323209    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "HOUSTON 39"     1 -1 " "  0  " " 
   7256 "HOUSTON 59 0" 115.0000 " "  0  :  1 0.996407  0.996407  -56.340436    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "HOUSTON 59"     1 -1 " "  0  " " 
   7257 "PEARLAND 1 0" 115.0000 " "  0  :  1 0.985198  0.985198  -56.069376    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "PEARLAND 1"     1 -1 " "  0  " " 
   7258 "HOUSTON 56 0" 115.0000 " "  0  :  1 0.991609  0.991609  -56.914549    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "HOUSTON 56"     1 -1 " "  0  " " 
   7259 "HOUSTON 13 0" 115.0000 " "  0  :  1 0.998288  0.998288  -57.448786    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1059 "HOUSTON 13"     1 -1 " "  0  " " 
   7260 "CHANNELVI~15" 115.0000 " "  0  :  1 0.995435  0.995435  -56.223489    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "CHANNELVIEW 2"     1 -1 " "  0  " " 
   7261 "BAY CITY 0  " 230.0000 " "  0  :  1 1.009695  1.009695  -45.392269    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7262 "BAY CITY 1  " 115.0000 " "  0  :  1 1.030000 1.018122  -46.806312    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7263 "PASADENA 3 0" 500.0000 " "  0  :  1 1.008919  1.008919  -51.587320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7264 "PASADENA 3 1" 230.0000 " "  0  :  1 1.005161  1.005161  -52.581541    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7265 "PASADENA 3 2" 115.0000 " "  0  :  1 0.994639  0.994639  -55.313835    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7266 "PASADENA 3 3"  13.8000 " "  0  :  2 1.010000 1.008919  -51.587320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7267 "PASADENA 3 4"  13.8000 " "  0  :  2 1.010000 1.008919  -51.587320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7268 "PASADENA 3 5"  13.8000 " "  0  :  2 1.010000 1.008919  -51.587320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7269 "PASADENA 3 6"  13.8000 " "  0  :  2 1.010000 1.010000  -49.534296    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7270 "PASADENA 3 7"  13.8000 " "  0  :  2 1.010000 1.010000  -50.362519    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7271 "BROOKSHIRE 0" 115.0000 " "  0  :  1 0.992761  0.992761  -54.376383    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1063 "BROOKSHIRE"     1 -1 " "  0  " " 
   7272 "HOUSTON 25 0" 115.0000 " "  0  :  1 0.990673  0.990673  -56.758301    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1064 "HOUSTON 25"     1 -1 " "  0  " " 
   7273 "TEXAS CITY~3" 115.0000 " "  0  :  1 1.030000 1.018693  -53.663771    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "TEXAS CITY 2"     1 -1 " "  0  " " 
   7274 "VICTORIA 3 0" 230.0000 " "  0  :  1 1.014720  1.014720  -39.338861    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7275 "VICTORIA 3 1" 115.0000 " "  0  :  1 1.009431  1.009431  -39.569872    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7276 "HOUSTON 36 0" 115.0000 " "  0  :  1 1.030000 1.013386  -57.753271    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "HOUSTON 36"     1 -1 " "  0  " " 
   7277 "GANADO 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -45.178556    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     1 -1 " "  0  " " 
   7278 "MONT BELVI~1" 230.0000 " "  0  :  1 1.003335  1.003335  -53.107673    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7279 "MONT BELVI~2" 115.0000 " "  0  :  1 1.001024  1.001024  -54.390003    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7280 "MONT BELVI~3"  13.8000 " "  0  :  2 1.040000 1.003335  -53.107673    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7281 "MONT BELVI~4"  13.8000 " "  0  :  2 1.040000 1.003335  -53.107673    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7282 "BAYTOWN 3 0 " 230.0000 " "  0  :  1 1.006344  1.006344  -52.199320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7283 "BAYTOWN 3 1 " 115.0000 " "  0  :  1 0.994392  0.994392  -54.661279    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7284 "BAYTOWN 3 2 "  13.2000 " "  0  :  2 1.040000 1.006344  -52.199320    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7285 "BAYTOWN 3 3 "  13.2000 " "  0  :  2 1.040000 1.006456  -51.124057    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7286 "BAYTOWN 3 4 "  13.2000 " "  0  :  2 1.040000 1.006555  -49.724646    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7287 "BAYTOWN 3 5 "  13.2000 " "  0  :  2 1.040000 1.006333  -50.056922    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7288 "BAYTOWN 3 6 "  13.2000 " "  0  :  2 1.040000 1.006531  -49.918005    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7289 "BAYTOWN 3 7 "  13.2000 " "  0  :  2 1.040000 1.006555  -50.498347    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7290 "SPRING 6 0  " 115.0000 " "  0  :  1 0.985740  0.985740  -56.530107    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1071 "SPRING 6"     1 -1 " "  0  " " 
   7291 "HUMBLE 2 0  " 115.0000 " "  0  :  1 0.977082  0.977082  -57.977239    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "HUMBLE 2"     1 -1 " "  0  " " 
   7292 "HOUSTON 69 0" 115.0000 " "  0  :  1 1.001034  1.001034  -54.613524    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     1 -1 " "  0  " " 
   7293 "SANTA FE 2 0" 115.0000 " "  0  :  1 1.002922  1.002922  -52.786359    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "SANTA FE 2"     1 -1 " "  0  " " 
   7294 "PORT BOLIV~1" 115.0000 " "  0  :  1 1.030000 1.014547  -54.345721    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "PORT BOLIVAR"     1 -1 " "  0  " " 
   7295 "HOUSTON 42 0" 115.0000 " "  0  :  1 0.987260  0.987260  -56.727759    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "HOUSTON 42"     1 -1 " "  0  " " 
   7296 "HOUSTON 85 0" 115.0000 " "  0  :  1 0.985105  0.985105  -57.762384    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1077 "HOUSTON 85"     1 -1 " "  0  " " 
   7297 "HOUSTON 50 0" 115.0000 " "  0  :  1 0.988483  0.988483  -56.928822    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "HOUSTON 50"     1 -1 " "  0  " " 
   7298 "HOUSTON 62 0" 115.0000 " "  0  :  1 0.990230  0.990230  -57.469695    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "HOUSTON 62"     1 -1 " "  0  " " 
   7299 "EAGLE LAKE 0" 115.0000 " "  0  :  1 0.998772  0.998772  -45.242347    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "EAGLE LAKE"     1 -1 " "  0  " " 
   7300 "CONROE 2 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -56.638293    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "CONROE 2"     1 -1 " "  0  " " 
   7301 "WEBSTER 0   " 115.0000 " "  0  :  1 0.982921  0.982921  -56.965468    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "WEBSTER"     1 -1 " "  0  " " 
   7302 "SWEENY 0    " 115.0000 " "  0  :  1 1.001852  1.001852  -48.508019    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "SWEENY"     1 -1 " "  0  " " 
   7303 "BLESSING 0  " 115.0000 " "  0  :  1 1.016072  1.016072  -45.729359    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "BLESSING"     1 -1 " "  0  " " 
   7304 "WHARTON 1 0 " 500.0000 " "  0  :  1 1.014413  1.014413  -43.936136    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7305 "WHARTON 1 1 " 230.0000 " "  0  :  1 1.013004  1.013004  -45.263415    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7306 "WHARTON 1 2 " 115.0000 " "  0  :  1 1.010859  1.010859  -42.814932    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7307 "WHARTON 1 3 "  24.0000 " "  0  :  2 1.040000 1.014413  -43.936136    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7308 "WHARTON 1 4 "  24.0000 " "  0  :  2 1.040000 1.014413  -43.936136    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7309 "WHARTON 1 5 "  24.0000 " "  0  :  2 1.040000 1.014413  -43.936136    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7310 "WHARTON 1 6 "  24.0000 " "  0  :  2 1.040000 1.014413  -43.936136    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7311 "WHARTON 1 7 "  24.0000 " "  0  :  2 1.040000 1.025779  -42.699093    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7312 "LAKE JACKS~1" 230.0000 " "  0  :  1 1.007249  1.007249  -49.778005    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7313 "LAKE JACKS~2" 115.0000 " "  0  :  1 0.993342  0.993342  -51.410618    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7314 "BELLVILLE 0 " 115.0000 " "  0  :  1 0.984725  0.984725  -50.458589    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "BELLVILLE"     1 -1 " "  0  " " 
   7315 "KATY 4 0    " 115.0000 " "  0  :  1 1.007885  1.007885  -55.932405    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "KATY 4"     1 -1 " "  0  " " 
   7316 "HOUSTON 38 0" 115.0000 " "  0  :  1 0.987685  0.987685  -56.782397    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1089 "HOUSTON 38"     1 -1 " "  0  " " 
   7317 "FRIENDSWOO~1" 115.0000 " "  0  :  1 0.989577  0.989577  -54.597761    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1090 "FRIENDSWOOD"     1 -1 " "  0  " " 
   7318 "HOUSTON 17 0" 115.0000 " "  0  :  1 0.985085  0.985085  -57.204960    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "HOUSTON 17"     1 -1 " "  0  " " 
   7319 "HOUSTON 66 0" 115.0000 " "  0  :  1 0.987114  0.987114  -55.972555    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "HOUSTON 66"     1 -1 " "  0  " " 
   7320 "FREEPORT 1 0" 500.0000 " "  0  :  1 1.011930  1.011930  -48.448994    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7321 "FREEPORT 1 1" 230.0000 " "  0  :  1 1.010535  1.010535  -48.762179    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7322 "FREEPORT 1 2" 115.0000 " "  0  :  1 1.016467  1.016467  -44.869095    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7323 "FREEPORT 1 3"  13.8000 " "  0  :  2 1.020000 1.011930  -48.448994    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7324 "FREEPORT 1 4"  13.8000 " "  0  :  2 1.020000 1.011930  -48.448994    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7325 "FREEPORT 1 5"  13.8000 " "  0  :  2 1.020000 1.020000  -46.451295    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7326 "FREEPORT 1 6"  13.8000 " "  0  :  2 1.020000 1.011930  -48.448994    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7327 "NEWGULF 0   " 230.0000 " "  0  :  1 1.015098  1.015098  -46.356755    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7328 "NEWGULF 1   " 115.0000 " "  0  :  1 1.009241  1.009241  -47.424705    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7329 "NEWGULF 2   "  13.8000 " "  0  :  2 1.040000 1.039044  -43.725575    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7330 "HOUSTON 60 0" 115.0000 " "  0  :  1 0.991215  0.991215  -57.333277    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1095 "HOUSTON 60"     1 -1 " "  0  " " 
   7331 "PASADENA 1 0" 500.0000 " "  0  :  1 1.009349  1.009349  -51.321540    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7332 "PASADENA 1 1" 230.0000 " "  0  :  1 1.002500  1.002500  -53.270759    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7333 "PASADENA 1 2" 115.0000 " "  0  :  1 0.995473  0.995473  -55.508726    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7334 "PASADENA 1 3"  20.0000 " "  0  :  2 1.040000 1.009349  -51.321540    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7335 "PASADENA 1 4"  20.0000 " "  0  :  2 1.040000 1.009349  -51.321540    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7336 "STAFFORD 0  " 115.0000 " "  0  :  1 0.999493  0.999493  -56.122042    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "STAFFORD"     1 -1 " "  0  " " 
   7337 "EDNA 0      " 115.0000 " "  0  :  1 1.014964  1.014964  -44.824520    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "EDNA"     1 -1 " "  0  " " 
   7338 "HOUSTON 21 0" 115.0000 " "  0  :  1 0.988180  0.988180  -57.299721    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "HOUSTON 21"     1 -1 " "  0  " " 
   7339 "NEEDVILLE 0 " 115.0000 " "  0  :  1 0.997715  0.997715  -48.714236    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     1 -1 " "  0  " " 
   7340 "SEALY 0     " 115.0000 " "  0  :  2 1.000000 0.984068  -52.335942    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1101 "SEALY"     1 -1 " "  0  " " 
   7341 "KATY 3 0    " 500.0000 " "  0  :  1 1.006692  1.006692  -49.163469    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7342 "KATY 3 1    " 230.0000 " "  0  :  1 1.000433  1.000433  -52.471230    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7343 "KATY 3 2    " 115.0000 " "  0  :  1 0.975372  0.975372  -53.751596    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7344 "HOUSTON 37 0" 115.0000 " "  0  :  1 0.984034  0.984034  -57.806021    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "HOUSTON 37"     1 -1 " "  0  " " 
   7345 "HOUSTON 19 0" 115.0000 " "  0  :  1 0.989506  0.989506  -57.052673    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "HOUSTON 19"     1 -1 " "  0  " " 
   7346 "THOMPSONS 0 " 500.0000 " "  0  :  1 1.013318  1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7347 "THOMPSONS 1 " 230.0000 " "  0  :  1 1.007887  1.007887  -51.910618    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7348 "THOMPSONS 2 " 115.0000 " "  0  :  1 1.007251  1.007251  -51.729259    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7349 "THOMPSONS 3 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7350 "THOMPSONS 4 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7351 "THOMPSONS 5 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7352 "THOMPSONS 6 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7353 "THOMPSONS 7 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7354 "THOMPSONS 8 "  13.8000 " "  0  :  2 1.040000 1.035324  -48.769142    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7355 "THOMPSONS 9 "  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7356 "THOMPSONS 10"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7357 "THOMPSONS 11"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7358 "THOMPSONS 12"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7359 "THOMPSONS 13"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7360 "THOMPSONS 14"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7361 "THOMPSONS 15"  13.8000 " "  0  :  2 1.040000 1.013318  -51.264553    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7362 "HOUSTON 61 0" 115.0000 " "  0  :  1 0.987449  0.987449  -57.552103    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "HOUSTON 61"     1 -1 " "  0  " " 
   7363 "GALVESTON ~4" 115.0000 " "  0  :  1 1.012213  1.012213  -50.655991    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "GALVESTON 3"     1 -1 " "  0  " " 
   7364 "EAST BERNA~1" 115.0000 " "  0  :  1 0.993970  0.993970  -47.728153    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "EAST BERNARD"     1 -1 " "  0  " " 
   7365 "HOUSTON 20 0" 115.0000 " "  0  :  1 0.994020  0.994020  -57.316971    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "HOUSTON 20"     1 -1 " "  0  " " 
   7366 "CHANNELVIE~1" 500.0000 " "  0  :  1 1.009398  1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7367 "CHANNELVIE~2" 230.0000 " "  0  :  1 1.004101  1.004101  -52.927736    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7368 "CHANNELVIE~7" 115.0000 " "  0  :  1 0.998412  0.998412  -55.486329    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7369 "CHANNELVIE~8"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7370 "CHANNELVIE~9"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7371 "CHANNELVI~10"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7372 "CHANNELVI~11"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7373 "CHANNELVI~12"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7374 "CHANNELVI~13"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7375 "CHANNELVI~14"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7376 "CHANNELVIE~3"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7377 "CHANNELVIE~4"  18.0000 " "  0  :  2 1.040000 1.026672  -49.622469    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7378 "CHANNELVIE~5"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7379 "CHANNELVIE~6"  18.0000 " "  0  :  2 1.040000 1.009398  -51.533084    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7380 "FREEPORT 3 0" 115.0000 " "  0  :  2 1.000000 1.024434  -43.549313    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "FREEPORT 3"     1 -1 " "  0  " " 
   7381 "HOUSTON 15 0" 115.0000 " "  0  :  1 0.997152  0.997152  -57.884400    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "HOUSTON 15"     1 -1 " "  0  " " 
   7382 "HOUSTON 31 0" 115.0000 " "  0  :  1 0.986406  0.986406  -57.406949    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "HOUSTON 31"     1 -1 " "  0  " " 
   7383 "ROSHARON 0  " 115.0000 " "  0  :  1 0.990851  0.990851  -55.003583    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "ROSHARON"     1 -1 " "  0  " " 
   7384 "HOUSTON 44 0" 115.0000 " "  0  :  1 0.988664  0.988664  -57.369982    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "HOUSTON 44"     1 -1 " "  0  " " 
   7385 "HOUSTON 75 0" 115.0000 " "  0  :  1 0.990035  0.990035  -57.375363    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "HOUSTON 75"     1 -1 " "  0  " " 
   7386 "HOUSTON 71 0" 115.0000 " "  0  :  1 0.992234  0.992234  -57.226079    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "HOUSTON 71"     1 -1 " "  0  " " 
   7387 "HUMBLE 1 0  " 115.0000 " "  0  :  1 0.982393  0.982393  -58.509085    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "HUMBLE 1"     1 -1 " "  0  " " 
   7388 "HOUSTON 68 0" 115.0000 " "  0  :  1 0.996426  0.996426  -57.796023    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1119 "HOUSTON 68"     1 -1 " "  0  " " 
   7389 "WILLIS 1 0  " 500.0000 " "  0  :  0 1.020000 1.020000  -43.294999    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7390 "WILLIS 1 1  " 230.0000 " "  0  :  1 1.021855  1.021855  -47.649408    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7391 "WILLIS 1 2  " 115.0000 " "  0  :  1 1.013826  1.013826  -49.299403    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7392 "BAYTOWN 4 0 " 115.0000 " "  0  :  1 1.001568  1.001568  -55.450830    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "BAYTOWN 4"     1 -1 " "  0  " " 
   7393 "VAN VLECK 0 " 115.0000 " "  0  :  1 0.997412  0.997412  -48.651756    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     1 -1 " "  0  " " 
   7394 "HUFFMAN 0   " 115.0000 " "  0  :  1 0.984067  0.984067  -57.150378    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     1 -1 " "  0  " " 
   7395 "HOUSTON 53 0" 115.0000 " "  0  :  1 0.996346  0.996346  -57.024383    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1124 "HOUSTON 53"     1 -1 " "  0  " " 
   7396 "HOUSTON 91 0" 115.0000 " "  0  :  1 0.989520  0.989520  -56.247732    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1125 "HOUSTON 91"     1 -1 " "  0  " " 
   7397 "ROSENBERG 0 " 115.0000 " "  0  :  1 1.021743  1.021743  -50.120107    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "ROSENBERG"     1 -1 " "  0  " " 
   7398 "PASADENA 5 0" 115.0000 " "  0  :  1 0.992971  0.992971  -56.561827    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1127 "PASADENA 5"     1 -1 " "  0  " " 
   7399 "HOUSTON 45 0" 115.0000 " "  0  :  1 0.994655  0.994655  -56.612520    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1128 "HOUSTON 45"     1 -1 " "  0  " " 
   7400 "HOUSTON 6 0 " 500.0000 " "  0  :  2 1.000000 1.008732  -51.365738    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7401 "HOUSTON 6 1 " 230.0000 " "  0  :  1 1.004724  1.004724  -52.793827    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7402 "HOUSTON 6 2 " 115.0000 " "  0  :  1 0.999984  0.999984  -55.106924    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7403 "PASADENA 4 0" 115.0000 " "  0  :  1 0.992039  0.992039  -56.470709    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1130 "PASADENA 4"     1 -1 " "  0  " " 
   7404 "HOUSTON 57 0" 115.0000 " "  0  :  1 0.988826  0.988826  -57.111694    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1131 "HOUSTON 57"     1 -1 " "  0  " " 
   7405 "GALVESTON ~3" 115.0000 " "  0  :  1 1.003215  1.003215  -54.424656    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1132 "GALVESTON 2"     1 -1 " "  0  " " 
   7406 "POINT COMF~1" 500.0000 " "  0  :  2 1.040000 1.022730  -41.933586    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7407 "POINT COMF~2" 230.0000 " "  0  :  1 1.020422  1.020422  -41.769429    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7408 "POINT COMF~3" 115.0000 " "  0  :  1 1.006898  1.006898  -42.549377    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7409 "KATY 2 0    " 230.0000 " "  0  :  1 0.999487  0.999487  -53.095587    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7410 "KATY 2 1    " 115.0000 " "  0  :  1 0.992154  0.992154  -55.319354    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7411 "SPRING 3 0  " 115.0000 " "  0  :  1 0.992609  0.992609  -56.248265    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "SPRING 3"     1 -1 " "  0  " " 
   7412 "DANBURY 0   " 115.0000 " "  0  :  1 0.993794  0.993794  -53.112366    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "DANBURY"     1 -1 " "  0  " " 
   7413 "WHARTON 2 0 " 115.0000 " "  0  :  2 1.000000 1.013528  -41.618152    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "WHARTON 2"     1 -1 " "  0  " " 
   7414 "VICTORIA 1 0" 500.0000 " "  0  :  2 1.030000 1.027622  -42.200766    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7415 "VICTORIA 1 1" 230.0000 " "  0  :  1 1.019888  1.019888  -41.194897    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7416 "VICTORIA 1 2" 115.0000 " "  0  :  1 1.016066  1.016066  -42.298468    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7417 "HOUSTON 64 0" 115.0000 " "  0  :  1 1.001628  1.001628  -57.086704    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "HOUSTON 64"     1 -1 " "  0  " " 
   7418 "HOUSTON 65 0" 115.0000 " "  0  :  1 1.002291  1.002291  -56.891492    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1140 "HOUSTON 65"     1 -1 " "  0  " " 
   7419 "LA PORTE 0  " 115.0000 " "  0  :  2 1.000000 0.991746  -55.728933    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     1 -1 " "  0  " " 
   7420 "MAGNOLIA 1 0" 230.0000 " "  0  :  1 1.003626  1.003626  -52.153047    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7421 "MAGNOLIA 1 1" 115.0000 " "  0  :  1 0.993261  0.993261  -53.905092    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7422 "ALVIN 0     " 500.0000 " "  0  :  2 1.040000 1.007848  -48.844828    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7423 "ALVIN 1     " 230.0000 " "  0  :  1 1.004167  1.004167  -51.039487    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7424 "ALVIN 2     " 115.0000 " "  0  :  1 0.996648  0.996648  -53.134851    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7425 "HOUSTON 86 0" 115.0000 " "  0  :  1 0.989337  0.989337  -56.545516    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "HOUSTON 86"     1 -1 " "  0  " " 
   7426 "BRAZORIA 0  " 115.0000 " "  0  :  1 0.988950  0.988950  -49.596180    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "BRAZORIA"     1 -1 " "  0  " " 
   7427 "HOUSTON 87 0" 115.0000 " "  0  :  1 0.987508  0.987508  -57.735939    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1146 "HOUSTON 87"     1 -1 " "  0  " " 
   7428 "FREEPORT 2 0" 500.0000 " "  0  :  2 1.040000 1.015729  -50.517362    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7429 "FREEPORT 2 1" 230.0000 " "  0  :  1 1.009142  1.009142  -49.688604    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7430 "FREEPORT 2 2" 115.0000 " "  0  :  1 0.994148  0.994148  -51.396899    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7431 "CONROE 6 0  " 115.0000 " "  0  :  1 0.994141  0.994141  -54.089899    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "CONROE 6"     1 -1 " "  0  " " 
   7432 "MADISONVIL~1" 115.0000 " "  0  :  1 1.014558  1.014558  -45.216490    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "MADISONVILLE"     1 -1 " "  0  " " 
   8001 "NORMANGEE 0 " 115.0000 " "  0  :  1 1.022708  1.022708  -41.041760    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1150 "NORMANGEE"     1 -1 " "  0  " " 
   8002 "ARP 0       " 115.0000 " "  0  :  1 1.018693  1.018693  -41.249941    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1151 "ARP"     1 -1 " "  0  " " 
   8003 "CENTERVILL~1" 115.0000 " "  0  :  1 1.030000 1.030000  -43.223802    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1152 "CENTERVILLE"     1 -1 " "  0  " " 
   8004 "LUFKIN 3 0  " 230.0000 " "  0  :  1 1.028706  1.028706  -43.108477    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8005 "LUFKIN 3 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -43.599896    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8006 "FLINT 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -39.424284    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1154 "FLINT"     1 -1 " "  0  " " 
   8007 "BULLARD 0   " 115.0000 " "  0  :  1 1.015372  1.015372  -39.519181    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1155 "BULLARD"     1 -1 " "  0  " " 
   8008 "CHANDLER 0  " 115.0000 " "  0  :  1 1.000756  1.000756  -39.454709    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1156 "CHANDLER"     1 -1 " "  0  " " 
   8009 "PLANTERSVI~1" 115.0000 " "  0  :  1 1.002692  1.002692  -52.017347    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "PLANTERSVILLE"     1 -1 " "  0  " " 
   8010 "MARQUEZ 0   " 115.0000 " "  0  :  1 1.020116  1.020116  -39.248234    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1158 "MARQUEZ"     1 -1 " "  0  " " 
   8011 "TENNESSEE ~1" 115.0000 " "  0  :  1 0.999946  0.999946  -34.890071    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1159 "TENNESSEE COLONY"     1 -1 " "  0  " " 
   8012 "ANDERSON 0  " 115.0000 " "  0  :  2 1.000000 1.018290  -46.617590    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1160 "ANDERSON"     1 -1 " "  0  " " 
   8013 "MINEOLA 0   " 115.0000 " "  0  :  1 1.030000 1.017978  -39.216022    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1161 "MINEOLA"     1 -1 " "  0  " " 
   8014 "LOVELADY 0  " 115.0000 " "  0  :  1 1.008838  1.008838  -46.078489    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1162 "LOVELADY"     1 -1 " "  0  " " 
   8015 "HUNTINGTON 0" 115.0000 " "  0  :  1 1.016023  1.016023  -44.863067    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1163 "HUNTINGTON"     1 -1 " "  0  " " 
   8016 "BRYAN 4 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -46.312399    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1164 "BRYAN 4"     1 -1 " "  0  " " 
   8017 "FRANKSTON 0 " 115.0000 " "  0  :  1 1.007675  1.007675  -39.181570    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1165 "FRANKSTON"     1 -1 " "  0  " " 
   8018 "TYLER 4 0   " 230.0000 " "  0  :  1 1.026852  1.026852  -37.209474    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8019 "TYLER 4 1   " 115.0000 " "  0  :  1 1.030000 1.030000  -39.599311    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8020 "BEN WHEELE~1" 115.0000 " "  0  :  1 1.002592  1.002592  -37.927402    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1167 "BEN WHEELER"     1 -1 " "  0  " " 
   8021 "GARRISON 0  " 115.0000 " "  0  :  1 1.030664  1.030664  -40.664175    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1168 "GARRISON"     1 -1 " "  0  " " 
   8022 "ETOILE 0    " 115.0000 " "  0  :  1 1.034249  1.034249  -43.130163    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "ETOILE"     1 -1 " "  0  " " 
   8023 "LUFKIN 1 0  " 115.0000 " "  0  :  1 1.025357  1.025357  -43.984459    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8024 "LUFKIN 1 1  "  13.8000 " "  0  :  2 1.040000 1.027126  -40.607514    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8025 "PALESTINE ~1" 115.0000 " "  0  :  1 1.030000 1.030000  -42.373885    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1171 "PALESTINE 1"     1 -1 " "  0  " " 
   8026 "LINDALE 0   " 115.0000 " "  0  :  1 1.005257  1.005257  -40.457522    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "LINDALE"     1 -1 " "  0  " " 
   8027 "WHITEHOUSE 0" 115.0000 " "  0  :  1 1.022389  1.022389  -39.850068    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "WHITEHOUSE"     1 -1 " "  0  " " 
   8028 "OVERTON 0   " 115.0000 " "  0  :  1 1.010802  1.010802  -41.953586    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1174 "OVERTON"     1 -1 " "  0  " " 
   8029 "GRAND SALI~1" 115.0000 " "  0  :  1 1.000371  1.000371  -38.070229    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1175 "GRAND SALINE"     1 -1 " "  0  " " 
   8030 "SHIRO 0     " 500.0000 " "  0  :  1 1.021802  1.021802  -42.485148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8031 "SHIRO 1     " 230.0000 " "  0  :  1 1.020105  1.020105  -43.955242    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8032 "SHIRO 2     " 115.0000 " "  0  :  1 1.017398  1.017398  -45.999142    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8033 "SHIRO 3     "  13.8000 " "  0  :  2 1.040000 1.021802  -42.485148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8034 "SHIRO 4     "  13.8000 " "  0  :  2 1.040000 1.021802  -42.485148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8035 "SHIRO 5     "  13.8000 " "  0  :  2 1.040000 1.021802  -42.485148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8036 "SHIRO 6     "  13.8000 " "  0  :  2 1.040000 1.021802  -42.485148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8037 "MIDWAY 0    " 115.0000 " "  0  :  1 1.010804  1.010804  -45.719046    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1177 "MIDWAY"     1 -1 " "  0  " " 
   8038 "SULPHUR SP~1" 115.0000 " "  0  :  1 1.028934  1.028934  -25.826758    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1178 "SULPHUR SPRINGS"     1 -1 " "  0  " " 
   8039 "VAN 0       " 115.0000 " "  0  :  1 1.011101  1.011101  -39.874975    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "VAN"     1 -1 " "  0  " " 
   8040 "MURCHISON 0 " 115.0000 " "  0  :  1 0.995819  0.995819  -37.774552    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1180 "MURCHISON"     1 -1 " "  0  " " 
   8041 "NACOGDOCHE~2" 115.0000 " "  0  :  1 1.030000 1.030000  -42.372476    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1181 "NACOGDOCHES 2"     1 -1 " "  0  " " 
   8042 "DIBOLL 0    " 115.0000 " "  0  :  1 1.009868  1.009868  -45.550676    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "DIBOLL"     1 -1 " "  0  " " 
   8043 "FAIRFIELD ~1" 500.0000 " "  0  :  1 1.016792  1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8044 "FAIRFIELD ~2" 230.0000 " "  0  :  1 1.015216  1.015216  -33.193057    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8045 "FAIRFIELD ~3" 115.0000 " "  0  :  1 1.006166  1.006166  -33.977096    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8046 "FAIRFIELD ~4"  18.0000 " "  0  :  2 1.010000 1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8047 "FAIRFIELD ~5"  18.0000 " "  0  :  2 1.010000 1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8048 "FAIRFIELD ~6"  18.0000 " "  0  :  2 1.040000 1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8049 "FAIRFIELD ~7"  18.0000 " "  0  :  2 1.010000 1.015252  -31.722770    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8050 "FAIRFIELD ~8"  18.0000 " "  0  :  2 1.010000 1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8051 "FAIRFIELD ~9"  18.0000 " "  0  :  2 1.010000 1.016792  -32.497170    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8052 "TYLER 8 0   " 115.0000 " "  0  :  1 1.021878  1.021878  -39.832713    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1184 "TYLER 8"     1 -1 " "  0  " " 
   8053 "ATHENS 1 0  " 115.0000 " "  0  :  1 0.999952  0.999952  -37.597703    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1185 "ATHENS 1"     1 -1 " "  0  " " 
   8054 "BUFFALO 0   " 115.0000 " "  0  :  1 0.997883  0.997883  -41.314628    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1186 "BUFFALO"     1 -1 " "  0  " " 
   8055 "RUSK 0      " 115.0000 " "  0  :  1 1.025303  1.025303  -40.546111    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "RUSK"     1 -1 " "  0  " " 
   8056 "WINONA 0    " 115.0000 " "  0  :  1 1.026366  1.026366  -40.773448    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1188 "WINONA"     1 -1 " "  0  " " 
   8057 "FAIRFIELD~10" 500.0000 " "  0  :  1 1.028182  1.028182  -32.624400    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8058 "FAIRFIELD~11" 230.0000 " "  0  :  1 1.023542  1.023542  -33.966727    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8059 "FAIRFIELD~12" 115.0000 " "  0  :  1 1.015797  1.015797  -35.156042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8060 "FAIRFIELD~13"  13.8000 " "  0  :  2 1.000000 1.028182  -32.624400    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8061 "FAIRFIELD~14"  13.8000 " "  0  :  2 1.000000 1.028182  -32.624400    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8062 "CUSHING 2 0 " 115.0000 " "  0  :  1 1.029528  1.029528  -38.287568    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1190 "CUSHING 2"     1 -1 " "  0  " " 
   8063 "NACOGDOCHE~3" 115.0000 " "  0  :  1 1.019744  1.019744  -43.554411    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1191 "NACOGDOCHES 3"     1 -1 " "  0  " " 
   8064 "FAIRFIELD~15" 115.0000 " "  0  :  1 1.012415  1.012415  -35.480051    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1192 "FAIRFIELD 3"     1 -1 " "  0  " " 
   8065 "TRINIDAD 2 0" 115.0000 " "  0  :  1 1.004409  1.004409  -36.311650    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     1 -1 " "  0  " " 
   8066 "DIKE 0      " 115.0000 " "  0  :  2 1.000000 1.037455  -23.414665    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "DIKE"     1 -1 " "  0  " " 
   8067 "JEWETT 1 0  " 500.0000 " "  0  :  1 1.011786  1.011786  -34.551197    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8068 "JEWETT 1 1  " 230.0000 " "  0  :  1 1.020749  1.020749  -35.510762    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8069 "JEWETT 1 2  " 115.0000 " "  0  :  1 1.022593  1.022593  -36.938528    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8070 "JEWETT 1 3  "  13.8000 " "  0  :  2 1.000000 1.011786  -34.551197    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8071 "JEWETT 1 4  "  13.8000 " "  0  :  2 1.000000 1.000000  -32.732531    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8072 "PALESTINE ~2" 115.0000 " "  0  :  1 0.989969  0.989969  -36.753681    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1196 "PALESTINE 2"     1 -1 " "  0  " " 
   8073 "EMORY 0     " 115.0000 " "  0  :  1 1.006896  1.006896  -37.396193    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1197 "EMORY"     1 -1 " "  0  " " 
   8074 "MT. ENTERP~1" 500.0000 " "  0  :  1 1.038176  1.038176  -30.070633    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8075 "MT. ENTERP~2" 230.0000 " "  0  :  1 1.036728  1.036728  -33.119128    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8076 "MT. ENTERP~3" 115.0000 " "  0  :  1 1.036414  1.036414  -35.389469    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8077 "MT. ENTERP~4"  13.8000 " "  0  :  2 1.030000 1.038176  -30.070633    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8078 "MT. ENTERP~5"  13.8000 " "  0  :  2 1.030000 1.038176  -30.070633    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8079 "MT. ENTERP~6"  13.8000 " "  0  :  2 1.030000 1.034374  -28.860946    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8080 "MT. ENTERP~7"  13.8000 " "  0  :  2 1.030000 1.033740  -28.676772    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8081 "TYLER 9 0   " 115.0000 " "  0  :  1 1.009772  1.009772  -39.901515    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "TYLER 9"     1 -1 " "  0  " " 
   8082 "FRANKLIN 0  " 500.0000 " "  0  :  1 1.030375  1.030375  -37.553126    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8083 "FRANKLIN 1  " 230.0000 " "  0  :  1 1.024303  1.024303  -36.694085    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8084 "FRANKLIN 2  " 161.0000 " "  0  :  1 1.009771  1.009771  -35.455997    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8085 "FRANKLIN 3  " 161.0000 " "  0  :  1 1.010681  1.010681  -36.088224    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8086 "FRANKLIN 4  " 115.0000 " "  0  :  1 1.013976  1.013976  -37.764624    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8087 "FRANKLIN 5  "  18.0000 " "  0  :  2 1.040000 1.030375  -37.553126    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8088 "FRANKLIN 6  "  18.0000 " "  0  :  2 1.040000 1.040000  -36.625994    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8089 "TYLER 3 0   " 115.0000 " "  0  :  1 1.024728  1.024728  -40.320957    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1201 "TYLER 3"     1 -1 " "  0  " " 
   8090 "ELKHART 0   " 115.0000 " "  0  :  1 1.015403  1.015403  -43.779139    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "ELKHART"     1 -1 " "  0  " " 
   8091 "WORTHAM 0   " 115.0000 " "  0  :  2 1.000000 1.000000  -29.700135    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "WORTHAM"     1 -1 " "  0  " " 
   8092 "OAKWOOD 0   " 115.0000 " "  0  :  1 1.003981  1.003981  -42.383946    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "OAKWOOD"     1 -1 " "  0  " " 
   8093 "COOKVILLE 0 " 115.0000 " "  0  :  1 1.028116  1.028116  -27.686036    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1205 "COOKVILLE"     1 -1 " "  0  " " 
   8094 "COLLEGE ST~1" 230.0000 " "  0  :  1 1.011823  1.011823  -45.169883    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8095 "COLLEGE ST~2" 115.0000 " "  0  :  1 1.001163  1.001163  -47.023131    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8096 "EDGEWOOD 0  " 115.0000 " "  0  :  1 1.006009  1.006009  -33.530695    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1207 "EDGEWOOD"     1 -1 " "  0  " " 
   8097 "CUSHING 1 0 " 230.0000 " "  0  :  1 1.031062  1.031062  -36.071341    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8098 "CUSHING 1 1 " 115.0000 " "  0  :  1 1.029355  1.029355  -38.379641    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8099 "CUSHING 1 2 "  13.8000 " "  0  :  2 1.040000 1.030430  -31.594213    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8100 "TYLER 2 0   " 115.0000 " "  0  :  1 1.023559  1.023559  -40.582852    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1209 "TYLER 2"     1 -1 " "  0  " " 
   8101 "ALTO 0      " 115.0000 " "  0  :  1 1.017839  1.017839  -44.181205    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1210 "ALTO"     1 -1 " "  0  " " 
   8102 "CALVERT 0   " 115.0000 " "  0  :  1 1.011248  1.011248  -38.464400    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "CALVERT"     1 -1 " "  0  " " 
   8103 "JEWETT 2 0  " 115.0000 " "  0  :  1 1.019921  1.019921  -38.197035    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1212 "JEWETT 2"     1 -1 " "  0  " " 
   8104 "NAVASOTA 0  " 115.0000 " "  0  :  1 1.012996  1.012996  -49.905271    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1213 "NAVASOTA"     1 -1 " "  0  " " 
   8105 "MOUNT PLEA~7" 230.0000 " "  0  :  1 1.031263  1.031263  -27.960602    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8106 "MOUNT PLEA~8" 115.0000 " "  0  :  1 1.018887  1.018887  -28.016270    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8107 "SCROGGINS 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -30.600264    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1215 "SCROGGINS"     1 -1 " "  0  " " 
   8108 "WILLS POIN~1" 115.0000 " "  0  :  1 1.010676  1.010676  -36.803251    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "WILLS POINT"     1 -1 " "  0  " " 
   8109 "ATHENS 2 0  " 115.0000 " "  0  :  1 0.988486  0.988486  -36.497879    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1217 "ATHENS 2"     1 -1 " "  0  " " 
   8110 "POINT 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -29.787097    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1218 "POINT"     1 -1 " "  0  " " 
   8111 "LUFKIN 2 0  " 115.0000 " "  0  :  1 1.018315  1.018315  -44.835344    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "LUFKIN 2"     1 -1 " "  0  " " 
   8112 "JACKSONVIL~1" 500.0000 " "  0  :  1 1.031289  1.031289  -35.084634    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8113 "JACKSONVIL~2" 230.0000 " "  0  :  1 1.030843  1.030843  -35.820084    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8114 "JACKSONVIL~3" 115.0000 " "  0  :  1 1.029437  1.029437  -36.717153    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8115 "JACKSONVIL~4"  13.8000 " "  0  :  2 1.040000 1.031289  -35.084634    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8116 "JACKSONVIL~5"  13.8000 " "  0  :  2 1.040000 1.031289  -35.084634    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8117 "JACKSONVIL~6"  13.8000 " "  0  :  2 1.040000 1.031289  -35.084634    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8118 "CROCKETT 0  " 115.0000 " "  0  :  1 1.011417  1.011417  -45.960441    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1221 "CROCKETT"     1 -1 " "  0  " " 
   8119 "HENDERSON ~1" 115.0000 " "  0  :  1 1.032656  1.032656  -37.726982    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1222 "HENDERSON 1"     1 -1 " "  0  " " 
   8120 "BRYAN 3 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -47.695033    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "BRYAN 3"     1 -1 " "  0  " " 
   8121 "JACKSONVIL~7" 115.0000 " "  0  :  1 1.022135  1.022135  -40.496625    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "JACKSONVILLE 2"     1 -1 " "  0  " " 
   8122 "BRYAN 5 0   " 115.0000 " "  0  :  1 1.023586  1.023586  -47.401065    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1225 "BRYAN 5"     1 -1 " "  0  " " 
   8123 "MALAKOFF 0  " 115.0000 " "  0  :  1 0.996136  0.996136  -36.438617    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "MALAKOFF"     1 -1 " "  0  " " 
   8124 "CUMBY 0     " 115.0000 " "  0  :  1 1.028284  1.028284  -28.348136    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1227 "CUMBY"     1 -1 " "  0  " " 
   8125 "NACOGDOCHE~1" 115.0000 " "  0  :  1 1.030000 1.022254  -45.108951    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1228 "NACOGDOCHES 1"     1 -1 " "  0  " " 
   8126 "MOUNT PLEA~1" 500.0000 " "  0  :  1 1.037381  1.037381  -27.327469    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8127 "MOUNT PLEA~2" 230.0000 " "  0  :  1 1.036275  1.036275  -27.958266    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8128 "MOUNT PLEA~3" 115.0000 " "  0  :  1 1.034447  1.034447  -28.957199    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8129 "MOUNT PLEA~4"  18.0000 " "  0  :  2 1.030000 1.037381  -27.327469    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8130 "MOUNT PLEA~5"  18.0000 " "  0  :  2 1.030000 1.037381  -27.327469    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8131 "MOUNT PLEA~6"  18.0000 " "  0  :  2 1.030000 1.032500  -25.365535    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8132 "TEAGUE 0    " 115.0000 " "  0  :  1 0.995335  0.995335  -39.592430    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "TEAGUE"     1 -1 " "  0  " " 
   8133 "TYLER 7 0   " 230.0000 " "  0  :  1 1.026877  1.026877  -37.037289    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8134 "TYLER 7 1   " 115.0000 " "  0  :  1 1.024899  1.024899  -38.764152    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8135 "TYLER 6 0   " 115.0000 " "  0  :  1 1.025213  1.025213  -39.979251    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1232 "TYLER 6"     1 -1 " "  0  " " 
   8136 "YANTIS 0    " 115.0000 " "  0  :  1 1.014565  1.014565  -36.606059    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1233 "YANTIS"     1 -1 " "  0  " " 
   8137 "POLLOK 0    " 115.0000 " "  0  :  1 1.019470  1.019470  -44.293716    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1234 "POLLOK"     1 -1 " "  0  " " 
   8138 "TYLER 1 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -41.112689    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1235 "TYLER 1"     1 -1 " "  0  " " 
   8139 "COLLEGE ST~3" 230.0000 " "  0  :  1 1.009349  1.009349  -45.585854    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8140 "COLLEGE ST~4" 115.0000 " "  0  :  1 1.002918  1.002918  -47.172551    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8141 "HEARNE 0    " 115.0000 " "  0  :  1 1.022921  1.022921  -47.458741    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1237 "HEARNE"     1 -1 " "  0  " " 
   8142 "MOUNT VERN~1" 115.0000 " "  0  :  1 1.027423  1.027423  -25.280825    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     1 -1 " "  0  " " 
   8143 "IOLA 0      " 115.0000 " "  0  :  1 1.020474  1.020474  -47.171394    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     1 -1 " "  0  " " 
   8144 "STREETMAN 0 " 115.0000 " "  0  :  1 1.005708  1.005708  -36.153864    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1240 "STREETMAN"     1 -1 " "  0  " " 
   8145 "COMO 0      " 115.0000 " "  0  :  1 1.016780  1.016780  -35.298262    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1241 "COMO"     1 -1 " "  0  " " 
   8146 "HENDERSON ~2" 115.0000 " "  0  :  1 1.008215  1.008215  -42.452699    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "HENDERSON 2"     1 -1 " "  0  " " 
   8147 "TRINIDAD 1 0" 230.0000 " "  0  :  2 1.030000 1.017984  -34.331606    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8148 "TRINIDAD 1 1" 161.0000 " "  0  :  1 1.013361  1.013361  -34.693393    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8149 "TRINIDAD 1 2" 115.0000 " "  0  :  1 1.003744  1.003744  -36.215957    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8150 "ZAVALLA 0   " 115.0000 " "  0  :  1 1.018740  1.018740  -44.445089    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "ZAVALLA"     1 -1 " "  0  " " 
   8151 "GRAPELAND 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -44.546192    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "GRAPELAND"     1 -1 " "  0  " " 
   8152 "BRYAN 2 0   " 115.0000 " "  0  :  2 1.000000 1.027431  -45.600860    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1246 "BRYAN 2"     1 -1 " "  0  " " 
   8153 "CANTON 0    " 115.0000 " "  0  :  1 1.003756  1.003756  -36.051103    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "CANTON"     1 -1 " "  0  " " 
   8154 "TYLER 5 0   " 115.0000 " "  0  :  1 1.011939  1.011939  -40.063090    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "TYLER 5"     1 -1 " "  0  " " 
   8155 "BREMOND 0   " 500.0000 " "  0  :  2 1.000000 1.026412  -37.592870    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8156 "BREMOND 1   " 230.0000 " "  0  :  1 1.026330  1.026330  -39.696339    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8157 "BREMOND 2   " 115.0000 " "  0  :  1 1.012322  1.012322  -38.931137    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8158 "BRYAN 1 0   " 500.0000 " "  0  :  2 1.000000 1.025017  -39.948413    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8159 "BRYAN 1 1   " 230.0000 " "  0  :  1 1.030000 1.030000  -42.208950    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8160 "BRYAN 1 2   " 115.0000 " "  0  :  1 1.026750  1.026750  -44.500505    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
branch data  [ 2856]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "2 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "2 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1002 "PRESIDIO 2 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.077760  0.466930  0.063360   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "10"   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~8" 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~8" 115.00    1061 "BIG SPRIN~10" 115.00  "10"   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "VAN HORN 0  " 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.062240  0.373750  0.050720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "10"   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "20"   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "30"   1 " "  :  0  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "10"   1 " "  :  0  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1002 "PRESIDIO 2 0" 115.00  "1 "   1 " "  :  1  0.055520  0.135700  0.017770   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.047030  0.282430  0.038330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.061600  0.369900  0.050200   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "10"   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "20"   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "1 "   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "10"   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "20"   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "1 "   1 " "  :  1  0.035660  0.147940  0.025100  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "10"   1 " "  :  1  0.035660  0.147940  0.025100  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~4" 115.00  "1 "   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~4" 115.00  "10"   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "10"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "20"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "30"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "40"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "50"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "60"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "70"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "80"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "90"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "ODESSA 4 0  " 115.00    1029 "MIDLAND 3 0 " 115.00  "1 "   1 " "  :  1  0.032440  0.141880  0.021610  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "1 "   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "10"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "20"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "30"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "40"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "50"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "60"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "10"   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "10"   1 " "  :  0  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "10"   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "20"   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "30"   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "10"   1 " "  :  0  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.004850  0.020120  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1003 "O DONNELL ~1" 115.00  "10"   1 " "  :  1  0.004850  0.020120  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "1 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "2 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "1 "   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "10"   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "20"   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "10"   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "20"   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "10"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "20"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "30"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "40"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "10"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "20"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "30"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "40"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "50"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.025050  0.109570  0.016690  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "1 "   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "10"   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "20"   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.020540  0.117330  0.017630  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1030 "ALPINE 0    " 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.074040  0.422850  0.063540   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "10"   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "20"   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "10"   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "10"   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "20"   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "30"   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "10"   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "30"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "10"   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "20"   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "10"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "20"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "30"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "40"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "50"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "60"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "70"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "80"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "90"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "10"   1 " "  :  0  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1067 "BIG SPRIN~13" 115.00  "1 "   1 " "  :  1  0.003930  0.017220  0.002620  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "10"   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005450  0.037940  0.006200  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "10"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "20"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "30"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "40"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "50"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "60"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "70"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "30"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "40"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.022020  0.096330  0.014670  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "10"   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "20"   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "30"   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1089 "LAMESA 0    " 115.00  "1 "   1 " "  :  1  0.049820  0.121790  0.015950   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1089 "LAMESA 0    " 115.00  "10"   1 " "  :  1  0.049820  0.121790  0.015950   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "1 "   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "10"   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~10" 115.00  "10"   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1065 "BIG SPRING~4" 115.00  "1 "   1 " "  :  1  0.022690  0.129620  0.019480  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "2 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~10" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~10" 115.00    3042 "SILVER 1    " 115.00  "10"   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~4" 115.00    1041 "FORSAN 0    " 115.00  "1 "   1 " "  :  1  0.003860  0.022030  0.003310   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "10"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "20"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "30"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "40"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "50"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "60"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "70"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "80"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "90"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "99"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "10"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "20"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "30"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "40"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "50"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "60"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "70"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "80"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "90"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "98"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "99"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1068 "MIDLAND 1 0 " 115.00    1016 "GARDEN CIT~1" 115.00  "1 "   1 " "  :  1  0.027730  0.158370  0.023800   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "1 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "2 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "ODESSA 1 0  " 115.00    1019 "MIDLAND 4 0 " 115.00  "10"   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "ODESSA 1 0  " 115.00    1019 "MIDLAND 4 0 " 115.00  "2 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1079 "ODESSA 1 8  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.050000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "10"   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "20"   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "30"   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1038 "FORT STOCK~1" 115.00  "10"   1 " "  :  0  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1069 "IRAAN 1 0   " 115.00  "10"   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.065370  0.373340  0.056100   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "10"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "20"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "30"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "40"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "50"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.010560  0.063370  0.008600  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.020490  0.091310  0.013390  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1085 "KERMIT 0    " 115.00    1086 "PECOS 0     " 115.00  "1 "   1 " "  :  1  0.033920  0.148380  0.022600  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.079000  0.193110  0.025290   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "1 "   1 " "  :  1  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "10"   1 " "  :  0  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.020650  0.117930  0.017720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "1 "   1 " "  :  1  0.029620  0.169210  0.025430   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "10"   1 " "  :  0  0.029620  0.169210  0.025430   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1089 "LAMESA 0    " 115.00    1054 "STANTON 0   " 115.00  "1 "   1 " "  :  1  0.087370  0.213570  0.027960   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.020180  0.137860  0.023460  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1091 "RALLS 2 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.021930  0.096670  0.045000  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2002 "SAVOY 0     " 500.00    2101 "SHERMAN 1 0 " 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.245730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.001300  0.009900  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.008880  0.052070  0.026000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2122 "TELEPHONE 0 " 161.00  "1 "   1 " "  :  1  0.008610  0.036610  0.018310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "MEMPHIS 0   " 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.018770  0.082710  0.038500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "1 "   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "10"   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "20"   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "30"   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "10"   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "20"   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "30"   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2079 "PADUCAH 0   " 161.00  "1 "   1 " "  :  1  0.020610  0.090830  0.042280  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.024610  0.104670  0.052350  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2091 "SEYMOUR 0   " 161.00  "10"   1 " "  :  1  0.024610  0.104670  0.052350  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "1 "   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "10"   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "20"   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "30"   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.020080  0.088510  0.041200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2123 "PANHANDLE ~1" 161.00  "10"   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2008 "MEMPHIS 0   " 161.00  "1 "   1 " "  :  1  0.022530  0.099310  0.046230  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2029 "SILVERTON 0 " 161.00  "1 "   1 " "  :  1  0.018590  0.079080  0.039550  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2015 "FORESTBURG 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.008620  0.037990  0.017690  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2096 "RALLS 1 0   " 500.00  "1 "   1 " "  :  1  0.002530  0.030680  2.038360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2127 "MIAMI 0     " 500.00  "1 "   1 " "  :  1  0.000890  0.010810  0.718460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2018 "PANHANDLE ~8" 161.00    2093 "PANHANDLE~10" 161.00  "1 "   1 " "  :  1  0.011630  0.051250  0.023860  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2018 "PANHANDLE ~8" 161.00    2093 "PANHANDLE~10" 161.00  "10"   1 " "  :  1  0.011630  0.051250  0.023860  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2021 "PARIS 2 0   " 500.00    2002 "SAVOY 0     " 500.00  "1 "   1 " "  :  1  0.000970  0.011750  0.780320 2295.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.008390  0.036970  0.017210  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.022070  0.093910  0.046970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA F~10" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002300  0.010160  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.009550  0.040620  0.020320  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2090 "ANNONA 0    " 161.00  "1 "   1 " "  :  1  0.016920  0.074550  0.034700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.003630  0.021290  0.010630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.010260  0.045200  0.021040  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "10"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "20"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "30"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "40"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "50"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "60"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2030 "BONHAM 0    " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.011800  0.051990  0.024200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.023980  0.105670  0.049190  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2087 "SPUR 0      " 161.00  "1 "   1 " "  :  1  0.021770  0.092590  0.046310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2032 "ARTHUR CIT~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.010970  0.048340  0.022500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.009250  0.039350  0.019680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2034 "GORDONVILL~1" 161.00    2043 "SADLER 0    " 161.00  "1 "   1 " "  :  1  0.004390  0.018670  0.009340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.014110  0.082720  0.041310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2066 "ASPERMONT 0 " 161.00  "10"   1 " "  :  1  0.014110  0.082720  0.041310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.018630  0.105280  0.056630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2055 "WICHITA FA~2" 161.00  "10"   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "10"   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "20"   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.004150  0.024340  0.012160  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2038 "ECTOR 0     " 161.00    2003 "SAVOY 1     " 161.00  "1 "   1 " "  :  1  0.003530  0.020670  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    2086 "MONTAGUE 0  " 161.00  "1 "   1 " "  :  1  0.008450  0.037250  0.017340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021730  0.010850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2040 "CLARKSVILL~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.023350  0.099320  0.049670  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~5" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.013600  0.057860  0.028930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.005930  0.026140  0.012170  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2044 "WHITESBORO 0" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.014650  0.064530  0.030040  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "SHEPPARD A~1" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.000970  0.005480  0.002950  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2046 "POTTSBORO 0 " 161.00    2034 "GORDONVILL~1" 161.00  "1 "   1 " "  :  1  0.004680  0.019930  0.009970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "1 "   1 " "  :  1  0.009120  0.053490  0.026710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "10"   1 " "  :  1  0.009120  0.053490  0.026710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00    5268 "COMMERCE 0  " 161.00  "1 "   1 " "  :  1  0.012730  0.054120  0.027070  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "HENRIETTA 0 " 161.00    2112 "PETROLIA 0  " 161.00  "1 "   1 " "  :  1  0.008730  0.049340  0.026540  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2053 "BOWIE 0     " 161.00    5362 "BRIDGEPORT 1" 161.00  "1 "   1 " "  :  1  0.011180  0.065520  0.032720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000800  0.009710  0.645070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.001020  0.007440  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2058 "WHITE DEER 0" 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.024750  0.105260  0.052640  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2060 "ROXTON 0    " 161.00    2064 "SUMNER 0    " 161.00  "1 "   1 " "  :  1  0.006080  0.035620  0.017790  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "1 "   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "10"   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2063 "DENISON 2 0 " 161.00    2046 "POTTSBORO 0 " 161.00  "1 "   1 " "  :  1  0.003630  0.020510  0.011030  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "SUMNER 0    " 161.00    2022 "PARIS 2 1   " 161.00  "1 "   1 " "  :  1  0.005580  0.031560  0.016970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2065 "GAINESVILL~1" 161.00    2044 "WHITESBORO 0" 161.00  "1 "   1 " "  :  1  0.010210  0.044970  0.020930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2067 "WICHITA F~11" 161.00    2025 "WICHITA F~10" 161.00  "1 "   1 " "  :  1  0.003170  0.014000  0.006510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2067 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.009950  0.058320  0.029120  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.008400  0.037050  0.017250  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2072 "COLLINSVIL~1" 161.00  "1 "   1 " "  :  1  0.005570  0.032670  0.016310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    5074 "PROSPER 0   " 161.00  "1 "   1 " "  :  1  0.010200  0.044930  0.020920  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "ARCHER 2 0  " 161.00    5237 "OLNEY 1 1   " 161.00  "1 "   1 " "  :  1  0.007270  0.030950  0.015480  245.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "COLLINSVIL~1" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.008400  0.049250  0.024600  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.010870  0.063710  0.031810  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    2066 "ASPERMONT 0 " 161.00  "10"   1 " "  :  1  0.010870  0.063710  0.031810  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "10"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "20"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "30"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "40"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "50"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2110 "MUENSTER 2 0" 161.00  "1 "   1 " "  :  1  0.002180  0.012780  0.006380  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2133 "SAINT JO 0  " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2079 "PADUCAH 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.029440  0.129730  0.060390  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2080 "NOCONA 0    " 161.00    2051 "HENRIETTA 0 " 161.00  "1 "   1 " "  :  1  0.006910  0.039040  0.021000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2080 "NOCONA 0    " 161.00    2051 "HENRIETTA 0 " 161.00  "10"   1 " "  :  1  0.006910  0.039040  0.021000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2038 "ECTOR 0     " 161.00  "1 "   1 " "  :  1  0.006390  0.037480  0.018710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.012570  0.053490  0.026750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2086 "MONTAGUE 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.013380  0.058960  0.027450  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00    2073 "JAYTON 0    " 161.00  "1 "   1 " "  :  1  0.019080  0.084090  0.039140  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00    2073 "JAYTON 0    " 161.00  "10"   1 " "  :  1  0.019080  0.084090  0.039140  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2088 "ARCHER 1 0  " 161.00    2070 "ARCHER 2 0  " 161.00  "1 "   1 " "  :  1  0.002350  0.013760  0.006870  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2050 "PATTONVILL~1" 161.00  "1 "   1 " "  :  1  0.023770  0.104750  0.048760  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2121 "BAGWELL 0   " 161.00  "1 "   1 " "  :  1  0.017630  0.075000  0.037510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.003760  0.022030  0.011000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2063 "DENISON 2 0 " 161.00  "1 "   1 " "  :  1  0.004090  0.023970  0.011970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~10" 161.00    2012 "PANHANDLE ~3" 161.00  "1 "   1 " "  :  1  0.010290  0.045360  0.021110  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~10" 161.00    2012 "PANHANDLE ~3" 161.00  "10"   1 " "  :  1  0.010290  0.045360  0.021110  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "RALLS 1 0   " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "10"   1 " "  :  0  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "10"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "20"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "30"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "40"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "50"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "60"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2101 "SHERMAN 1 0 " 500.00    5083 "MCKINNEY 3 0" 500.00  "1 "   1 " "  :  1  0.000590  0.007210  0.478760 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2107 "SHERMAN 2 0 " 161.00  "1 "   1 " "  :  1  0.001560  0.011390  0.006460  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.004240  0.018030  0.009020  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2107 "SHERMAN 2 0 " 161.00    2125 "TIOGA 0     " 161.00  "1 "   1 " "  :  1  0.010900  0.063930  0.031920  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2109 "BURKBURNET~1" 161.00    2009 "IOWA PARK 0 " 161.00  "1 "   1 " "  :  1  0.007250  0.030840  0.015420  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2110 "MUENSTER 2 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "1 "   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "10"   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "20"   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "30"   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "1 "   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "10"   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "20"   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "30"   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2112 "PETROLIA 0  " 161.00    2028 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    2021 "PARIS 2 0   " 500.00  "1 "   1 " "  :  1  0.000100  0.001240  0.082070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    8126 "MOUNT PLEA~1" 500.00  "1 "   1 " "  :  1  0.000580  0.011980  0.835330 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2121 "BAGWELL 0   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.008940  0.039380  0.018330  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2030 "BONHAM 0    " 161.00  "1 "   1 " "  :  1  0.007370  0.043200  0.021570  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2032 "ARTHUR CIT~1" 161.00  "1 "   1 " "  :  1  0.014140  0.062320  0.029010  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "PANHANDLE ~1" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.005240  0.023100  0.010750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2124 "VAN ALSTYN~1" 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.004850  0.028420  0.014190  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.009810  0.043230  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5215 "PILOT POIN~1" 161.00  "1 "   1 " "  :  1  0.003410  0.019990  0.009980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.007120  0.040250  0.021650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    5220 "SANGER 0    " 161.00  "1 "   1 " "  :  1  0.003800  0.022260  0.011120  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2011 "PANHANDLE ~2" 500.00  "1 "   1 " "  :  1  0.001080  0.013070  0.868270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2054 "WICHITA FA~1" 500.00  "1 "   1 " "  :  1  0.033000  0.043000  2.300000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.010000  0.100000  3.000000 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2128 "MIAMI 1     " 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.012070  0.053180  0.024750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    2033 "LEONARD 0   " 161.00  "1 "   1 " "  :  1  0.005220  0.022980  0.010700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    5141 "ANNA 0      " 161.00  "1 "   1 " "  :  1  0.004460  0.026170  0.013070  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00    2108 "ROCHESTER 0 " 161.00  "1 "   1 " "  :  1  0.009450  0.040220  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00    2108 "ROCHESTER 0 " 161.00  "10"   1 " "  :  1  0.009450  0.040220  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2133 "SAINT JO 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.012360  0.072440  0.036180  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3001 "KERRVILLE 0 " 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.006530  0.063780  0.122720  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.012830  0.073270  0.011010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "10"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "20"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "30"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3005 "LEAKEY 0    " 115.00    3052 "HUNT 0      " 115.00  "1 "   1 " "  :  1  0.072860  0.178110  0.023320   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3006 "HAMLIN 0    " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.017840  0.079500  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3013 "ABILENE 4 0 " 115.00  "1 "   1 " "  :  1  0.028200  0.123340  0.018780  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.008690  0.038730  0.005680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "10"   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "10"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "20"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "30"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "40"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "1 "   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "10"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "20"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "30"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "40"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "50"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "60"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "70"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "80"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "90"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3010 "CAMP WOOD 0 " 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.027040  0.162390  0.022040   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3012 "WILLOW CIT~1" 115.00  "1 "   1 " "  :  1  0.018140  0.103600  0.015570   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.024090  0.137600  0.020680   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3012 "WILLOW CIT~1" 115.00    6226 "BLANCO 0    " 115.00  "1 "   1 " "  :  1  0.018150  0.103690  0.015580   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3013 "ABILENE 4 0 " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.008330  0.050000  0.006790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "10"   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "20"   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.005270  0.031620  0.004290   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.011480  0.065600  0.009860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.007520  0.045130  0.006120   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "10"   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "20"   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "10"   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "20"   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.037650  0.092030  0.012050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013950  0.136380  0.262400  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.088900  0.171040  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    6211 "MARBLE FAL~5" 230.00  "1 "   1 " "  :  1  0.014000  0.140000  0.260000  650.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    6211 "MARBLE FAL~5" 230.00  "10"   1 " "  :  1  0.014000  0.140000  0.260000  650.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "1 "   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "10"   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "20"   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3067 "TRENT 1 0   " 115.00  "1 "   1 " "  :  1  0.097260  0.237740  0.031130   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "10"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "20"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "30"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "40"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "10"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "20"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "30"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "40"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "50"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "60"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "70"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "80"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "90"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "99"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "10"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "20"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "30"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "40"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "10"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "20"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "30"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "40"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "50"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "60"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "70"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3026 "ABILENE 2 0 " 230.00    5395 "ALBANY 1 1  " 230.00  "1 "   1 " "  :  1  0.002270  0.016250  0.029630  443.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.024670  0.059260  0.008040  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "10"   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "10"   1 " "  :  0  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.037310  0.091210  0.011940  150.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.020730  0.090670  0.013810  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "10"   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "20"   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "10"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "20"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "30"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "40"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "50"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "1 "   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "10"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "20"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "30"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "40"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "10"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "20"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "30"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "40"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "50"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3036 "RICHLAND S~1" 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.034340  0.196120  0.029470   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3037 "ROSCOE 2 0  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.008950  0.087460  0.168280  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3080 "HERMLEIGH 2 " 115.00  "1 "   1 " "  :  1  0.007680  0.043840  0.006590   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "10"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "20"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "30"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "40"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "10"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "20"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "30"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "40"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.021460  0.095620  0.014020  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "1 "   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "10"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "20"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "30"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "40"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "50"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "10"   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "2 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "10"   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "2 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "20"   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "3 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "30"   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "10"   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "1 "   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "10"   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "20"   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "1 "   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "10"   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "20"   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3093 "ROCKSPRING~1" 115.00  "1 "   1 " "  :  1  0.037270  0.223820  0.030370   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.016290  0.097790  0.013270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3107 "INGRAM 0    " 115.00  "10"   1 " "  :  1  0.016290  0.097790  0.013270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "10"   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3031 "TUSCOLA 0   " 115.00  "1 "   1 " "  :  1  0.032880  0.080370  0.010520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3058 "STERLING C~1" 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000 1000.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3111 "STERLING C~7" 115.00  "1 "   1 " "  :  1  0.019120  0.046720  0.006120  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3064 "ROSCOE 4 0  " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.012180  0.050510  0.008570  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "10"   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "20"   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "30"   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.011750  0.067120  0.010090   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "10"   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "20"   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.011750  0.052340  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~3" 115.00  "10"   1 " "  :  1  0.011750  0.052340  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.015990  0.091320  0.013720   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.013540  0.033110  0.004340   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "10"   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3072 "MILES 0     " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.022060  0.091530  0.015530  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.016570  0.099530  0.013510   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    4002 "LAUGHLIN A~1" 115.00  "1 "   1 " "  :  1  0.032860  0.187690  0.028200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "1 "   1 " "  :  1  0.074700  0.182590  0.023910   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "10"   1 " "  :  0  0.074700  0.182590  0.023910   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.005910  0.033770  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "10"   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3037 "ROSCOE 2 0  " 230.00  "1 "   1 " "  :  1  0.001250  0.012230  0.023540  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "10"   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "20"   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "30"   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "10"   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.001520  0.014900  0.028670  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "10"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "20"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "30"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "40"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "1 "   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "10"   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "20"   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.006900  0.016870  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3089 "ABILENE 1 1 " 161.00    5334 "CLYDE 0     " 161.00  "1 "   1 " "  :  1  0.009400  0.055120  0.027520  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "10"   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3093 "ROCKSPRING~1" 115.00    3010 "CAMP WOOD 0 " 115.00  "1 "   1 " "  :  1  0.023250  0.139600  0.018940   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "1 "   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "10"   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "20"   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "10"   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "10"   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "20"   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3091 "ABILENE 1 3 " 115.00  "1 "   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3091 "ABILENE 1 3 " 115.00  "10"   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "10"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "20"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "30"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "40"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "50"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "60"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "70"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "80"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "1 "   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "10"   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    6065 "BERTRAM 0   " 115.00  "1 "   1 " "  :  1  0.020340  0.116190  0.017460   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "1 "   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "10"   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "20"   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3111 "STERLING C~7" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.010810  0.048160  0.007060  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "2 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3030 "SAN ANGELO~1" 115.00  "1 "   1 " "  :  1  0.026460  0.109770  0.018630  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3115 "ROTAN 0     " 115.00    2074 "JAYTON 1    " 115.00  "1 "   1 " "  :  1  0.005200  0.029720  0.004470  221.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3115 "ROTAN 0     " 115.00    2074 "JAYTON 1    " 115.00  "10"   1 " "  :  1  0.005200  0.029720  0.004470  221.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.021150  0.087730  0.014890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3136 "SNYDER 2 3  " 115.00  "1 "   1 " "  :  1  0.011680  0.070150  0.009520  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "10"   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "10"   1 " "  :  0  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "1 "   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "10"   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "20"   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "10"   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3005 "LEAKEY 0    " 115.00  "1 "   1 " "  :  1  0.022100  0.132720  0.018010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3005 "LEAKEY 0    " 115.00  "10"   1 " "  :  1  0.022100  0.132720  0.018010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3123 "UVALDE 0    " 115.00  "1 "   1 " "  :  1  0.059360  0.145110  0.019000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    6059 "D HANIS 0   " 115.00  "1 "   1 " "  :  1  0.042410  0.101870  0.013820   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "1 "   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "10"   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3130 "SAN ANGELO~3" 115.00    1044 "BIG LAKE 0  " 115.00  "1 "   1 " "  :  1  0.027310  0.190290  0.031110  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "1 "   1 " "  :  1  0.075820  0.185320  0.024270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "10"   1 " "  :  0  0.075820  0.185320  0.024270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "1 "   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "10"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "20"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "30"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "40"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "50"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "60"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3133 "SNYDER 2 0  " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.003800  0.027180  0.049550  443.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3133 "SNYDER 2 0  " 230.00    3096 "FLUVANNA 2 0" 230.00  "10"   1 " "  :  1  0.003800  0.027180  0.049550  443.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "10"   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "20"   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "30"   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3033 "SNYDER 1 0  " 115.00  "1 "   1 " "  :  1  0.006960  0.016720  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3033 "SNYDER 1 0  " 115.00  "10"   1 " "  :  1  0.006960  0.016720  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "10"   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.018000  0.043990  0.005760  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.025340  0.144710  0.021750   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "10"   1 " "  :  1  0.025340  0.144710  0.021750   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3146 "JUNCTION 0  " 115.00  "1 "   1 " "  :  1  0.036740  0.160700  0.024470  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3016 "BLACKWELL 0 " 115.00  "1 "   1 " "  :  1  0.029270  0.121430  0.020610  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.019220  0.085630  0.012560  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3140 "GOLDSBORO 0 " 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.027800  0.123890  0.018170  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "1 "   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "10"   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "20"   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "30"   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "10"   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "20"   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "30"   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "10"   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "20"   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "30"   1 " "  :  0  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "10"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "20"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "30"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "40"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "50"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "60"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "1 "   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "10"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "20"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "30"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "40"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "50"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "60"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3145 "TRENT 2 0   " 115.00    3006 "HAMLIN 0    " 115.00  "1 "   1 " "  :  1  0.017210  0.071390  0.012110  149.0    0.0    0.0    0.0 0.000    0.0 /
