title
Texas2k_series24_case6_2024lowloadwithgfm
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   7309 "WHARTON 1 5 "  24.00 "1 "  " " :  0    7309 "WHARTON 1 5 "  24.00  1.000000  1.000000   7    1   0.000000  96.679997  28.999999  0.000000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7310 "WHARTON 1 6 "  24.00 "1 "  " " :  0    7310 "WHARTON 1 6 "  24.00  1.000000  1.000000   7    1  29.560000  96.679997  28.999999 27.883202 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7311 "WHARTON 1 7 "  24.00 "1 "  " " :  1    7311 "WHARTON 1 7 "  24.00  1.000000  1.000000   7    1 193.272281 193.369997  58.010000 98.420000 98.420000 -21.460000 232.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7323 "FREEPORT 1 3"  13.80 "1 "  " " :  0    7323 "FREEPORT 1 3"  13.80  1.000000  1.000000   7    2  76.120001 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7324 "FREEPORT 1 4"  13.80 "1 "  " " :  0    7324 "FREEPORT 1 4"  13.80  1.000000  1.000000   7    2  76.120001 124.479997  37.340000 -10.343291 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7325 "FREEPORT 1 5"  13.80 "1 "  " " :  1    7325 "FREEPORT 1 5"  13.80  1.000000  1.000000   7    2 124.417222 124.479997  37.340000 29.270130 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7326 "FREEPORT 1 6"  13.80 "1 "  " " :  0    7326 "FREEPORT 1 6"  13.80  1.000000  1.000000   7    2  44.510001 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7329 "NEWGULF 2   "  13.80 "1 "  " " :  1    7329 "NEWGULF 2   "  13.80  1.000000  1.000000   7    1 101.848602 101.900005  30.570000 51.870000 51.870000 -11.310000 122.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7334 "PASADENA 1 3"  20.00 "1 "  " " :  0    7334 "PASADENA 1 3"  20.00  1.000000  1.000000   7    4   0.000000   4.700000   1.410000  0.000000  2.190000 -0.570000   5.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7335 "PASADENA 1 4"  20.00 "1 "  " " :  0    7335 "PASADENA 1 4"  20.00  1.000000  1.000000   7    4 408.264685 453.499985 136.049998 151.906240 211.330009 -55.330002 544.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7340 "SEALY 0     " 115.00 "1 "  " " :  1    7340 "SEALY 0     " 115.00  1.000000  1.000000   7    3   5.220000  11.600000   0.000000  0.000000  0.000000  0.000000  14.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7349 "THOMPSONS 3 "  13.80 "1 "  " " :  0    7349 "THOMPSONS 3 "  13.80  1.000000  1.000000   7    3  95.980000 313.829994  94.150001 81.427163 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7350 "THOMPSONS 4 "  13.80 "1 "  " " :  0    7350 "THOMPSONS 4 "  13.80  1.000000  1.000000   7    3  95.980000 313.829994  94.150001 33.531594 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7351 "THOMPSONS 5 "  13.80 "1 "  " " :  0    7351 "THOMPSONS 5 "  13.80  1.000000  1.000000   7    3  95.980000 313.829994  94.150001 25.141567 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7352 "THOMPSONS 6 "  13.80 "1 "  " " :  0    7352 "THOMPSONS 6 "  13.80  1.000000  1.000000   7    3  95.980000 313.829994  94.150001 26.811987 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7353 "THOMPSONS 7 "  13.80 "1 "  " " :  0    7353 "THOMPSONS 7 "  13.80  1.000000  1.000000   7    3 209.240007 684.200001 205.259991 37.762883 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7354 "THOMPSONS 8 "  13.80 "1 "  " " :  1    7354 "THOMPSONS 8 "  13.80  1.000000  1.000000   7    3 683.854294 684.200001 205.259991 348.259997 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7355 "THOMPSONS 9 "  13.80 "1 "  " " :  0    7355 "THOMPSONS 9 "  13.80  1.000000  1.000000   7    3 314.140010 684.200001 205.259991 121.280003 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7356 "THOMPSONS 10"  13.80 "1 "  " " :  0    7356 "THOMPSONS 10"  13.80  1.000000  1.000000   7    3 314.140010 684.200001 204.999995 131.040001 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7357 "THOMPSONS 11"  13.80 "1 "  " " :  0    7357 "THOMPSONS 11"  13.80  1.000000  1.000000   7    3   4.980000  16.300000   4.890000  8.300000  8.300000 -1.810000  19.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7358 "THOMPSONS 12"  13.80 "1 "  " " :  0    7358 "THOMPSONS 12"  13.80  1.000000  1.000000   7    3  68.870002 225.200009  67.559999 21.325679 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7359 "THOMPSONS 13"  13.80 "1 "  " " :  0    7359 "THOMPSONS 13"  13.80  1.000000  1.000000   7    3  68.870002 225.200009  67.559999 50.508451 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7360 "THOMPSONS 14"  13.80 "1 "  " " :  0    7360 "THOMPSONS 14"  13.80  1.000000  1.000000   7    3  68.870002 225.200009  67.559999 30.073580 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7361 "THOMPSONS 15"  13.80 "1 "  " " :  0    7361 "THOMPSONS 15"  13.80  1.000000  1.000000   7    3  31.410000 102.699995  30.809999 18.643254 52.270001 -11.400000 123.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7369 "CHANNELVIE~8"  18.00 "1 "  " " :  0    7369 "CHANNELVIE~8"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 18.919350 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7370 "CHANNELVIE~9"  18.00 "1 "  " " :  0    7370 "CHANNELVIE~9"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 14.881463 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7371 "CHANNELVI~10"  18.00 "1 "  " " :  0    7371 "CHANNELVI~10"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 18.079004 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7372 "CHANNELVI~11"  18.00 "1 "  " " :  0    7372 "CHANNELVI~11"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 19.437522 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7373 "CHANNELVI~12"  18.00 "1 "  " " :  0    7373 "CHANNELVI~12"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 52.633286 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7374 "CHANNELVI~13"  18.00 "1 "  " " :  0    7374 "CHANNELVI~13"  18.00  1.000000  1.000000   7    4 159.216666 107.270002  32.179999 24.150367 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7375 "CHANNELVI~14"  18.00 "1 "  " " :  0    7375 "CHANNELVI~14"  18.00  1.000000  1.000000   7    4 159.216666 183.659995  55.100000 22.567059 93.480003 -20.389999 220.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7376 "CHANNELVIE~3"  18.00 "1 "  " " :  0    7376 "CHANNELVIE~3"  18.00  1.000000  1.000000   7    4 159.216666 183.659995  55.100000 24.626100 93.480003 -20.389999 220.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7377 "CHANNELVIE~4"  18.00 "1 "  " " :  1    7377 "CHANNELVIE~4"  18.00  1.000000  1.000000   7    4 183.567214 183.659995  55.100000 93.480003 93.480003 -20.389999 220.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7378 "CHANNELVIE~5"  18.00 "1 "  " " :  0    7378 "CHANNELVIE~5"  18.00  1.000000  1.000000   7    4 112.580001 183.659995  55.100000 42.500001 93.480003 -20.389999 220.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7379 "CHANNELVIE~6"  18.00 "1 "  " " :  0    7379 "CHANNELVIE~6"  18.00  1.000000  1.000000   7    4 112.580001 183.659995  55.100000 46.039999 93.480003 -20.389999 220.3900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7380 "FREEPORT 3 0" 115.00 "1 "  " " :  1    7380 "FREEPORT 3 0" 115.00  1.000000  1.000000   7    2 416.429996 925.399971   0.000000  0.000000  0.000000  0.000000 1156.7500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7389 "WILLIS 1 0  " 500.00 "1 "  " " :  1    7389 "WILLIS 1 0  " 500.00  1.000000  1.000000   7    5 541.943312 542.799997 162.839997 402.583408 276.290011 -60.250002 651.3600 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "1 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  22.020000  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "2 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  22.020000  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "3 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  22.020000  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "4 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  22.020000  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "5 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  44.040000 144.000006  43.200001 -15.979999 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "6 "  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4 446.174812 446.400023 133.920002 -49.550000 227.220011 -49.550000 535.6800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7406 "POINT COMF~1" 500.00 "1 "  " " :  0    7406 "POINT COMF~1" 500.00  1.000000  1.000000   7    6  19.300000  63.099998  18.930000 32.120001 32.120001 -7.000000  75.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7406 "POINT COMF~1" 500.00 "2 "  " " :  0    7406 "POINT COMF~1" 500.00  1.000000  1.000000   7    6 276.059222 309.999990  93.000001 151.432216 157.790005 -34.410000 372.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7413 "WHARTON 2 0 " 115.00 "1 "  " " :  1    7413 "WHARTON 2 0 " 115.00  1.000000  1.000000   7    1 783.625507 1741.390038   0.000000  0.000000  0.000000  0.000000 2176.7375 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7414 "VICTORIA 1 0" 500.00 "1 "  " " :  0    7414 "VICTORIA 1 0" 500.00  1.000000  1.000000   7    6   0.000000 102.400005  30.720001  0.000000 52.120000 -11.370000 122.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7419 "LA PORTE 0  " 115.00 "1 "  " " :  0    7419 "LA PORTE 0  " 115.00  1.000000  1.000000   7    4  26.969999  88.200003  26.460001 -9.790000 44.890001 -9.790000 105.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7419 "LA PORTE 0  " 115.00 "2 "  " " :  0    7419 "LA PORTE 0  " 115.00  1.000000  1.000000   7    4  78.180593  88.200003  26.460001 -9.790000 44.890001 -9.790000 105.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "1 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500   6.800000   2.040000  3.460000  3.460000 -0.750000   8.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "10"  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.498998 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "11"  " " :  1    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 172.113013 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "2 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 112.500000  33.750001 57.260001 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "3 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 112.500000  33.750001 57.260001 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "4 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 112.500000  33.750001 57.260001 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "5 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 112.500000  33.750001 57.260001 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "6 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 191.100001  57.330000 70.918691 97.270000 -21.210000 229.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "7 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 172.200000  51.660001 70.918691 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "8 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.832843 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "9 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 113.167500 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "1 "  " " :  1    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2 100.469291 100.520003  30.160001 51.160002 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "10"  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  38.999999 129.999995  38.999999 10.626875 66.170001 -14.430000 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "11"  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  38.999999 129.999995  38.999999 10.626875 66.170001 -14.430000 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "2 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  30.160001 100.520003  30.160001 10.626875 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "3 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  61.849999 100.520003  30.160001 50.580001 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "4 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  61.849999 100.520003  30.160001 50.580001 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "5 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  30.160001 100.520003  30.160001 10.626875 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "6 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  30.160001 100.520003  30.160001 10.626875 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "7 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  22.499999  75.000000  22.499999 10.626875 38.170001 -8.330000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "8 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2   0.000000  81.000000  24.300000  0.000000 41.229999 -8.990000  97.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "9 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2   3.510000  11.700000   3.510000  5.960000  5.960000 -1.300000  14.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8012 "ANDERSON 0  " 115.00 "1 "  " " :  1    8012 "ANDERSON 0  " 115.00  1.000000  1.000000   8    7  74.699998 165.999997   0.000000  0.000000  0.000000  0.000000 207.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8024 "LUFKIN 1 1  "  13.80 "1 "  " " :  1    8024 "LUFKIN 1 1  "  13.80  1.000000  1.000000   8    8  33.000001  44.000000  13.200000  0.000000  0.000000  0.000000  52.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8033 "SHIRO 3     "  13.80 "1 "  " " :  0    8033 "SHIRO 3     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8034 "SHIRO 4     "  13.80 "1 "  " " :  0    8034 "SHIRO 4     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8035 "SHIRO 5     "  13.80 "1 "  " " :  0    8035 "SHIRO 5     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8036 "SHIRO 6     "  13.80 "1 "  " " :  0    8036 "SHIRO 6     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00 "1 "  " " :  0    8046 "FAIRFIELD ~4"  18.00  1.000000  1.000000   8    7  51.800001 172.669995  51.800001 -19.170000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00 "1 "  " " :  0    8047 "FAIRFIELD ~5"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00 "1 "  " " :  0    8048 "FAIRFIELD ~6"  18.00  1.000000  1.000000   8    7  51.800001 172.669995  51.800001 63.895875 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00 "1 "  " " :  1    8049 "FAIRFIELD ~7"  18.00  1.000000  1.000000   8    7 154.145837 172.669995  51.800001 -19.170000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00 "1 "  " " :  0    8050 "FAIRFIELD ~8"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00 "1 "  " " :  0    8051 "FAIRFIELD ~9"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8060 "FAIRFIELD~13"  13.80 "1 "  " " :  0    8060 "FAIRFIELD~13"  13.80  1.000000  1.000000   8    7   0.000000 593.400002 178.020000  0.000000 276.519990 -72.390002 712.0800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8061 "FAIRFIELD~14"  13.80 "1 "  " " :  0    8061 "FAIRFIELD~14"  13.80  1.000000  1.000000   8    7   0.000000 593.400002 178.020000  0.000000 276.519990 -72.390002 712.0800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8066 "DIKE 0      " 115.00 "1 "  " " :  1    8066 "DIKE 0      " 115.00  1.000000  1.000000   8    8 364.058995 809.020042   0.000000  0.000000  0.000000  0.000000 1011.2750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8070 "JEWETT 1 3  "  13.80 "1 "  " " :  0    8070 "JEWETT 1 3  "  13.80  1.000000  1.000000   8    7   0.000000 924.899960 277.469993  0.000000 430.999994 -112.839997 1109.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8071 "JEWETT 1 4  "  13.80 "1 "  " " :  1    8071 "JEWETT 1 4  "  13.80  1.000000  1.000000   8    7 304.616141 924.899960 277.469993 -111.564493 430.999994 -112.839997 1109.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8077 "MT. ENTERP~4"  13.80 "1 "  " " :  0    8077 "MT. ENTERP~4"  13.80  1.000000  1.000000   8    8 140.939999 234.899998  70.469999 -17.637187 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8078 "MT. ENTERP~5"  13.80 "1 "  " " :  0    8078 "MT. ENTERP~5"  13.80  1.000000  1.000000   8    8 140.939999 234.899998  70.469999 -17.158608 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8079 "MT. ENTERP~6"  13.80 "1 "  " " :  1    8079 "MT. ENTERP~6"  13.80  1.000000  1.000000   8    8 147.834301 234.899998  70.469999 -26.069999 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8080 "MT. ENTERP~7"  13.80 "1 "  " " :  1    8080 "MT. ENTERP~7"  13.80  1.000000  1.000000   8    8 147.834301 234.899998  70.469999 -26.069999 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8087 "FRANKLIN 5  "  18.00 "1 "  " " :  0    8087 "FRANKLIN 5  "  18.00  1.000000  1.000000   8    7   0.000000 897.700024 269.309998  0.000000 418.330002 -109.519994 1077.2400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8088 "FRANKLIN 6  "  18.00 "1 "  " " :  1    8088 "FRANKLIN 6  "  18.00  1.000000  1.000000   8    7 295.657802 897.700024 269.309998 167.742932 418.330002 -109.519994 1077.2400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8091 "WORTHAM 0   " 115.00 "1 "  " " :  1    8091 "WORTHAM 0   " 115.00  1.000000  1.000000   8    7 134.640002 299.200010   0.000000 -66.326582 116.781461 -116.781461 374.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8099 "CUSHING 1 2 "  13.80 "1 "  " " :  1    8099 "CUSHING 1 2 "  13.80  1.000000  1.000000   8    8  85.500002 113.999999  34.200001  0.000000  0.000000  0.000000 136.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8115 "JACKSONVIL~4"  13.80 "1 "  " " :  0    8115 "JACKSONVIL~4"  13.80  1.000000  1.000000   8    8   0.000000  10.000000   3.000000  0.000000  4.660000 -1.220000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8116 "JACKSONVIL~5"  13.80 "1 "  " " :  0    8116 "JACKSONVIL~5"  13.80  1.000000  1.000000   8    8   0.000000 351.699996 105.509996  0.000000 163.890004 -42.910001 422.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8117 "JACKSONVIL~6"  13.80 "1 "  " " :  0    8117 "JACKSONVIL~6"  13.80  1.000000  1.000000   8    8  18.216185 351.699996 105.509996 22.267830 163.890004 -42.910001 422.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8129 "MOUNT PLEA~4"  18.00 "1 "  " " :  0    8129 "MOUNT PLEA~4"  18.00  1.000000  1.000000   8    8 198.000002 659.999990 198.000002 -44.103083 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8130 "MOUNT PLEA~5"  18.00 "1 "  " " :  0    8130 "MOUNT PLEA~5"  18.00  1.000000  1.000000   8    8 198.000002 659.999990 198.000002 -18.723491 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8131 "MOUNT PLEA~6"  18.00 "1 "  " " :  1    8131 "MOUNT PLEA~6"  18.00  1.000000  1.000000   8    8 589.194918 659.999990 198.000002 -80.519998 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8147 "TRINIDAD 1 0" 230.00 "1 "  " " :  0    8147 "TRINIDAD 1 0" 230.00  1.000000  1.000000   8    7   0.000000   4.000000   1.200000  0.000000  1.860000 -0.490000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8147 "TRINIDAD 1 0" 230.00 "2 "  " " :  0    8147 "TRINIDAD 1 0" 230.00  1.000000  1.000000   8    7   0.000000 239.299989  71.789998  0.000000 111.510003 -29.190001 287.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8152 "BRYAN 2 0   " 115.00 "1 "  " " :  0    8152 "BRYAN 2 0   " 115.00  1.000000  1.000000   8    7   0.000000  22.000000   6.600000  0.000000 11.200000 -2.440000  26.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8155 "BREMOND 0   " 500.00 "1 "  " " :  0    8155 "BREMOND 0   " 500.00  1.000000  1.000000   8    7   0.000000 174.600005  52.380002  0.000000 81.360000 -21.300000 209.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8155 "BREMOND 0   " 500.00 "2 "  " " :  1    8155 "BREMOND 0   " 500.00  1.000000  1.000000   8    7  57.504565 174.600005  52.380002 -21.300000 81.360000 -21.300000 209.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "1 "  " " :  0    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    7   0.000000 104.999995  31.500000  0.000000 53.439999 -11.650000 126.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "2 "  " " :  0    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    7   0.000000  98.199999  29.460001  0.000000 49.980000 -10.900000 117.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
load data  [1350]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
   1001 "ODESSA 2 0  " 115.00 "1 "   " "  :  1 27.015299 5.887950 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1002 "PRESIDIO 2 0" 115.00 "1 "   " "  :  1 20.038199 4.367300 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1007 "VAN HORN 0  " 115.00 "1 "   " "  :  1 9.110399 1.985600 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1012 "SANDERSON 0 " 115.00 "1 "   " "  :  1 3.880500 0.845750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "1 "   " "  :  1 0.663000 0.144500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "2 "   " "  :  1 1.973400 0.430100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "3 "   " "  :  1 35.357397 7.706100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1014 "GRANDFALLS 0" 115.00 "1 "   " "  :  1 2.886000 0.629000 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1015 "MARFA 0     " 115.00 "1 "   " "  :  1 9.761699 2.127550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1016 "GARDEN CIT~1" 115.00 "1 "   " "  :  1 3.755700 0.818550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1017 "ODESSA 4 0  " 115.00 "1 "   " "  :  1 23.848499 5.197750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1018 "NOTREES 0   " 115.00 "1 "   " "  :  1 0.089700 0.019550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1019 "MIDLAND 4 0 " 115.00 "1 "   " "  :  1 80.308797 17.503200 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1024 "ODESSA 6 0  " 115.00 "1 "   " "  :  1 81.950695 17.861050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "1 "   " "  :  1 0.783900 0.170850 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "2 "   " "  :  1 130.790399 28.505599 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "1 "   " "  :  1 1.852500 0.403750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "2 "   " "  :  1 0.978900 0.213350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "3 "   " "  :  1 6.368700 1.388050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "4 "   " "  :  1 3.818100 0.832150 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1029 "MIDLAND 3 0 " 115.00 "1 "   " "  :  1 108.139193 23.568800 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "1 "   " "  :  1 29.959799 6.529700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "2 "   " "  :  1 2.055300 0.447950 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1031 "FORT DAVIS 0" 115.00 "1 "   " "  :  1 12.019799 2.619700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "1 "   " "  :  1 1.322100 0.288150 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "2 "   " "  :  1 16.352699 3.564050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1037 "ODESSA 5 0  " 115.00 "1 "   " "  :  1 132.908093 28.967151 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1040 "ANDREWS 0   " 115.00 "1 "   " "  :  1 57.665398 12.568100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "1 "   " "  :  1 5.865600 1.278400 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "2 "   " "  :  1 13.221000 2.881500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1045 "MIDLAND 5 0 " 115.00 "1 "   " "  :  1 128.130598 27.925900 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "1 "   " "  :  1 0.007800 0.001700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "2 "   " "  :  1 14.402699 3.139050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "1 "   " "  :  1 2.308800 0.503200 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "2 "   " "  :  1 0.674700 0.147050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "3 "   " "  :  1 16.500899 3.596350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1055 "ODONNELL 0  " 115.00 "1 "   " "  :  1 5.171400 1.127100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "1 "   " "  :  1 5.311800 1.157700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "2 "   " "  :  1 12.179700 2.654550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "1 "   " "  :  1 8.568299 1.867450 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "2 "   " "  :  1 152.318391 33.197600 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1067 "BIG SPRIN~13" 115.00 "1 "   " "  :  1 132.014989 28.772500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "1 "   " "  :  1 0.897000 0.195500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "2 "   " "  :  1 76.326899 16.635349 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1071 "ODESSA 1 0  " 115.00 "1 "   " "  :  1 118.903197 25.914800 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1083 "FORT STOCK~4" 115.00 "1 "   " "  :  1 51.928499 11.317750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "1 "   " "  :  1 3.798600 0.827900 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "2 "   " "  :  1 23.887500 5.206250 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1086 "PECOS 0     " 115.00 "1 "   " "  :  1 51.573597 11.240400 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1087 "SHEFFIELD 0 " 115.00 "1 "   " "  :  1 1.181700 0.257550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "1 "   " "  :  1 1.080300 0.235450 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "2 "   " "  :  1 51.706199 11.269300 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "1 "   " "  :  1 6.126900 1.335350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "2 "   " "  :  1 8.981700 1.957550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "1 "   " "  :  1 18.599099 4.053650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "2 "   " "  :  1 44.264998 9.647500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2007 "HONEY GROV~1" 161.00 "1 "   " "  :  1 12.401999 2.703000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2008 "MEMPHIS 0   " 161.00 "1 "   " "  :  1 10.479300 2.283950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2009 "IOWA PARK 0 " 161.00 "1 "   " "  :  1 50.875498 11.088250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "1 "   " "  :  1 6.637800 1.446700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "2 "   " "  :  1 12.487800 2.721700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "3 "   " "  :  1 3.806400 0.829600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "4 "   " "  :  1 0.249600 0.054400 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "5 "   " "  :  1 50.664899 11.042350 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "1 "   " "  :  1 4.711200 1.026800 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "2 "   " "  :  1 28.345200 6.177800 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2015 "FORESTBURG 0" 161.00 "1 "   " "  :  1 6.091800 1.327700 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2016 "SHERMAN 3 0 " 161.00 "1 "   " "  :  1 90.047095 19.625650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2020 "WICHITA F~12" 161.00 "1 "   " "  :  1 62.364899 13.592350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2022 "PARIS 2 1   " 161.00 "1 "   " "  :  1 15.034499 3.276750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2025 "WICHITA F~10" 161.00 "1 "   " "  :  1 51.503399 11.225100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "1 "   " "  :  1 3.264300 0.711450 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "2 "   " "  :  1 1.232400 0.268600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "3 "   " "  :  1 9.324900 2.032350 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "4 "   " "  :  1 10.319399 2.249100 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2027 "DEPORT 0    " 161.00 "1 "   " "  :  1 4.621500 1.007250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2028 "WICHITA FA~9" 161.00 "1 "   " "  :  1 18.509399 4.034100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2029 "SILVERTON 0 " 161.00 "1 "   " "  :  1 4.161300 0.906950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "1 "   " "  :  1 5.085600 1.108400 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "2 "   " "  :  1 56.202900 12.249350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "1 "   " "  :  1 1.021800 0.222700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "2 "   " "  :  1 1.653600 0.360400 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "3 "   " "  :  1 4.820400 1.050600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2032 "ARTHUR CIT~1" 161.00 "1 "   " "  :  1 4.360200 0.950300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "1 "   " "  :  1 1.692600 0.368900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "2 "   " "  :  1 15.950999 3.476500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2034 "GORDONVILL~1" 161.00 "1 "   " "  :  1 6.942000 1.513000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "1 "   " "  :  1 5.393700 1.175550 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "2 "   " "  :  1 0.694200 0.151300 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2036 "WICHITA F~13" 161.00 "1 "   " "  :  1 54.061798 11.782700 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "1 "   " "  :  1 0.897000 0.195500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "2 "   " "  :  1 3.654300 0.796450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2038 "ECTOR 0     " 161.00 "1 "   " "  :  1 3.385200 0.737800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2039 "SUNSET 0    " 161.00 "1 "   " "  :  1 7.226700 1.575050 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2040 "CLARKSVILL~1" 161.00 "1 "   " "  :  1 20.673900 4.505850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2043 "SADLER 0    " 161.00 "1 "   " "  :  1 5.506800 1.200200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2044 "WHITESBORO 0" 161.00 "1 "   " "  :  1 35.626498 7.764750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2045 "SHEPPARD A~1" 161.00 "1 "   " "  :  1 29.386499 6.404750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2046 "POTTSBORO 0 " 161.00 "1 "   " "  :  1 28.774199 6.271300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "1 "   " "  :  1 12.230400 2.665600 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "2 "   " "  :  1 7.211100 1.571650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2048 "CROSBYTON 0 " 161.00 "1 "   " "  :  1 8.342100 1.818150 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "1 "   " "  :  1 0.631800 0.137700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "2 "   " "  :  1 0.752700 0.164050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "3 "   " "  :  1 13.657800 2.976700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2050 "PATTONVILL~1" 161.00 "1 "   " "  :  1 4.754100 1.036150 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2051 "HENRIETTA 0 " 161.00 "1 "   " "  :  1 23.204999 5.057500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~13" 161.00 "1 "   " "  :  1 12.296700 2.680050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~13" 161.00 "2 "   " "  :  1 19.991399 4.357100 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2053 "BOWIE 0     " 161.00 "1 "   " "  :  1 37.872900 8.254350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2055 "WICHITA FA~2" 161.00 "1 "   " "  :  1 64.505997 14.059000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2060 "ROXTON 0    " 161.00 "1 "   " "  :  1 4.933500 1.075250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2063 "DENISON 2 0 " 161.00 "1 "   " "  :  1 85.300796 18.591200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "1 "   " "  :  1 9.149400 1.994100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "2 "   " "  :  1 3.911700 0.852550 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2065 "GAINESVILL~1" 161.00 "1 "   " "  :  1 101.867993 22.202000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "1 "   " "  :  1 5.265000 1.147500 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "2 "   " "  :  1 3.303300 0.719950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "3 "   " "  :  1 0.678600 0.147900 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2067 "WICHITA F~11" 161.00 "1 "   " "  :  1 70.157096 15.290651 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2068 "WINDTHORST 0" 161.00 "1 "   " "  :  1 7.488000 1.632000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2069 "HOWE 0      " 161.00 "1 "   " "  :  1 28.501198 6.211800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2072 "COLLINSVIL~1" 161.00 "1 "   " "  :  1 12.616500 2.749750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2079 "PADUCAH 0   " 161.00 "1 "   " "  :  1 5.822700 1.269050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2080 "NOCONA 0    " 161.00 "1 "   " "  :  1 22.011599 4.797400 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2081 "DODD CITY 0 " 161.00 "1 "   " "  :  1 5.803200 1.264800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2082 "WICHITA FA~5" 161.00 "1 "   " "  :  1 76.740294 16.725449 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2086 "MONTAGUE 0  " 161.00 "1 "   " "  :  1 2.850900 0.621350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2087 "SPUR 0      " 161.00 "1 "   " "  :  1 10.264800 2.237200 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2090 "ANNONA 0    " 161.00 "1 "   " "  :  1 3.151200 0.686800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2091 "SEYMOUR 0   " 161.00 "1 "   " "  :  1 22.159799 4.829700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2092 "DENISON 1 0 " 161.00 "1 "   " "  :  1 31.340399 6.830600 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2106 "WHITEWRIGH~1" 161.00 "1 "   " "  :  1 18.723900 4.080850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2107 "SHERMAN 2 0 " 161.00 "1 "   " "  :  1 96.396293 21.009450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2108 "ROCHESTER 0 " 161.00 "1 "   " "  :  1 2.788500 0.607750 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2109 "BURKBURNET~1" 161.00 "1 "   " "  :  1 43.952997 9.579500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2110 "MUENSTER 2 0" 161.00 "1 "   " "  :  1 11.165700 2.433550 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "1 "   " "  :  1 9.102599 1.983900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "2 "   " "  :  1 9.036299 1.969450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2112 "PETROLIA 0  " 161.00 "1 "   " "  :  1 5.904600 1.286900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2114 "PARIS 1 1   " 161.00 "1 "   " "  :  1 92.008794 20.053200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2121 "BAGWELL 0   " 161.00 "1 "   " "  :  1 3.034200 0.661300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2122 "TELEPHONE 0 " 161.00 "1 "   " "  :  1 8.739900 1.904850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2124 "VAN ALSTYN~1" 161.00 "1 "   " "  :  1 27.670500 6.030750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2125 "TIOGA 0     " 161.00 "1 "   " "  :  1 5.272800 1.149200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2126 "VALLEY VIE~1" 161.00 "1 "   " "  :  1 18.505500 4.033250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2129 "TRENTON 0   " 161.00 "1 "   " "  :  1 8.622900 1.879350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2132 "HASKELL 2   " 115.00 "1 "   " "  :  1 15.522000 3.383000 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2133 "SAINT JO 0  " 161.00 "1 "   " "  :  1 7.382700 1.609050 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3002 "KERRVILLE 1 " 115.00 "1 "   " "  :  1 146.717995 31.977001 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "1 "   " "  :  1 1.029600 0.224400 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "2 "   " "  :  1 1.072500 0.233750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "3 "   " "  :  1 7.441200 1.621800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3006 "HAMLIN 0    " 115.00 "1 "   " "  :  1 9.551099 2.081650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3007 "MERKEL 3 0  " 115.00 "1 "   " "  :  1 19.453198 4.239800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "1 "   " "  :  1 24.694799 5.382200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "2 "   " "  :  1 1.056900 0.230350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3009 "SONORA 0    " 115.00 "1 "   " "  :  1 16.302000 3.553000 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3010 "CAMP WOOD 0 " 115.00 "1 "   " "  :  1 6.072300 1.323450 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "1 "   " "  :  1 24.675298 5.377950 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "2 "   " "  :  1 10.604100 2.311150 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3012 "WILLOW CIT~1" 115.00 "1 "   " "  :  1 0.733200 0.159800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3013 "ABILENE 4 0 " 115.00 "1 "   " "  :  1 83.924094 18.291150 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3014 "KINGSLAND 0 " 115.00 "1 "   " "  :  1 28.602598 6.233900 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3015 "ROSCOE 6 0  " 115.00 "1 "   " "  :  1 6.973200 1.519800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "1 "   " "  :  1 0.682500 0.148750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "2 "   " "  :  1 1.840800 0.401200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3022 "COLORADO C~1" 115.00 "1 "   " "  :  1 31.968299 6.967450 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3023 "STAMFORD 0  " 115.00 "1 "   " "  :  1 13.529100 2.948650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3024 "ELDORADO 0  " 115.00 "1 "   " "  :  1 13.170299 2.870450 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3025 "SAN SABA 0  " 115.00 "1 "   " "  :  1 17.776199 3.874300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3029 "LOMETA 0    " 115.00 "1 "   " "  :  1 6.325800 1.378700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3030 "SAN ANGELO~1" 115.00 "1 "   " "  :  1 168.635989 36.754000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3031 "TUSCOLA 0   " 115.00 "1 "   " "  :  1 19.152899 4.174350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3032 "ABILENE 7 0 " 115.00 "1 "   " "  :  1 94.723199 20.644800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3035 "CHEROKEE 0  " 115.00 "1 "   " "  :  1 4.504500 0.981750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "1 "   " "  :  1 1.688700 0.368050 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "2 "   " "  :  1 5.853900 1.275850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3040 "BALLINGER 0 " 115.00 "1 "   " "  :  1 18.989100 4.138650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "1 "   " "  :  1 6.520800 1.421200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "2 "   " "  :  1 4.859400 1.059100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3049 "ANSON 0     " 115.00 "1 "   " "  :  1 13.759199 2.998800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "1 "   " "  :  1 1.095900 0.238850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "2 "   " "  :  1 187.781099 40.926650 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3052 "HUNT 0      " 115.00 "1 "   " "  :  1 10.498800 2.288200 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3066 "BRADY 0     " 115.00 "1 "   " "  :  1 28.645499 6.243250 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3069 "OVALO 0     " 115.00 "1 "   " "  :  1 4.956900 1.080350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3072 "MILES 0     " 115.00 "1 "   " "  :  1 7.780500 1.695750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3075 "MASON 0     " 115.00 "1 "   " "  :  1 15.837900 3.451850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3076 "BRACKETTVI~5" 115.00 "1 "   " "  :  1 14.032200 3.058300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3077 "ABILENE 6 0 " 115.00 "1 "   " "  :  1 89.251499 19.452250 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3093 "ROCKSPRING~1" 115.00 "1 "   " "  :  1 6.559800 1.429700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3099 "DYESS AFB 0 " 115.00 "1 "   " "  :  1 15.701399 3.422100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3100 "HAWLEY 0    " 115.00 "1 "   " "  :  1 11.083799 2.415700 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "1 "   " "  :  1 0.136500 0.029750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "2 "   " "  :  1 3.630900 0.791350 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "3 "   " "  :  1 8.494199 1.851300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3102 "ABILENE 3 0 " 115.00 "1 "   " "  :  1 97.831497 21.322250 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~6" 115.00 "1 "   " "  :  1 0.432900 0.094350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~6" 115.00 "2 "   " "  :  1 50.680497 11.045750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3107 "INGRAM 0    " 115.00 "1 "   " "  :  1 19.328399 4.212600 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3108 "KEMPNER 0   " 115.00 "1 "   " "  :  1 30.579899 6.664850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "1 "   " "  :  1 0.198900 0.043350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "2 "   " "  :  1 127.600198 27.810299 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "1 "   " "  :  1 7.823400 1.705100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "2 "   " "  :  1 4.625400 1.008100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3123 "UVALDE 0    " 115.00 "1 "   " "  :  1 85.885801 18.718700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3124 "FREDERICKS~1" 115.00 "1 "   " "  :  1 83.900694 18.286049 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3125 "ABILENE 5 0 " 115.00 "1 "   " "  :  1 118.634096 25.856149 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3126 "SABINAL 0   " 115.00 "1 "   " "  :  1 12.944099 2.821150 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3128 "LORAINE 2 0 " 115.00 "1 "   " "  :  1 3.666000 0.799000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "1 "   " "  :  1 4.457700 0.971550 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "2 "   " "  :  1 1.209000 0.263500 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "3 "   " "  :  1 5.054400 1.101600 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "4 "   " "  :  1 109.079099 23.773649 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3132 "EDEN 0      " 115.00 "1 "   " "  :  1 12.433200 2.709800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3136 "SNYDER 2 3  " 115.00 "1 "   " "  :  1 61.042797 13.304199 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "1 "   " "  :  1 7.967700 1.736550 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "2 "   " "  :  1 6.263400 1.365100 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "1 "   " "  :  1 0.624000 0.136000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "2 "   " "  :  1 5.612100 1.223150 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "3 "   " "  :  1 13.154700 2.867050 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3140 "GOLDSBORO 0 " 115.00 "1 "   " "  :  1 0.288600 0.062900 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "1 "   " "  :  1 1.349400 0.294100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "2 "   " "  :  1 7.839000 1.708500 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3143 "SANTA ANNA 0" 115.00 "1 "   " "  :  1 7.480200 1.630300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "1 "   " "  :  1 2.187900 0.476850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "2 "   " "  :  1 2.429700 0.529550 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "3 "   " "  :  1 2.605200 0.567800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "1 "   " "  :  1 1.240200 0.270300 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "2 "   " "  :  1 2.581800 0.562700 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "1 "   " "  :  1 0.265200 0.057800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "2 "   " "  :  1 15.381600 3.352400 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3147 "LAMPASAS 0  " 115.00 "1 "   " "  :  1 45.185397 9.848100 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4002 "LAUGHLIN A~1" 115.00 "1 "   " "  :  1 0.705600 0.285600 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4003 "EDINBURG 3 0" 115.00 "1 "   " "  :  1 89.105100 36.066350 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4005 "LAREDO 7 1  " 115.00 "1 "   " "  :  1 114.897296 46.506050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "1 "   " "  :  1 0.932400 0.377400 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "2 "   " "  :  1 0.995400 0.402900 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4007 "MCALLEN 2 0 " 115.00 "1 "   " "  :  1 128.559900 52.036148 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4008 "POTEET 0    " 115.00 "1 "   " "  :  1 22.745100 9.206350 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4011 "HEBBRONVIL~1" 115.00 "1 "   " "  :  1 11.235000 4.547500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4012 "PROGRESO 0  " 115.00 "1 "   " "  :  1 9.618000 3.893000 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4013 "EDINBURG 2 0" 115.00 "1 "   " "  :  1 64.644298 26.165551 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4015 "EAGLE PASS 1" 115.00 "1 "   " "  :  1 111.864900 45.278651 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4016 "CHARLOTTE 0 " 115.00 "1 "   " "  :  1 4.372200 1.769700 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4017 "CORPUS CH~24" 115.00 "1 "   " "  :  1 62.693398 25.375900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4018 "WOODSBORO 0 " 115.00 "1 "   " "  :  1 4.995900 2.022150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "1 "   " "  :  1 26.777100 10.838350 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "2 "   " "  :  1 68.302501 27.646250 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4020 "CORPUS CH~13" 115.00 "1 "   " "  :  1 82.469101 33.380350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4021 "EDCOUCH 0   " 115.00 "1 "   " "  :  1 22.379699 9.058450 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4022 "ENCINAL 0   " 115.00 "1 "   " "  :  1 3.895500 1.576750 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4023 "MOORE 0     " 115.00 "1 "   " "  :  1 3.544800 1.434800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4027 "MCALLEN 3 0 " 115.00 "1 "   " "  :  1 45.582601 18.450101 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4031 "SAN YGNACI~1" 115.00 "1 "   " "  :  1 1.923600 0.778600 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4032 "KINGSVILLE 0" 115.00 "1 "   " "  :  1 63.972299 25.893551 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4033 "LAREDO 6 0  " 115.00 "1 "   " "  :  1 88.374301 35.770550 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4034 "HIDALGO 0   " 115.00 "1 "   " "  :  1 26.348700 10.664950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4035 "CORPUS CH~15" 115.00 "1 "   " "  :  1 55.412699 22.428951 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "1 "   " "  :  1 6.535200 2.645200 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "2 "   " "  :  1 18.013801 7.291300 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4037 "SINTON 0    " 115.00 "1 "   " "  :  1 20.105400 8.137900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "1 "   " "  :  1 57.945301 23.454051 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "2 "   " "  :  1 0.367500 0.148750 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4040 "MISSION 4 1 " 115.00 "1 "   " "  :  1 157.964093 63.937849 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "1 "   " "  :  1 70.816197 28.663701 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "2 "   " "  :  1 79.808401 32.303399 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4043 "FALCON HEI~5" 115.00 "1 "   " "  :  1 1.732500 0.701250 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4048 "LA JOYA 0   " 115.00 "1 "   " "  :  1 9.172800 3.712800 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "1 "   " "  :  1 10.806599 4.374100 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "2 "   " "  :  1 51.767101 20.953350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4053 "ARMSTRONG ~4" 115.00 "1 "   " "  :  1 0.077700 0.031450 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4054 "SKIDMORE 0  " 115.00 "1 "   " "  :  1 3.918600 1.586100 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~29" 115.00 "1 "   " "  :  1 1.125600 0.455600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~29" 115.00 "2 "   " "  :  1 11.321100 4.582350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4064 "CORPUS CH~16" 115.00 "1 "   " "  :  1 6.171900 2.498150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4066 "WESLACO 0   " 115.00 "1 "   " "  :  1 134.072400 54.267401 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4067 "HARLINGEN ~1" 115.00 "1 "   " "  :  1 111.619200 45.179200 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "1 "   " "  :  1 1.852200 0.749700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "2 "   " "  :  1 17.738701 7.179950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4069 "CORPUS CH~14" 115.00 "1 "   " "  :  1 2.967300 1.201050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4071 "BROWNSVILL~4" 115.00 "1 "   " "  :  1 197.017790 79.745299 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4072 "CORPUS CHR~7" 115.00 "1 "   " "  :  1 36.195600 14.650600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4078 "CORPUS CH~28" 115.00 "1 "   " "  :  1 58.850399 23.820400 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4079 "MISSION 3 0 " 115.00 "1 "   " "  :  1 119.849094 48.510349 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4086 "RIO HONDO 0 " 115.00 "1 "   " "  :  1 13.908300 5.629550 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4087 "CORPUS CH~25" 115.00 "1 "   " "  :  1 1.457400 0.589900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4088 "PHARR 0     " 115.00 "1 "   " "  :  1 148.764000 60.214001 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4089 "SANTA ROSA~1" 115.00 "1 "   " "  :  1 6.022800 2.437800 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4099 "ODEM 0      " 115.00 "1 "   " "  :  1 10.617599 4.297600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4100 "CORPUS CH~10" 115.00 "1 "   " "  :  1 35.420699 14.336950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4101 "LAREDO 3 0  " 115.00 "1 "   " "  :  1 89.697295 36.306050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4102 "OLMITO 0    " 115.00 "1 "   " "  :  1 16.917599 6.847600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4103 "EDINBURG 1 0" 115.00 "1 "   " "  :  1 132.915298 53.799051 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4106 "PORT ISABE~1" 115.00 "1 "   " "  :  1 26.283599 10.638600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4107 "DONNA 0     " 115.00 "1 "   " "  :  1 82.853397 33.535901 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4108 "INGLESIDE 0 " 115.00 "1 "   " "  :  1 19.838701 8.029950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4109 "CORPUS CHR~8" 115.00 "1 "   " "  :  1 77.601299 31.410050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4110 "LOS FRESNO~1" 115.00 "1 "   " "  :  1 40.141501 16.247749 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "1 "   " "  :  1 1.220100 0.493850 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "2 "   " "  :  1 71.633097 28.994349 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4112 "RIVIERA 0   " 115.00 "1 "   " "  :  1 3.910200 1.582700 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4117 "JOURDANTON 0" 115.00 "1 "   " "  :  1 13.223699 5.352450 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4118 "GEORGE WES~1" 115.00 "1 "   " "  :  1 9.716699 3.932950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "1 "   " "  :  1 0.831600 0.336600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "2 "   " "  :  1 38.068799 15.408801 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4120 "CORPUS CHR~9" 115.00 "1 "   " "  :  1 32.566800 13.181800 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4121 "SANTA MARI~1" 115.00 "1 "   " "  :  1 2.874900 1.163650 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4122 "MCALLEN 1 0 " 115.00 "1 "   " "  :  1 102.276296 41.397551 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4123 "CORPUS CH~27" 115.00 "1 "   " "  :  1 63.346501 25.640249 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "1 "   " "  :  1 2.198700 0.889950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "2 "   " "  :  1 14.870100 6.018850 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4125 "PETTUS 0    " 115.00 "1 "   " "  :  1 3.152100 1.275850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4126 "BROWNSVILL~5" 115.00 "1 "   " "  :  1 89.166000 36.091000 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4127 "ALICE 0     " 115.00 "1 "   " "  :  1 61.101598 24.731600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "1 "   " "  :  1 1.503600 0.608600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "2 "   " "  :  1 84.955498 34.386751 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "1 "   " "  :  1 3.696000 1.496000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "2 "   " "  :  1 1.163400 0.470900 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "3 "   " "  :  1 1.060500 0.429250 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "4 "   " "  :  1 7.039200 2.849200 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4130 "FREER 0     " 115.00 "1 "   " "  :  1 6.638100 2.686850 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4132 "PEARSALL 1  " 115.00 "1 "   " "  :  1 23.165099 9.376350 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4139 "SANDIA 0    " 115.00 "1 "   " "  :  1 7.431900 3.008150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4143 "DILLEY 0    " 115.00 "1 "   " "  :  1 10.052700 4.068950 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4144 "ORANGE GRO~1" 115.00 "1 "   " "  :  1 11.449200 4.634200 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4145 "PORTLAND 0  " 115.00 "1 "   " "  :  1 34.902000 14.127000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4147 "LAREDO 4 1  " 115.00 "1 "   " "  :  1 135.550797 54.865801 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "1 "   " "  :  1 1.060500 0.429250 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "2 "   " "  :  1 0.264600 0.107100 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "3 "   " "  :  1 8.920800 3.610800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "1 "   " "  :  1 0.795900 0.322150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "2 "   " "  :  1 42.153301 17.062050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4150 "CORPUS CH~12" 115.00 "1 "   " "  :  1 8.769599 3.549600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4154 "PENITAS 0   " 115.00 "1 "   " "  :  1 18.427499 7.458750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "1 "   " "  :  1 0.844200 0.341700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "2 "   " "  :  1 12.772199 5.169700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4156 "CORPUS CH~26" 115.00 "1 "   " "  :  1 75.606302 30.602551 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4157 "MISSION 2 0 " 115.00 "1 "   " "  :  1 73.268999 29.656500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4159 "CORPUS CHR~2" 115.00 "1 "   " "  :  1 25.328099 10.251850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4164 "GRULLA 0    " 115.00 "1 "   " "  :  1 1.417500 0.573750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "1 "   " "  :  1 1.635900 0.662150 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "2 "   " "  :  1 2.079000 0.841500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4168 "CORPUS CH~11" 115.00 "1 "   " "  :  1 6.205500 2.511750 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4169 "MATHIS 0    " 115.00 "1 "   " "  :  1 19.376699 7.842950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4170 "ARANSAS PA~1" 115.00 "1 "   " "  :  1 25.101300 10.160050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4171 "SAN BENITO 0" 115.00 "1 "   " "  :  1 117.343797 47.496301 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4172 "PLEASANTON 0" 115.00 "1 "   " "  :  1 29.614199 11.986700 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "1 "   " "  :  1 0.413700 0.167450 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "2 "   " "  :  1 8.024100 3.247850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4174 "LYTLE 0     " 115.00 "1 "   " "  :  1 13.414800 5.429800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "1 "   " "  :  1 1.360800 0.550800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "2 "   " "  :  1 0.848400 0.343400 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "1 "   " "  :  1 0.756000 0.306000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "2 "   " "  :  1 11.463900 4.640150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4179 "SAN DIEGO 0 " 115.00 "1 "   " "  :  1 13.944000 5.644000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4180 "PORT ARANS~1" 115.00 "1 "   " "  :  1 7.528500 3.047250 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4182 "TAFT 1 1    " 115.00 "1 "   " "  :  1 15.875999 6.426000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4185 "ZAPATA 0    " 115.00 "1 "   " "  :  1 26.485200 10.720200 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROS~11" 115.00 "1 "   " "  :  1 12.660900 5.124650 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROS~11" 115.00 "2 "   " "  :  1 13.280400 5.375400 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4187 "COTULLA 0   " 115.00 "1 "   " "  :  1 10.542000 4.267000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4188 "QUEMADO 0   " 115.00 "1 "   " "  :  1 2.076900 0.840650 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "1 "   " "  :  1 1.650600 0.668100 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "2 "   " "  :  1 2.828700 1.144950 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "3 "   " "  :  1 16.440900 6.654650 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4190 "LAREDO 5 0  " 115.00 "1 "   " "  :  1 92.721296 37.530050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "1 "   " "  :  1 1.081500 0.437750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "2 "   " "  :  1 31.422300 12.718549 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4193 "BROWNSVILL~2" 115.00 "1 "   " "  :  1 124.756800 50.496799 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5003 "GARLAND 5 0 " 161.00 "1 "   " "  :  1 79.550100 32.198849 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "1 "   " "  :  1 1.270500 0.514250 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "2 "   " "  :  1 6.911100 2.797350 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5005 "LIPAN 0     " 161.00 "1 "   " "  :  1 6.262200 2.534700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5006 "DALLAS 24 0 " 161.00 "1 "   " "  :  1 70.129499 28.385749 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5007 "DENTON 4 0  " 161.00 "1 "   " "  :  1 50.437798 20.415300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5008 "ALBANY 2 0  " 161.00 "1 "   " "  :  1 5.317200 2.152200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5009 "DALLAS 21 0 " 161.00 "1 "   " "  :  1 43.873200 17.758200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5010 "PLANO 2 0   " 161.00 "1 "   " "  :  1 93.706199 37.928700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5011 "THORNTON 0  " 161.00 "1 "   " "  :  1 5.350800 2.165800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5012 "DENTON 5 0  " 161.00 "1 "   " "  :  1 56.924700 23.040950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5013 "EARLY 0     " 161.00 "1 "   " "  :  1 13.534500 5.478250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5014 "DECATUR 0   " 161.00 "1 "   " "  :  1 32.732700 13.248950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5016 "KELLER 2 1  " 161.00 "1 "   " "  :  1 126.814800 51.329798 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5017 "PONDER 0    " 161.00 "1 "   " "  :  1 9.697800 3.925300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5022 "ALEDO 1 1   " 161.00 "1 "   " "  :  1 98.166598 39.734101 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5024 "GATESVILLE~4" 161.00 "1 "   " "  :  1 35.645400 14.427900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5025 "CLEBURNE 2 0" 161.00 "1 "   " "  :  1 52.119900 21.096151 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5026 "FORT WORTH~6" 161.00 "1 "   " "  :  1 49.778400 20.148399 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5027 "FORT WORT~16" 161.00 "1 "   " "  :  1 51.888900 21.002650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5028 "FORT WORTH~1" 161.00 "1 "   " "  :  1 6.541500 2.647750 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5029 "TROY 0      " 161.00 "1 "   " "  :  1 8.941800 3.619300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5030 "SPRINGTOWN 0" 161.00 "1 "   " "  :  1 55.723500 22.554751 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5031 "PRINCETON 0 " 161.00 "1 "   " "  :  1 29.651999 12.002000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5032 "DALLAS 27 0 " 161.00 "1 "   " "  :  1 33.014100 13.362850 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5034 "DALLAS 1 1  " 161.00 "1 "   " "  :  1 38.744999 15.682501 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5043 "ROYSE CITY 0" 161.00 "1 "   " "  :  1 47.669999 19.295000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5044 "BOYD 0      " 161.00 "1 "   " "  :  1 12.247200 4.957200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5046 "STEPHENVIL~2" 161.00 "1 "   " "  :  1 53.974198 21.846700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "1 "   " "  :  1 0.319200 0.129200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "2 "   " "  :  1 128.858096 52.156848 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5050 "GREENVILLE~2" 161.00 "1 "   " "  :  1 45.221399 18.303899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5053 "PLANO 4 0   " 161.00 "1 "   " "  :  1 106.944602 43.287101 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5054 "GROESBECK 0 " 161.00 "1 "   " "  :  1 14.819700 5.998450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5056 "GRAHAM 1    " 161.00 "1 "   " "  :  1 28.278599 11.446100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5062 "MABANK 2 3  " 115.00 "1 "   " "  :  1 30.618000 12.393000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5064 "ARLINGTON ~2" 161.00 "1 "   " "  :  1 53.946899 21.835651 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5070 "DALLAS 41 0 " 161.00 "1 "   " "  :  1 52.256398 21.151400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "1 "   " "  :  1 16.814699 6.805950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "2 "   " "  :  1 35.063698 14.192450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5072 "DALLAS 19 0 " 161.00 "1 "   " "  :  1 50.635199 20.495200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5073 "BANGS 0     " 161.00 "1 "   " "  :  1 6.184500 2.503250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5074 "PROSPER 0   " 161.00 "1 "   " "  :  1 22.243199 9.003200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "1 "   " "  :  1 0.541800 0.219300 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "2 "   " "  :  1 2.230200 0.902700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5077 "TERRELL 1 1 " 115.00 "1 "   " "  :  1 12.946499 5.240250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5078 "AUBREY 0    " 161.00 "1 "   " "  :  1 46.496098 18.819851 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5079 "WACO 4 0    " 161.00 "1 "   " "  :  1 26.733000 10.820500 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "1 "   " "  :  1 6.020700 2.436950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "2 "   " "  :  1 3.864000 1.564000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "3 "   " "  :  1 16.445099 6.656350 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5081 "FORT HOOD 0 " 161.00 "1 "   " "  :  1 62.880297 25.451550 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5082 "ARLINGTON~13" 161.00 "1 "   " "  :  1 71.551203 28.961200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5084 "MCKINNEY 3 1" 161.00 "1 "   " "  :  1 156.941390 63.523901 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5085 "DALLAS 38 0 " 161.00 "1 "   " "  :  1 35.912099 14.535850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5086 "ARLINGTON~17" 161.00 "1 "   " "  :  1 64.428001 26.078001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5087 "MILFORD 0   " 161.00 "1 "   " "  :  1 2.891700 1.170450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5090 "DALLAS 15 0 " 161.00 "1 "   " "  :  1 76.120800 30.810800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5091 "FROST 0     " 161.00 "1 "   " "  :  1 3.733800 1.511300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5092 "GRANDVIEW 0 " 161.00 "1 "   " "  :  1 12.337499 4.993750 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5093 "HASLET 0    " 161.00 "1 "   " "  :  1 33.589499 13.595749 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5094 "BARDWELL 0  " 161.00 "1 "   " "  :  1 1.864800 0.754800 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5095 "LAKE DALLA~1" 161.00 "1 "   " "  :  1 22.570800 9.135800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5096 "PLANO 1 0   " 161.00 "1 "   " "  :  1 43.215900 17.492150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5097 "EULESS 2 0  " 161.00 "1 "   " "  :  1 57.800400 23.395400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~17" 161.00 "1 "   " "  :  1 46.939199 18.999200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~17" 161.00 "2 "   " "  :  1 62.416197 25.263700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5099 "FLOWER MOU~2" 161.00 "1 "   " "  :  1 47.344499 19.163249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5100 "DALLAS 11 0 " 161.00 "1 "   " "  :  1 15.712200 6.359700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5101 "COMANCHE 0  " 161.00 "1 "   " "  :  1 15.844499 6.413250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "1 "   " "  :  1 92.418894 37.407649 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "2 "   " "  :  1 71.727600 29.032600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5104 "FORT WORT~28" 161.00 "1 "   " "  :  1 55.313999 22.389001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5105 "IRVING 1 0  " 161.00 "1 "   " "  :  1 73.689002 29.826501 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5108 "DALLAS 44 0 " 161.00 "1 "   " "  :  1 28.083300 11.367050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5109 "LANCASTER ~1" 161.00 "1 "   " "  :  1 37.785298 15.294050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5110 "PALO PINTO~8" 161.00 "1 "   " "  :  1 2.408700 0.974950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5111 "ADDISON 0   " 161.00 "1 "   " "  :  1 26.069400 10.551900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5112 "HICO 0      " 161.00 "1 "   " "  :  1 9.975000 4.037500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5113 "KRUM 0      " 161.00 "1 "   " "  :  1 15.107400 6.114900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5114 "KAUFMAN 0   " 161.00 "1 "   " "  :  1 39.862198 16.134700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5115 "CADDO MILL~1" 161.00 "1 "   " "  :  1 12.411000 5.023500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5116 "PLANO 7 0   " 161.00 "1 "   " "  :  1 99.092695 40.108949 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5117 "FORT WORT~25" 161.00 "1 "   " "  :  1 89.798098 36.346850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5118 "BAIRD 0     " 161.00 "1 "   " "  :  1 6.054300 2.450550 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5119 "PERRIN 0    " 161.00 "1 "   " "  :  1 3.078600 1.246100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5121 "BROWNWOOD 1 " 161.00 "1 "   " "  :  1 53.659200 21.719199 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5122 "DALLAS 6 0  " 161.00 "1 "   " "  :  1 45.496501 18.415250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5124 "MARLIN 1    " 115.00 "1 "   " "  :  1 18.685800 7.563300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5125 "ARLINGTON~14" 161.00 "1 "   " "  :  1 47.541900 19.243149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "1 "   " "  :  1 116.352594 47.095099 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "2 "   " "  :  1 4.895100 1.981350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "1 "   " "  :  1 1.125600 0.455600 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "2 "   " "  :  1 1.598100 0.646850 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5128 "DALLAS 33 0 " 161.00 "1 "   " "  :  1 63.359101 25.645351 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~6" 161.00 "1 "   " "  :  1 2.969400 1.201900 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~6" 161.00 "2 "   " "  :  1 7.455000 3.017500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5130 "PLANO 5 0   " 161.00 "1 "   " "  :  1 69.850200 28.272700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5132 "BELTON 1    " 161.00 "1 "   " "  :  1 71.761196 29.046199 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5133 "TOLAR 0     " 161.00 "1 "   " "  :  1 8.511300 3.445050 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5134 "BRECKENRID~1" 161.00 "1 "   " "  :  1 18.883201 7.643200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "1 "   " "  :  1 6.799800 2.752300 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "2 "   " "  :  1 12.516000 5.066000 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5136 "COOPER 0    " 161.00 "1 "   " "  :  1 8.358000 3.383000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5138 "WACO 1 1    " 161.00 "1 "   " "  :  1 73.531496 29.762751 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5139 "DALLAS 42 0 " 161.00 "1 "   " "  :  1 60.467400 24.474899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5140 "GATESVILLE~1" 161.00 "1 "   " "  :  1 6.052200 2.449700 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "1 "   " "  :  1 6.923700 2.802450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "2 "   " "  :  1 24.845101 10.056350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5142 "MOODY 0     " 161.00 "1 "   " "  :  1 10.873800 4.401300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~12" 161.00 "1 "   " "  :  1 32.094300 12.990551 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~12" 161.00 "2 "   " "  :  1 29.118600 11.786100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5144 "WACO 6 0    " 161.00 "1 "   " "  :  1 51.399598 20.804600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5145 "GRAND PRAI~1" 161.00 "1 "   " "  :  1 82.498499 33.392251 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5146 "ROWLETT 2 0 " 161.00 "1 "   " "  :  1 63.527100 25.713351 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5147 "PLANO 6 0   " 161.00 "1 "   " "  :  1 75.681896 30.633149 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5148 "IRVING 5 0  " 161.00 "1 "   " "  :  1 58.384200 23.631699 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5149 "DALLAS 7 0  " 161.00 "1 "   " "  :  1 64.014298 25.910550 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "1 "   " "  :  1 0.306600 0.124100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "2 "   " "  :  1 0.884100 0.357850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "3 "   " "  :  1 1.688400 0.683400 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5151 "MORGAN 0    " 161.00 "1 "   " "  :  1 3.731700 1.510450 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5152 "SACHSE 0    " 161.00 "1 "   " "  :  1 42.688798 17.278799 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5153 "PARADISE 0  " 161.00 "1 "   " "  :  1 11.186700 4.527950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "1 "   " "  :  1 3.362100 1.360850 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "2 "   " "  :  1 7.543200 3.053200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5155 "STRAWN 0    " 161.00 "1 "   " "  :  1 2.593500 1.049750 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5156 "May-00      " 161.00 "1 "   " "  :  1 4.351200 1.761200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5157 "DESOTO 0    " 161.00 "1 "   " "  :  1 102.641700 41.545451 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5158 "MESQUITE 2 0" 161.00 "1 "   " "  :  1 117.736496 47.655249 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "1 "   " "  :  1 5.401200 2.186200 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "2 "   " "  :  1 4.779600 1.934600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5160 "DENTON 2 0  " 161.00 "1 "   " "  :  1 41.542201 16.814700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5161 "DALLAS 4 0  " 161.00 "1 "   " "  :  1 139.757102 56.568348 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5162 "AXTELL 0    " 161.00 "1 "   " "  :  1 4.685100 1.896350 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5163 "NOLANVILLE 0" 161.00 "1 "   " "  :  1 10.607100 4.293350 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5165 "DENTON 1 1  " 161.00 "1 "   " "  :  1 38.870999 15.733500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5168 "DALLAS 39 0 " 161.00 "1 "   " "  :  1 87.971096 35.607350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5171 "MERTENS 0   " 161.00 "1 "   " "  :  1 0.745500 0.301750 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5172 "WEATHERFOR~1" 161.00 "1 "   " "  :  1 51.966601 21.034101 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5173 "PLANO 3 0   " 161.00 "1 "   " "  :  1 95.449196 38.634199 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "1 "   " "  :  1 1.929900 0.781150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "2 "   " "  :  1 1.096200 0.443700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5175 "DENTON 3 0  " 161.00 "1 "   " "  :  1 83.067596 33.622599 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5176 "GRAFORD 0   " 161.00 "1 "   " "  :  1 5.111400 2.068900 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5177 "ARLINGTON~16" 161.00 "1 "   " "  :  1 63.965999 25.891000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5178 "ROCKWALL 1 0" 161.00 "1 "   " "  :  1 58.770599 23.788100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "1 "   " "  :  1 2.776200 1.123700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "2 "   " "  :  1 59.077198 23.912200 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5181 "GARLAND 2 0 " 161.00 "1 "   " "  :  1 124.752594 50.495100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5182 "GATESVILLE~2" 161.00 "1 "   " "  :  1 2.675400 1.082900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5183 "CARROLLTON~3" 161.00 "1 "   " "  :  1 97.364401 39.409399 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~19" 161.00 "1 "   " "  :  1 4.206300 1.702550 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~19" 161.00 "2 "   " "  :  1 51.956099 21.029849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5185 "RHOME 0     " 161.00 "1 "   " "  :  1 18.001200 7.286200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5186 "VENUS 0     " 161.00 "1 "   " "  :  1 17.486699 7.077950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5187 "OLNEY 2 0   " 161.00 "1 "   " "  :  1 10.785600 4.365600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5188 "CARROLLTON~1" 161.00 "1 "   " "  :  1 45.374698 18.365949 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5189 "DALLAS 20 0 " 161.00 "1 "   " "  :  1 55.185900 22.337151 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5190 "GORDON 0    " 161.00 "1 "   " "  :  1 2.362500 0.956250 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5191 "MERIDIAN 0  " 161.00 "1 "   " "  :  1 5.304600 2.147100 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "1 "   " "  :  1 0.911400 0.368900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "2 "   " "  :  1 93.428998 37.816501 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5194 "DUNCANVILL~1" 161.00 "1 "   " "  :  1 41.304900 16.718650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5195 "ARGYLE 0    " 161.00 "1 "   " "  :  1 38.679898 15.656149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5199 "FORT WORTH~4" 161.00 "1 "   " "  :  1 17.033100 6.894350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5200 "MINERAL WE~1" 161.00 "1 "   " "  :  1 46.445701 18.799450 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5201 "COOLIDGE 0  " 161.00 "1 "   " "  :  1 3.368400 1.363400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5202 "RICE 0      " 161.00 "1 "   " "  :  1 6.048000 2.448000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5203 "DALLAS 35 0 " 161.00 "1 "   " "  :  1 102.908395 41.653401 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5209 "WALNUT SPR~1" 161.00 "1 "   " "  :  1 2.513700 1.017450 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5210 "BEDFORD 2 0 " 161.00 "1 "   " "  :  1 27.745200 11.230200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5211 "HUBBARD 0   " 161.00 "1 "   " "  :  1 4.834200 1.956700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5212 "FERRIS 0    " 161.00 "1 "   " "  :  1 23.723701 9.602450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5213 "GARLAND 4 0 " 161.00 "1 "   " "  :  1 64.469999 26.095000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5214 "DALLAS 32 0 " 161.00 "1 "   " "  :  1 71.471403 28.928900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5215 "PILOT POIN~1" 161.00 "1 "   " "  :  1 13.983900 5.660150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5216 "FORT WORT~26" 161.00 "1 "   " "  :  1 46.607399 18.864900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5217 "NORTH RICH~2" 161.00 "1 "   " "  :  1 70.232397 28.427401 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5218 "JUSTIN 0    " 161.00 "1 "   " "  :  1 27.505801 11.133300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5219 "SCURRY 0    " 161.00 "1 "   " "  :  1 9.342900 3.781650 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5220 "SANGER 0    " 161.00 "1 "   " "  :  1 28.339500 11.470750 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5221 "KILLEEN 1 0 " 161.00 "1 "   " "  :  1 63.902997 25.865501 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "1 "   " "  :  1 13.864200 5.611700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "2 "   " "  :  1 9.336600 3.779100 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5223 "MEXIA 0     " 161.00 "1 "   " "  :  1 24.355799 9.858300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5224 "CARROLLTON~2" 161.00 "1 "   " "  :  1 108.410398 43.880400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5225 "NEVADA 0    " 161.00 "1 "   " "  :  1 9.141300 3.700050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5226 "ZEPHYR 0    " 161.00 "1 "   " "  :  1 3.843000 1.555500 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5227 "TERRELL 2 0 " 161.00 "1 "   " "  :  1 49.616697 20.082951 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5228 "DALLAS 14 0 " 161.00 "1 "   " "  :  1 56.838600 23.006099 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5229 "DALLAS 13 0 " 161.00 "1 "   " "  :  1 30.760800 12.450800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5230 "DALLAS 28 0 " 161.00 "1 "   " "  :  1 46.460400 18.805400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5231 "HAMILTON 0  " 161.00 "1 "   " "  :  1 10.453800 4.231300 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5232 "ARLINGTON~15" 161.00 "1 "   " "  :  1 34.981800 14.159299 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5233 "EULESS 1 0  " 161.00 "1 "   " "  :  1 69.142498 27.986249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5234 "FRISCO 1 0  " 161.00 "1 "   " "  :  1 99.861296 40.420049 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5235 "SALADO 0    " 161.00 "1 "   " "  :  1 14.259000 5.771500 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5244 "FORT WORT~15" 161.00 "1 "   " "  :  1 45.591000 18.453500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5245 "GRAPEVINE 0 " 161.00 "1 "   " "  :  1 97.272001 39.372000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5246 "GLEN ROSE ~5" 161.00 "1 "   " "  :  1 14.849099 6.010350 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5247 "KOPPERL 0   " 161.00 "1 "   " "  :  1 2.282700 0.923950 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5248 "BEDFORD 1 0 " 161.00 "1 "   " "  :  1 70.713300 28.622049 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5249 "FORT WORT~22" 161.00 "1 "   " "  :  1 80.276702 32.492951 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5250 "DALLAS 5 0  " 161.00 "1 "   " "  :  1 115.560896 46.774650 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5251 "GRAND PRAI~2" 161.00 "1 "   " "  :  1 86.186100 34.884849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5252 "DALLAS 22 0 " 161.00 "1 "   " "  :  1 56.561399 22.893900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5253 "FLOWER MOU~1" 161.00 "1 "   " "  :  1 88.674600 35.892099 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5254 "ROANOKE 0   " 161.00 "1 "   " "  :  1 58.060799 23.500800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5255 "MILLSAP 0   " 161.00 "1 "   " "  :  1 6.598200 2.670700 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5256 "FORRESTON 0 " 161.00 "1 "   " "  :  1 0.911400 0.368900 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5257 "ITALY 0     " 161.00 "1 "   " "  :  1 6.930000 2.805000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5258 "FORNEY 0    " 161.00 "1 "   " "  :  1 70.131602 28.386599 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5259 "LAVON 0     " 161.00 "1 "   " "  :  1 6.447000 2.609500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5264 "DE LEON 0   " 161.00 "1 "   " "  :  1 8.488200 3.435700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5265 "KELLER 1 0  " 161.00 "1 "   " "  :  1 72.758698 29.449949 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5266 "CEDAR HILL 0" 161.00 "1 "   " "  :  1 95.283296 38.567051 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "1 "   " "  :  1 2.020200 0.817700 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "2 "   " "  :  1 19.544700 7.910950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "3 "   " "  :  1 5.957700 2.411450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5268 "COMMERCE 0  " 161.00 "1 "   " "  :  1 22.562401 9.132400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5269 "MIDLOTHIAN~3" 161.00 "1 "   " "  :  1 60.870597 24.638100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "1 "   " "  :  1 2.131500 0.862750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "2 "   " "  :  1 13.553400 5.485900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5271 "BARTLETT 0  " 161.00 "1 "   " "  :  1 7.003500 2.834750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "1 "   " "  :  1 5.817000 2.354500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "2 "   " "  :  1 7.362600 2.980100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5273 "COPPELL 0   " 161.00 "1 "   " "  :  1 81.198603 32.866099 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5274 "WILMER 0    " 161.00 "1 "   " "  :  1 8.307600 3.362600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5275 "DAWSON 0    " 161.00 "1 "   " "  :  1 3.326400 1.346400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5276 "MART 0      " 161.00 "1 "   " "  :  1 7.379400 2.986900 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5277 "LITTLE ELM 0" 161.00 "1 "   " "  :  1 73.361399 29.693899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5278 "TEMPLE 2 0  " 161.00 "1 "   " "  :  1 35.483701 14.362450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "1 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "2 "   " "  :  1 66.244497 26.813251 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5284 "QUINLAN 0   " 161.00 "1 "   " "  :  1 31.252200 12.649700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5285 "CHICO 0     " 161.00 "1 "   " "  :  1 7.106400 2.876400 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "1 "   " "  :  1 18.900000 7.650000 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "2 "   " "  :  1 1.778700 0.719950 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "3 "   " "  :  1 0.445200 0.180200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "1 "   " "  :  1 10.611300 4.295050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "2 "   " "  :  1 63.564901 25.728649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "3 "   " "  :  1 56.569798 22.897300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5288 "WOLFE CITY 0" 161.00 "1 "   " "  :  1 9.527699 3.856450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5289 "DALLAS 26 0 " 161.00 "1 "   " "  :  1 48.831299 19.765051 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5290 "WHITNEY 0   " 161.00 "1 "   " "  :  1 21.241499 8.597750 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5291 "FORT WORT~18" 161.00 "1 "   " "  :  1 100.921801 40.849301 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5292 "FORT WORT~20" 161.00 "1 "   " "  :  1 43.436399 17.581400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5293 "JOSHUA 0    " 161.00 "1 "   " "  :  1 44.076901 17.840651 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5294 "DALLAS 12 0 " 161.00 "1 "   " "  :  1 77.809198 31.494200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5296 "MCKINNEY 1 1" 161.00 "1 "   " "  :  1 71.626797 28.991801 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5305 "ALLEN 1 1   " 161.00 "1 "   " "  :  1 132.593995 53.669000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5306 "ALEDO 2 0   " 161.00 "1 "   " "  :  1 28.564201 11.561700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5307 "THE COLONY 0" 161.00 "1 "   " "  :  1 100.489197 40.674201 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5308 "SUNNYVALE 0 " 161.00 "1 "   " "  :  1 10.747800 4.350300 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5309 "DALLAS 10 0 " 161.00 "1 "   " "  :  1 69.194999 28.007501 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5310 "FORT WORT~24" 161.00 "1 "   " "  :  1 48.995100 19.831350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5311 "DALLAS 30 0 " 161.00 "1 "   " "  :  1 28.671300 11.605050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5312 "AZLE 0      " 161.00 "1 "   " "  :  1 57.266997 23.179500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5313 "HUTCHINS 0  " 161.00 "1 "   " "  :  1 11.285400 4.567900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5314 "VALLEY MIL~1" 161.00 "1 "   " "  :  1 8.391600 3.396600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5315 "DENTON 6 0  " 161.00 "1 "   " "  :  1 22.215899 8.992150 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5316 "MESQUITE 3 0" 161.00 "1 "   " "  :  1 123.332994 49.920499 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5323 "DALLAS 2 1  " 161.00 "1 "   " "  :  1 153.606601 62.174100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5327 "MOUNT CALM 0" 161.00 "1 "   " "  :  1 2.809800 1.137300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "1 "   " "  :  1 0.226800 0.091800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "2 "   " "  :  1 3.733800 1.511300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "3 "   " "  :  1 5.586000 2.261000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5329 "DALLAS 17 0 " 161.00 "1 "   " "  :  1 103.773602 42.003599 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5330 "ARLINGTON~12" 161.00 "1 "   " "  :  1 45.347399 18.354900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5331 "CELINA 0    " 161.00 "1 "   " "  :  1 18.448501 7.467250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5332 "FORT WORTH~8" 161.00 "1 "   " "  :  1 59.585400 24.117900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5333 "RED OAK 0   " 161.00 "1 "   " "  :  1 75.686102 30.634850 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5334 "CLYDE 0     " 161.00 "1 "   " "  :  1 16.762200 6.784700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5335 "IRVING 2 0  " 161.00 "1 "   " "  :  1 116.694900 47.233650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5336 "ROWLETT 1 0 " 161.00 "1 "   " "  :  1 51.895200 21.005200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5337 "JACKSBORO ~4" 161.00 "1 "   " "  :  1 13.148100 5.321850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5338 "GRANBURY 3 0" 161.00 "1 "   " "  :  1 56.179197 22.739200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5339 "SOUTHLAKE 0 " 161.00 "1 "   " "  :  1 56.004898 22.668649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "1 "   " "  :  1 20.260800 8.200800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "3 "   " "  :  1 3.498600 1.416100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5341 "LEWISVILLE~1" 161.00 "1 "   " "  :  1 27.089999 10.965000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5344 "DALLAS 36 0 " 161.00 "1 "   " "  :  1 66.299101 26.835349 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5345 "HILLSBORO 0 " 161.00 "1 "   " "  :  1 23.181899 9.383150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5346 "FORT WORTH~7" 161.00 "1 "   " "  :  1 63.911400 25.868899 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5347 "CISCO 0     " 161.00 "1 "   " "  :  1 13.076700 5.292950 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5348 "ITASCA 0    " 161.00 "1 "   " "  :  1 6.476400 2.621400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5349 "LANCASTER ~2" 161.00 "1 "   " "  :  1 42.579599 17.234600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5351 "GARLAND 1 1 " 161.00 "1 "   " "  :  1 121.997400 49.379900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5352 "DALLAS 9 0  " 161.00 "1 "   " "  :  1 29.288700 11.854950 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5353 "DUNCANVILL~2" 161.00 "1 "   " "  :  1 39.608099 16.031849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5354 "MESQUITE 1 0" 161.00 "1 "   " "  :  1 54.406798 22.021800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5355 "MAYPEARL 0  " 161.00 "1 "   " "  :  1 3.954300 1.600550 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5356 "GARLAND 3 0 " 161.00 "1 "   " "  :  1 85.703095 34.689349 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5357 "ALLEN 2 0   " 161.00 "1 "   " "  :  1 63.728698 25.794950 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5362 "BRIDGEPORT 1" 161.00 "1 "   " "  :  1 23.734200 9.606700 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5370 "LEWISVILLE~4" 161.00 "1 "   " "  :  1 74.193002 30.030501 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5371 "SEAGOVILLE 0" 161.00 "1 "   " "  :  1 48.297900 19.549149 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5372 "DALLAS 31 0 " 161.00 "1 "   " "  :  1 27.858600 11.276100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "1 "   " "  :  1 64.354501 26.048249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "2 "   " "  :  1 45.538500 18.432251 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5374 "BALCH SPRI~1" 161.00 "1 "   " "  :  1 48.365100 19.576350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5375 "FORT WORTH~5" 161.00 "1 "   " "  :  1 43.461600 17.591600 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5376 "DALLAS 43 0 " 161.00 "1 "   " "  :  1 33.492899 13.556650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5377 "KILLEEN 2 0 " 161.00 "1 "   " "  :  1 40.332598 16.325100 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5378 "WACO 5 0    " 161.00 "1 "   " "  :  1 47.640601 19.283099 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5379 "FORT WORT~29" 161.00 "1 "   " "  :  1 115.313101 46.674350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5381 "ENNIS 1     " 161.00 "1 "   " "  :  1 55.862100 22.610851 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5385 "DALLAS 3 1  " 161.00 "1 "   " "  :  1 168.680393 68.275398 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5386 "RICHARDSON~1" 161.00 "1 "   " "  :  1 44.482201 18.004701 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5387 "FORT WORT~14" 161.00 "1 "   " "  :  1 54.425698 22.029451 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5389 "WACO 2 1    " 161.00 "1 "   " "  :  1 61.225499 24.781750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5392 "ROGERS 2    " 115.00 "1 "   " "  :  1 5.245800 2.123300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5393 "CHINA SPRI~1" 161.00 "1 "   " "  :  1 10.443299 4.227050 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5400 "MCKINNEY 2 0" 161.00 "1 "   " "  :  1 75.789000 30.676499 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5402 "GRANBURY 2 1" 161.00 "1 "   " "  :  1 46.176899 18.690650 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5407 "CLIFTON 2 0 " 161.00 "1 "   " "  :  1 14.895300 6.029050 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5408 "FARMERSVIL~1" 161.00 "1 "   " "  :  1 18.601800 7.529300 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5409 "ARLINGTON ~8" 161.00 "1 "   " "  :  1 64.789199 26.224199 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5411 "KILLEEN 3 1 " 161.00 "1 "   " "  :  1 84.052498 34.021249 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5412 "WYLIE 0     " 161.00 "1 "   " "  :  1 101.213697 40.967450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5420 "FORT WORTH~2" 161.00 "1 "   " "  :  1 10.271100 4.157350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5421 "JOSEPHINE 0 " 161.00 "1 "   " "  :  1 1.409100 0.570350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5422 "LEWSIVILLE 0" 161.00 "1 "   " "  :  1 128.062200 51.834702 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "1 "   " "  :  1 0.982800 0.397800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "3 "   " "  :  1 36.071699 14.600450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5426 "KEMP 0      " 161.00 "1 "   " "  :  1 30.699899 12.426150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5427 "WAXAHACHIE~2" 161.00 "1 "   " "  :  1 17.715600 7.170600 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5428 "HURST 0     " 161.00 "1 "   " "  :  1 59.684100 24.157850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5429 "FORT WORT~10" 161.00 "1 "   " "  :  1 74.316895 30.080649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5430 "WEATHERFOR~2" 161.00 "1 "   " "  :  1 42.411601 17.166600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5431 "ROCKWALL 2 0" 161.00 "1 "   " "  :  1 59.104498 23.923250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "1 "   " "  :  1 24.147899 9.774150 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "2 "   " "  :  1 5.264700 2.130950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5433 "FORT WORT~23" 161.00 "1 "   " "  :  1 81.885301 33.144051 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5434 "NEWARK 0    " 161.00 "1 "   " "  :  1 6.972000 2.822000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5435 "SANTO 0     " 161.00 "1 "   " "  :  1 3.147900 1.274150 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5436 "DALLAS 18 0 " 161.00 "1 "   " "  :  1 51.021598 20.651600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5437 "ELM MOTT 0  " 161.00 "1 "   " "  :  1 6.310500 2.554250 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5438 "FORT WORTH~9" 161.00 "1 "   " "  :  1 35.170798 14.235801 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5439 "WAXAHACHIE~1" 161.00 "1 "   " "  :  1 79.728601 32.271099 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5440 "ARLINGTON~11" 161.00 "1 "   " "  :  1 116.982599 47.350100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5441 "FORT WORT~13" 161.00 "1 "   " "  :  1 101.627399 41.134900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5442 "FORT WORT~27" 161.00 "1 "   " "  :  1 30.601198 12.386200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5443 "FORT WORTH~3" 161.00 "1 "   " "  :  1 36.636598 14.829101 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5446 "HEWITT 0    " 161.00 "1 "   " "  :  1 28.463399 11.520900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~9" 161.00 "1 "   " "  :  1 14.204400 5.749400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~9" 161.00 "2 "   " "  :  1 93.920397 38.015401 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5449 "GRAND PRAI~4" 161.00 "1 "   " "  :  1 186.891591 75.646597 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5450 "MELISSA 0   " 161.00 "1 "   " "  :  1 11.967899 4.844150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5452 "COPPERAS C~2" 161.00 "1 "   " "  :  1 74.621400 30.203900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "1 "   " "  :  1 10.250100 4.148850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "2 "   " "  :  1 37.293898 15.095150 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5454 "GREENVILLE~5" 161.00 "1 "   " "  :  1 33.432000 13.531999 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5455 "ALVORD 0    " 161.00 "1 "   " "  :  1 6.627600 2.682600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "1 "   " "  :  1 4.002600 1.620100 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "2 "   " "  :  1 4.830000 1.955000 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "1 "   " "  :  1 47.770798 19.335800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "2 "   " "  :  1 24.704399 9.999400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5460 "HOLLAND 2   " 115.00 "1 "   " "  :  1 9.909900 4.011150 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5461 "TEMPLE 3 0  " 161.00 "1 "   " "  :  1 50.962798 20.627800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5462 "DALLAS 34 0 " 161.00 "1 "   " "  :  1 60.232198 24.379700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5463 "IRVING 4 0  " 161.00 "1 "   " "  :  1 112.228201 45.425701 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5465 "FRISCO 2 1  " 161.00 "1 "   " "  :  1 152.718296 61.814553 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5466 "GATESVILLE~3" 161.00 "1 "   " "  :  1 5.205900 2.107150 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5467 "DALLAS 25 0 " 161.00 "1 "   " "  :  1 19.758901 7.997650 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5468 "DALLAS 37 0 " 161.00 "1 "   " "  :  1 29.490300 11.936550 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5469 "FORT WORT~11" 161.00 "1 "   " "  :  1 5.949300 2.408050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5470 "WOODWAY 0   " 161.00 "1 "   " "  :  1 49.362598 19.980100 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5471 "MINGUS 0    " 161.00 "1 "   " "  :  1 1.010100 0.408850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5472 "THROCKMORT~1" 161.00 "1 "   " "  :  1 3.196200 1.293700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "1 "   " "  :  1 1.579200 0.639200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "2 "   " "  :  1 1.239000 0.501500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5474 "ABBOTT 0    " 161.00 "1 "   " "  :  1 2.177700 0.881450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5475 "ALVARADO 0  " 161.00 "1 "   " "  :  1 41.493898 16.795149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5476 "CORSICANA ~1" 161.00 "1 "   " "  :  1 7.681800 3.109300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5477 "HARKER HEI~1" 161.00 "1 "   " "  :  1 55.322398 22.392400 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5478 "IRVING 3 0  " 161.00 "1 "   " "  :  1 96.557999 39.083001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5480 "BURLESON 1  " 161.00 "1 "   " "  :  1 125.462399 50.782400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5481 "FORT WORT~21" 161.00 "1 "   " "  :  1 40.729499 16.485751 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5482 "DALLAS 23 0 " 161.00 "1 "   " "  :  1 48.428098 19.601850 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5483 "NORTH RICH~1" 161.00 "1 "   " "  :  1 59.238901 23.977651 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "1 "   " "  :  1 0.417900 0.169150 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "2 "   " "  :  1 3.983700 1.612450 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5485 "BLOOMING G~1" 161.00 "1 "   " "  :  1 3.282300 1.328550 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6001 "CONVERSE 0  " 115.00 "1 "   " "  :  1 72.666298 29.412550 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6002 "SAN ANTON~63" 115.00 "1 "   " "  :  1 22.734599 9.202100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6005 "BASTROP 2   " 115.00 "1 "   " "  :  1 52.836001 21.386001 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "1 "   " "  :  1 5.033700 2.037450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "2 "   " "  :  1 11.778900 4.767650 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6012 "PAIGE 0     " 115.00 "1 "   " "  :  1 9.454200 3.826700 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~59" 115.00 "1 "   " "  :  1 0.493500 0.199750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~59" 115.00 "2 "   " "  :  1 65.929499 26.685750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6014 "WAELDER 0   " 115.00 "1 "   " "  :  1 3.857700 1.561450 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6015 "ATASCOSA 0  " 115.00 "1 "   " "  :  1 17.335500 7.016750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6016 "SAN ANTON~57" 115.00 "1 "   " "  :  1 123.503100 49.989349 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6017 "CIBOLO 0    " 115.00 "1 "   " "  :  1 58.317000 23.604500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6018 "AUSTIN 6 0  " 115.00 "1 "   " "  :  1 1.722000 0.697000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6019 "AUSTIN 25 0 " 115.00 "1 "   " "  :  1 41.348997 16.736500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6020 "HORSESHOE ~1" 115.00 "1 "   " "  :  1 11.568900 4.682650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6023 "LEANDER 1 2 " 115.00 "1 "   " "  :  1 93.019501 37.650749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6024 "AUSTIN 10 0 " 115.00 "1 "   " "  :  1 59.492999 24.080500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~44" 115.00 "1 "   " "  :  1 28.639799 11.592300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~44" 115.00 "2 "   " "  :  1 16.602599 6.720100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6026 "SAN ANTON~68" 115.00 "1 "   " "  :  1 15.481199 6.266200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6027 "ELGIN 0     " 115.00 "1 "   " "  :  1 45.483901 18.410151 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6028 "AUSTIN 31 0 " 115.00 "1 "   " "  :  1 72.342901 29.281649 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "1 "   " "  :  1 1.239000 0.501500 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "2 "   " "  :  1 2.828700 1.144950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "3 "   " "  :  1 0.819000 0.331500 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6031 "YOAKUM 1    " 115.00 "1 "   " "  :  1 20.428799 8.268800 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6032 "AUSTIN 37 0 " 115.00 "1 "   " "  :  1 25.481399 10.313900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6035 "PFLUGERVIL~3" 115.00 "1 "   " "  :  1 144.456892 58.470649 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6037 "SAN ANTON~13" 115.00 "1 "   " "  :  1 103.269601 41.799599 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6040 "AUSTIN 3 2  " 115.00 "1 "   " "  :  1 56.548798 22.888801 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6043 "SAN ANTON~67" 115.00 "1 "   " "  :  1 103.813497 42.019749 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6044 "SAN ANTON~20" 115.00 "1 "   " "  :  1 12.807900 5.184150 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6047 "SAN ANTON~23" 115.00 "1 "   " "  :  1 104.897100 42.458349 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6055 "BERGHEIM 0  " 115.00 "1 "   " "  :  1 3.448200 1.395700 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6058 "NEW BRAUN~11" 115.00 "1 "   " "  :  1 125.046602 50.614101 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6059 "D HANIS 0   " 115.00 "1 "   " "  :  1 2.404500 0.973250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6060 "SAN ANTON~36" 115.00 "1 "   " "  :  1 52.172401 21.117400 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6061 "AUSTIN 7 0  " 115.00 "1 "   " "  :  1 103.532099 41.905850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6064 "BRENHAM 2   " 115.00 "1 "   " "  :  1 57.733200 23.368201 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6065 "BERTRAM 0   " 115.00 "1 "   " "  :  1 10.399200 4.209200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6091 "WIMBERLEY 0 " 115.00 "1 "   " "  :  1 26.464200 10.711700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6092 "GONZALES 0  " 115.00 "1 "   " "  :  1 24.962700 10.103950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6093 "SAN ANTON~11" 115.00 "1 "   " "  :  1 28.377299 11.486050 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6094 "SAN ANTON~15" 115.00 "1 "   " "  :  1 47.585997 19.261000 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6095 "HUTTO 0     " 115.00 "1 "   " "  :  1 47.861100 19.372350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6096 "LULING 0    " 115.00 "1 "   " "  :  1 18.045300 7.304050 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6097 "SAN ANTON~32" 115.00 "1 "   " "  :  1 73.751995 29.852000 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6098 "AUSTIN 12 0 " 115.00 "1 "   " "  :  1 92.551199 37.461200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6099 "SAN ANTON~16" 115.00 "1 "   " "  :  1 14.964600 6.057100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6100 "ADKINS 0    " 115.00 "1 "   " "  :  1 26.399100 10.685350 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "1 "   " "  :  1 1.908900 0.772650 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "2 "   " "  :  1 22.037399 8.919900 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "1 "   " "  :  1 6.396600 2.589100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "2 "   " "  :  1 3.708600 1.501100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6112 "NATALIA 0   " 115.00 "1 "   " "  :  1 11.312700 4.578950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6113 "AUSTIN 20 0 " 115.00 "1 "   " "  :  1 14.366100 5.814850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6114 "SAN ANTON~60" 115.00 "1 "   " "  :  1 49.379400 19.986901 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6115 "SAN ANTON~69" 115.00 "1 "   " "  :  1 91.791001 37.153500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "1 "   " "  :  1 2.709000 1.096500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "2 "   " "  :  1 37.088098 15.011850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6117 "SMITHVILLE 0" 115.00 "1 "   " "  :  1 19.040700 7.706950 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6120 "CEDAR PARK 2" 115.00 "1 "   " "  :  1 136.707900 55.334151 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6121 "SAN ANTON~37" 115.00 "1 "   " "  :  1 84.560696 34.226951 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6122 "HALLETTSVI~1" 115.00 "1 "   " "  :  1 15.894900 6.433650 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6123 "AUSTIN 5 0  " 115.00 "1 "   " "  :  1 31.575599 12.780599 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6124 "NEW BRAUN~12" 115.00 "1 "   " "  :  1 40.191899 16.268151 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6125 "SUTHERLAND~1" 115.00 "1 "   " "  :  1 1.814400 0.734400 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6126 "AUSTIN 34 0 " 115.00 "1 "   " "  :  1 35.263198 14.273199 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6127 "CAMERON 0   " 115.00 "1 "   " "  :  1 17.667300 7.151050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6128 "SAN ANTON~49" 115.00 "1 "   " "  :  1 36.962098 14.960849 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "1 "   " "  :  1 0.741300 0.300050 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "2 "   " "  :  1 2.431800 0.984300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "3 "   " "  :  1 3.725400 1.507900 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6130 "MANCHACA 0  " 115.00 "1 "   " "  :  1 9.378600 3.796100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6131 "SPRING BRA~1" 115.00 "1 "   " "  :  1 30.697800 12.425300 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6132 "AUSTIN 19 0 " 115.00 "1 "   " "  :  1 45.315898 18.342149 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6133 "FLATONIA 0  " 115.00 "1 "   " "  :  1 7.305900 2.957150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6134 "GRANGER 0   " 115.00 "1 "   " "  :  1 5.334000 2.159000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "1 "   " "  :  1 10.260600 4.153100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "2 "   " "  :  1 4.937100 1.998350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6136 "GEORGETOWN~2" 115.00 "1 "   " "  :  1 49.826699 20.167950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6137 "AUSTIN 35 0 " 115.00 "1 "   " "  :  1 29.525999 11.951000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6138 "PIPE CREEK 0" 115.00 "1 "   " "  :  1 19.376699 7.842950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "1 "   " "  :  1 1.961400 0.793900 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "2 "   " "  :  1 4.762800 1.927800 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6140 "JARRELL 0   " 115.00 "1 "   " "  :  1 8.181600 3.311600 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6150 "SAN ANTON~50" 115.00 "1 "   " "  :  1 82.086899 33.225650 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6151 "SCHULENBUR~1" 115.00 "1 "   " "  :  1 11.300100 4.573850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6153 "SAN ANTON~34" 115.00 "1 "   " "  :  1 75.578998 30.591500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6154 "DRIPPING S~1" 115.00 "1 "   " "  :  1 30.170700 12.211950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6155 "SAN ANTON~38" 115.00 "1 "   " "  :  1 25.911899 10.488150 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6156 "MARBLE FA~11" 115.00 "1 "   " "  :  1 36.861299 14.920050 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6157 "BOERNE 1 0  " 115.00 "1 "   " "  :  1 20.164200 8.161700 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6158 "WASHINGTON 0" 115.00 "1 "   " "  :  1 3.945900 1.597150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6159 "SCHERTZ 0   " 115.00 "1 "   " "  :  1 63.728698 25.794950 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "1 "   " "  :  1 23.992500 9.711250 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "2 "   " "  :  1 44.801400 18.133900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6168 "SAN ANTON~62" 115.00 "1 "   " "  :  1 96.761701 39.165449 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~77" 115.00 "1 "   " "  :  1 18.715200 7.575200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~77" 115.00 "2 "   " "  :  1 60.914698 24.655950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6173 "CUERO 2 1   " 115.00 "1 "   " "  :  1 24.836700 10.052950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6174 "SAN ANTON~10" 115.00 "1 "   " "  :  1 67.025698 27.129450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6175 "AUSTIN 16 0 " 115.00 "1 "   " "  :  1 67.620000 27.370000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6176 "AUSTIN 39 0 " 115.00 "1 "   " "  :  1 31.724699 12.840950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6178 "SAN ANTON~74" 115.00 "1 "   " "  :  1 94.115696 38.094449 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6179 "SAN ANTON~58" 115.00 "1 "   " "  :  1 8.295000 3.357500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6180 "LA VERNIA 0 " 115.00 "1 "   " "  :  1 23.900100 9.673850 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6181 "MANOR 0     " 115.00 "1 "   " "  :  1 34.387500 13.918750 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6182 "SAN ANTON~54" 115.00 "1 "   " "  :  1 67.082400 27.152401 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6183 "GIDDINGS 0  " 115.00 "1 "   " "  :  1 18.876900 7.640650 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6184 "AUSTIN 32 0 " 115.00 "1 "   " "  :  1 33.875099 13.711350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6185 "AUSTIN 38 0 " 115.00 "1 "   " "  :  1 14.586600 5.904100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6186 "AUSTIN 30 0 " 115.00 "1 "   " "  :  1 27.556200 11.153700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6187 "AUSTIN 28 0 " 115.00 "1 "   " "  :  1 56.309399 22.791900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "1 "   " "  :  1 2.053800 0.831300 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "2 "   " "  :  1 3.009300 1.218050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "3 "   " "  :  1 14.095200 5.705200 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6190 "SHINER 0    " 115.00 "1 "   " "  :  1 12.925500 5.231750 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6191 "SAN ANTON~42" 115.00 "1 "   " "  :  1 11.741100 4.752350 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6193 "CALDWELL 1  " 115.00 "1 "   " "  :  1 24.981600 10.111600 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6194 "AUSTIN 18 0 " 115.00 "1 "   " "  :  1 31.096800 12.586799 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "1 "   " "  :  1 0.678300 0.274550 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "2 "   " "  :  1 1.180200 0.477700 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6196 "DALE 0      " 115.00 "1 "   " "  :  1 14.893200 6.028200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6199 "SAN ANTON~53" 115.00 "1 "   " "  :  1 167.821495 67.927748 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~19" 115.00 "1 "   " "  :  1 7.845600 3.175600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~19" 115.00 "2 "   " "  :  1 24.551100 9.937350 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6201 "SAN ANTON~47" 115.00 "1 "   " "  :  1 27.352499 11.071250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "1 "   " "  :  1 4.210500 1.704250 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "2 "   " "  :  1 7.429800 3.007300 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6203 "SAN ANTON~18" 115.00 "1 "   " "  :  1 82.313698 33.317450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6204 "SAN ANTON~35" 115.00 "1 "   " "  :  1 5.466300 2.212550 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6205 "AUSTIN 29 0 " 115.00 "1 "   " "  :  1 85.367098 34.553349 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "1 "   " "  :  1 2.001300 0.810050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "2 "   " "  :  1 1.785000 0.722500 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "3 "   " "  :  1 9.397500 3.803750 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6207 "LEANDER 2 0 " 115.00 "1 "   " "  :  1 20.523300 8.307050 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "1 "   " "  :  1 56.046901 22.685650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "2 "   " "  :  1 42.627898 17.254150 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "1 "   " "  :  1 1.241100 0.502350 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "2 "   " "  :  1 4.025700 1.629450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6217 "AUSTIN 36 0 " 115.00 "1 "   " "  :  1 37.075497 15.006749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6218 "LOCKHART 0  " 115.00 "1 "   " "  :  1 35.870100 14.518850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6219 "AUSTIN 17 0 " 115.00 "1 "   " "  :  1 44.750998 18.113500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6220 "SAN ANTON~14" 115.00 "1 "   " "  :  1 67.546501 27.340251 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "1 "   " "  :  1 5.113500 2.069750 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "2 "   " "  :  1 1.299900 0.526150 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6223 "AUSTIN 27 1 " 115.00 "1 "   " "  :  1 116.789395 47.271901 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6224 "AUSTIN 23 0 " 115.00 "1 "   " "  :  1 81.671102 33.057350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6225 "SAN ANTON~39" 115.00 "1 "   " "  :  1 59.671500 24.152750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
