% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case6_2024lowloadwithgfm
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case6_2024lowloadwithgfm
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	27.02	5.89	0.00	0.00	1	0.9677401	12.435699	115.00	9	1.100	0.900	18.66	-0.00	0	0
1002	1	20.04	4.37	0.00	0.00	1	1.0253873	40.082603	115.00	9	1.100	0.900	18.66	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	0.9931092	28.524198	115.00	9	1.100	0.900	18.66	-0.00	0	0
1004	2	0.00	0.00	0.00	0.00	1	0.9941725	20.058633	230.00	9	1.100	0.900	18.66	-0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	0.9958969	29.058851	115.00	9	1.100	0.900	18.66	-0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0000000	30.139193	13.80	9	1.100	0.900	18.66	-0.00	0	0
1007	2	9.11	1.99	0.00	-0.83	1	1.0300700	45.060270	115.00	9	1.100	0.900	18.66	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	0.9899896	31.145722	115.00	9	1.100	0.900	18.66	-0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0000000	34.514214	13.80	9	1.100	0.900	18.66	-0.00	0	0
1010	1	0.00	0.00	0.00	2.68	1	1.0300000	40.056020	115.00	9	1.100	0.900	18.66	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302178	41.808982	22.00	9	1.100	0.900	18.66	-0.00	0	0
1012	1	3.88	0.85	0.00	9.50	1	0.9544725	15.366317	115.00	9	1.100	0.900	18.66	-0.00	0	0
1013	1	37.99	8.28	0.00	0.00	1	0.9914705	28.489971	115.00	9	1.100	0.900	18.66	-0.00	0	0
1014	1	2.89	0.63	0.00	0.00	1	0.9913344	30.215476	115.00	9	1.100	0.900	18.66	-0.00	0	0
1015	1	9.76	2.13	0.00	0.00	1	1.0304656	41.323641	115.00	9	1.100	0.900	18.66	0.00	0	0
1016	2	3.76	0.82	0.00	30.00	1	1.0000000	35.044920	115.00	9	1.100	0.900	18.66	0.00	0	0
1017	1	23.85	5.20	0.00	0.00	1	0.9767640	18.415323	115.00	9	1.100	0.900	18.66	-0.00	0	0
1018	1	0.09	0.02	0.00	0.00	1	0.9875095	19.826156	115.00	9	1.100	0.900	18.66	-0.00	0	0
1019	1	80.31	17.50	0.00	142.98	1	0.9810516	15.089130	115.00	9	1.100	0.900	18.66	0.00	0	0
1020	1	0.00	0.00	0.00	76.73	1	0.9912092	23.859877	115.00	9	1.100	0.900	18.66	-0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0000000	27.220706	13.80	9	1.100	0.900	18.66	-0.00	0	0
1022	2	0.00	0.00	0.00	0.00	1	0.9991548	29.758880	115.00	9	1.100	0.900	18.66	-0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	38.237460	13.80	9	1.100	0.900	18.66	0.00	0	0
1024	1	81.95	17.86	0.00	0.00	1	0.9913539	21.003575	115.00	9	1.100	0.900	18.66	-0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	0.9927846	25.440787	115.00	9	1.100	0.900	18.66	-0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	35.165143	13.80	9	1.100	0.900	18.66	0.00	0	0
1027	2	131.57	28.68	0.00	75.00	1	0.9916812	18.033312	115.00	9	1.100	0.900	18.66	0.00	0	0
1028	2	13.02	2.84	0.00	0.00	1	1.0000000	25.484999	115.00	9	1.100	0.900	18.66	-0.00	0	0
1029	2	108.14	23.57	0.00	40.00	1	1.0000000	19.024717	115.00	9	1.100	0.900	18.66	0.00	0	0
1030	2	32.02	6.98	0.00	0.00	1	1.0079039	36.675807	115.00	9	1.100	0.900	18.66	-0.00	0	0
1031	1	12.02	2.62	0.00	0.00	1	1.0026709	36.525938	115.00	9	1.100	0.900	18.66	-0.00	0	0
1032	2	0.00	0.00	0.00	0.00	1	0.9689826	29.324284	115.00	9	1.100	0.900	18.66	-0.00	0	0
1033	2	0.00	0.00	0.00	50.00	1	0.9726584	25.720778	230.00	9	1.100	0.900	18.66	-0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	0.9990413	31.647355	115.00	9	1.100	0.900	18.66	-0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	34.939151	13.80	9	1.100	0.900	18.66	0.00	0	0
1036	2	17.67	3.85	0.00	0.00	1	0.9825988	33.529035	115.00	9	1.100	0.900	18.66	-0.00	0	0
1037	2	132.91	28.97	0.00	0.00	1	0.9721616	16.363223	115.00	9	1.100	0.900	18.66	-0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	0.9940211	34.315071	115.00	9	1.100	0.900	18.66	-0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0000000	39.790493	22.00	9	1.100	0.900	18.66	0.00	0	0
1040	2	57.67	12.57	0.00	0.00	1	1.0000000	23.719633	115.00	9	1.100	0.900	18.66	-0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0011682	30.701619	115.00	9	1.100	0.900	18.66	-0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0011682	30.701619	13.80	9	1.100	0.900	18.66	-0.00	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	33.946100	13.80	9	1.100	0.900	18.66	0.00	0	0
1044	2	19.09	4.16	0.00	0.00	1	1.0000000	14.102308	115.00	9	1.100	0.900	18.66	-0.00	0	0
1045	1	128.13	27.93	0.00	0.00	1	0.9647280	13.590683	115.00	9	1.100	0.900	18.66	-0.00	0	0
1046	2	14.41	3.14	0.00	12.00	1	1.0000000	25.817813	115.00	9	1.100	0.900	18.66	-0.00	0	0
1047	1	0.00	0.00	0.00	0.00	1	0.9909305	24.573632	115.00	9	1.100	0.900	18.66	-0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	0.9909305	24.573632	18.00	9	1.100	0.900	18.66	-0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	0.9909305	24.573632	18.00	9	1.100	0.900	18.66	-0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000000	25.404002	18.00	9	1.100	0.900	18.66	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000000	26.015827	18.00	9	1.100	0.900	18.66	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0000000	25.254612	18.00	9	1.100	0.900	18.66	-0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	0.9841024	22.271393	230.00	9	1.100	0.900	18.66	-0.00	0	0
1054	1	19.48	4.25	0.00	0.00	1	0.9953121	24.646785	115.00	9	1.100	0.900	18.66	-0.00	0	0
1055	2	5.17	1.13	0.00	0.00	1	1.0000000	29.405607	115.00	9	1.100	0.900	18.66	-0.00	0	0
1056	1	0.00	0.00	0.00	80.00	1	1.0122126	22.728187	115.00	9	1.100	0.900	18.66	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0122126	22.728187	18.00	9	1.100	0.900	18.66	0.00	0	0
1058	1	17.49	3.81	0.00	0.00	1	0.9927840	28.863602	115.00	9	1.100	0.900	18.66	-0.00	0	0
1059	2	0.00	0.00	0.00	0.00	1	0.9927840	28.863602	22.00	9	1.100	0.900	18.66	-0.00	0	0
1060	2	0.00	0.00	0.00	0.00	1	0.9927840	28.863602	22.00	9	1.100	0.900	18.66	-0.00	0	0
1061	2	0.00	0.00	0.00	0.00	1	1.0000000	27.835550	115.00	9	1.100	0.900	18.66	-0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0100000	30.177396	13.80	9	1.100	0.900	18.66	-0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0100000	30.910665	13.80	9	1.100	0.900	18.66	-0.00	0	0
1064	1	160.89	35.07	0.00	0.00	1	0.9592341	11.633721	115.00	9	1.100	0.900	18.66	-0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0025286	30.700140	115.00	9	1.100	0.900	18.66	-0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	38.242623	13.80	9	1.100	0.900	18.66	0.00	0	0
1067	1	132.01	28.77	0.00	0.00	1	0.9988939	30.264908	115.00	9	1.100	0.900	18.66	-0.00	0	0
1068	1	77.22	16.83	0.00	0.00	1	0.9731846	31.319060	115.00	9	1.100	0.900	18.66	-0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	0.9971195	31.714466	115.00	9	1.100	0.900	18.66	-0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0207280	36.406250	13.80	9	1.100	0.900	18.66	0.00	0	0
1071	1	118.90	25.91	0.00	0.00	1	0.9759924	13.275124	115.00	9	1.100	0.900	18.66	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	14.729191	18.00	9	1.100	0.900	18.66	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100000	15.828630	18.00	9	1.100	0.900	18.66	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0100000	15.476538	18.00	9	1.100	0.900	18.66	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0100000	15.035188	18.00	9	1.100	0.900	18.66	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9759924	13.275124	18.00	9	1.100	0.900	18.66	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9759924	13.275124	18.00	9	1.100	0.900	18.66	0.00	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0000000	15.401826	18.00	9	1.100	0.900	18.66	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	0.9893964	-2.392023	500.00	9	1.100	0.900	18.66	0.00	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0100000	15.008439	18.00	9	1.100	0.900	18.66	0.00	0	0
1081	2	0.00	0.00	0.00	140.00	1	0.9774670	20.701641	230.00	9	1.100	0.900	18.66	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0000000	34.573661	115.00	9	1.100	0.900	18.66	-0.00	0	0
1083	2	51.93	11.32	0.00	26.15	1	1.0000000	37.320727	115.00	9	1.100	0.900	18.66	-0.00	0	0
1084	2	0.00	0.00	0.00	0.00	1	0.9965706	22.160064	115.00	9	1.100	0.900	18.66	-0.00	0	0
1085	2	27.69	6.03	0.00	0.00	1	1.0000000	27.845178	115.00	9	1.100	0.900	18.66	-0.00	0	0
1086	2	51.57	11.24	0.00	30.00	1	1.0125629	27.461066	115.00	9	1.100	0.900	18.66	0.00	0	0
1087	1	1.18	0.26	0.00	50.00	1	0.9928836	23.324035	115.00	9	1.100	0.900	18.66	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	0.9973425	34.792610	115.00	9	1.100	0.900	18.66	0.00	0	0
1089	2	52.79	11.50	0.00	0.00	1	1.0000000	31.782815	115.00	9	1.100	0.900	18.66	-0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0041357	23.062211	115.00	9	1.100	0.900	18.66	0.00	0	0
1091	1	15.11	3.29	0.00	0.00	1	0.9744891	27.192198	161.00	9	1.100	0.900	18.66	-0.00	0	0
2001	1	62.86	13.70	0.00	0.00	2	1.0219064	-30.898785	161.00	11	1.100	0.900	18.66	-0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0287164	-29.116277	500.00	11	1.100	0.900	18.66	-0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0265400	-30.819553	161.00	11	1.100	0.900	18.66	-0.00	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0287164	-29.116277	13.80	11	1.100	0.900	18.66	-0.00	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0287164	-29.116277	13.80	11	1.100	0.900	18.66	-0.00	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0287164	-29.116277	13.80	11	1.100	0.900	18.66	-0.00	0	0
2007	1	12.40	2.70	0.00	0.00	2	1.0245840	-30.007988	161.00	11	1.100	0.900	18.66	-0.00	0	0
2008	2	10.48	2.28	0.00	0.00	2	1.0034251	36.209631	161.00	10	1.100	0.900	18.66	-0.00	0	0
2009	1	50.88	11.09	0.00	120.00	2	0.9917392	2.647576	161.00	11	1.100	0.900	18.66	0.00	0	0
2010	2	73.85	16.09	0.00	100.00	2	1.0000000	25.455171	161.00	10	1.100	0.900	18.66	0.00	0	0
2011	2	0.00	0.00	0.00	0.00	2	1.0158280	21.816990	500.00	10	1.100	0.900	18.66	-0.00	0	0
2012	2	0.00	0.00	0.00	0.00	2	0.9940206	28.662956	161.00	10	1.100	0.900	18.66	-0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0049816	24.413074	18.00	10	1.100	0.900	18.66	-0.00	0	0
2014	1	33.06	7.20	0.00	0.00	2	0.9966655	35.952402	161.00	10	1.100	0.900	18.66	-0.00	0	0
2015	1	6.09	1.33	0.00	0.00	2	0.9976934	-20.174222	161.00	11	1.100	0.900	18.66	-0.00	0	0
2016	2	90.05	19.63	0.00	0.00	2	1.0159457	-35.864512	161.00	11	1.100	0.900	18.66	0.00	0	0
2017	1	0.00	0.00	0.00	-34.27	2	1.0295743	16.755531	500.00	10	1.100	0.900	18.66	-0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0044569	20.684444	161.00	10	1.100	0.900	18.66	-0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0295743	16.755531	20.00	10	1.100	0.900	18.66	-0.00	0	0
2020	1	62.36	13.59	0.00	0.00	2	0.9734468	-3.377223	161.00	11	1.100	0.900	18.66	-0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0344194	-27.981431	500.00	11	1.100	0.900	18.66	-0.00	0	0
2022	1	15.03	3.28	0.00	0.00	2	1.0305857	-29.521092	161.00	11	1.100	0.900	18.66	-0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0344194	-27.981431	13.80	11	1.100	0.900	18.66	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0301748	-27.262126	13.80	11	1.100	0.900	18.66	0.00	0	0
2025	1	51.50	11.23	0.00	0.00	2	0.9707165	-3.491361	161.00	11	1.100	0.900	18.66	-0.00	0	0
2026	1	24.14	5.26	0.00	0.00	2	0.9954618	23.136820	161.00	10	1.100	0.900	18.66	-0.00	0	0
2027	1	4.62	1.01	0.00	0.00	2	1.0230172	-31.084191	161.00	11	1.100	0.900	18.66	-0.00	0	0
2028	1	18.51	4.03	0.00	0.00	2	0.9821652	-3.812169	161.00	11	1.100	0.900	18.66	-0.00	0	0
2029	2	4.16	0.91	0.00	0.00	2	1.0000000	37.220331	161.00	10	1.100	0.900	18.66	-0.00	0	0
2030	1	61.29	13.36	0.00	0.00	2	1.0102955	-32.392530	161.00	11	1.100	0.900	18.66	-0.00	0	0
2031	1	7.50	1.63	0.00	0.00	2	1.0002274	26.689581	161.00	10	1.100	0.900	18.66	-0.00	0	0
2032	1	4.36	0.95	0.00	0.00	2	1.0267656	-29.589665	161.00	11	1.100	0.900	18.66	-0.00	0	0
2033	1	17.64	3.85	0.00	0.00	2	1.0132726	-32.333596	161.00	11	1.100	0.900	18.66	-0.00	0	0
2034	1	6.94	1.51	0.00	0.00	2	1.0157711	-35.876788	161.00	11	1.100	0.900	18.66	-0.00	0	0
2035	2	6.09	1.33	0.00	0.00	2	1.0000000	32.800443	161.00	10	1.100	0.900	18.66	-0.00	0	0
2036	1	54.06	11.78	0.00	0.00	2	0.9765009	-1.446056	161.00	11	1.100	0.900	18.66	-0.00	0	0
2037	1	4.55	0.99	0.00	0.00	2	1.0058099	-20.165161	161.00	11	1.100	0.900	18.66	-0.00	0	0
2038	1	3.39	0.74	0.00	0.00	2	1.0261796	-30.604960	161.00	11	1.100	0.900	18.66	-0.00	0	0
2039	1	7.23	1.58	0.00	0.00	2	0.9879651	-18.822080	161.00	11	1.100	0.900	18.66	-0.00	0	0
2040	1	20.67	4.51	0.00	0.00	2	1.0284893	-30.115264	161.00	11	1.100	0.900	18.66	-0.00	0	0
2041	2	0.00	0.00	0.00	0.00	2	1.0000000	33.146388	161.00	10	1.100	0.900	18.66	-0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0100000	36.098256	18.00	10	1.100	0.900	18.66	-0.00	0	0
2043	1	5.51	1.20	0.00	0.00	2	1.0156977	-35.904864	161.00	11	1.100	0.900	18.66	-0.00	0	0
2044	1	35.63	7.76	0.00	0.00	2	1.0037621	-25.769974	161.00	11	1.100	0.900	18.66	-0.00	0	0
2045	1	29.39	6.40	0.00	0.00	2	0.9747316	-3.542033	161.00	11	1.100	0.900	18.66	-0.00	0	0
2046	1	28.77	6.27	0.00	0.00	2	1.0162725	-35.771387	161.00	11	1.100	0.900	18.66	-0.00	0	0
2047	1	19.44	4.24	0.00	0.00	2	1.0242166	-31.769530	161.00	11	1.100	0.900	18.66	-0.00	0	0
2048	2	8.34	1.82	0.00	0.00	2	1.0000000	29.029311	161.00	10	1.100	0.900	18.66	-0.00	0	0
2049	2	15.04	3.28	0.00	0.00	2	1.0000000	11.321173	161.00	10	1.100	0.900	18.66	-0.00	0	0
2050	1	4.75	1.04	0.00	0.00	2	1.0177255	-32.097191	161.00	11	1.100	0.900	18.66	-0.00	0	0
2051	2	23.20	5.06	0.00	0.00	2	1.0000000	-10.422934	161.00	11	1.100	0.900	18.66	-0.00	0	0
2052	1	32.29	7.04	0.00	0.00	2	0.9921253	31.799656	161.00	10	1.100	0.900	18.66	-0.00	0	0
2053	1	37.87	8.25	0.00	0.00	2	0.9897896	-21.057977	161.00	11	1.100	0.900	18.66	-0.00	0	0
2054	1	0.00	0.00	0.00	0.00	2	0.9752745	-3.416697	500.00	11	1.100	0.900	18.66	-0.00	0	0
2055	1	64.51	14.06	0.00	0.00	2	0.9732746	-2.886197	161.00	11	1.100	0.900	18.66	-0.00	0	0
2056	2	0.00	0.00	0.00	0.00	2	0.9752745	-3.416697	18.00	11	1.100	0.900	18.66	-0.00	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9900000	-1.573756	18.00	11	1.100	0.900	18.66	-0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	0.9997473	31.927869	161.00	10	1.100	0.900	18.66	-0.00	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0000000	35.401297	13.80	10	1.100	0.900	18.66	-0.00	0	0
2060	1	4.93	1.08	0.00	0.00	2	1.0204660	-31.223036	161.00	11	1.100	0.900	18.66	-0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	0.9993441	16.950701	161.00	10	1.100	0.900	18.66	-0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0118147	19.286157	18.00	10	1.100	0.900	18.66	0.00	0	0
2063	1	85.30	18.59	0.00	40.00	2	1.0187807	-35.346862	161.00	11	1.100	0.900	18.66	-0.00	0	0
2064	1	13.06	2.85	0.00	0.00	2	1.0251318	-30.433529	161.00	11	1.100	0.900	18.66	-0.00	0	0
2065	2	101.87	22.20	0.00	100.00	2	1.0017771	-22.116287	161.00	11	1.100	0.900	18.66	0.00	0	0
2066	1	9.25	2.02	0.00	0.00	2	0.9827363	25.106047	161.00	10	1.100	0.900	18.66	-0.00	0	0
2067	1	70.16	15.29	0.00	0.00	2	0.9705161	-3.909705	161.00	11	1.100	0.900	18.66	-0.00	0	0
2068	1	7.49	1.63	0.00	0.00	2	0.9868056	-3.238815	161.00	11	1.100	0.900	18.66	-0.00	0	0
2069	1	28.50	6.21	0.00	92.64	2	1.0300000	-34.249771	161.00	11	1.100	0.900	18.66	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	0.9910741	-3.298022	161.00	11	1.100	0.900	18.66	-0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000000	0.404471	18.00	11	1.100	0.900	18.66	0.00	0	0
2072	1	12.62	2.75	0.00	0.00	2	1.0248730	-32.569053	161.00	11	1.100	0.900	18.66	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	0.9803436	19.260569	161.00	10	1.100	0.900	18.66	-0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	0.9895277	21.689454	115.00	10	1.100	0.900	18.66	-0.00	0	0
2075	1	0.00	0.00	0.00	0.00	2	0.9895277	21.689454	115.00	10	1.100	0.900	18.66	-0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	0.9857840	20.233138	24.00	10	1.100	0.900	18.66	-0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0130905	-17.486609	161.00	11	1.100	0.900	18.66	-0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-14.155734	13.80	11	1.100	0.900	18.66	0.00	0	0
2079	1	5.82	1.27	0.00	0.00	2	1.0008843	26.721898	161.00	10	1.100	0.900	18.66	-0.00	0	0
2080	1	22.01	4.80	0.00	0.00	2	0.9985528	-12.890424	161.00	11	1.100	0.900	18.66	-0.00	0	0
2081	2	5.80	1.26	0.00	0.00	2	1.0254925	-30.143645	161.00	11	1.100	0.900	18.66	-0.00	0	0
2082	1	76.74	16.73	0.00	0.00	2	0.9800724	-0.303390	161.00	11	1.100	0.900	18.66	-0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	0.9949366	0.226450	20.00	11	1.100	0.900	18.66	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	0.9800724	-0.303390	20.00	11	1.100	0.900	18.66	-0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	0.9800724	-0.303390	20.00	11	1.100	0.900	18.66	-0.00	0	0
2086	1	2.85	0.62	0.00	0.00	2	0.9910125	-16.553795	161.00	11	1.100	0.900	18.66	-0.00	0	0
2087	2	10.26	2.24	0.00	0.00	2	1.0000000	25.072547	161.00	10	1.100	0.900	18.66	-0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	0.9891330	-3.114611	161.00	11	1.100	0.900	18.66	-0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000000	0.514912	24.00	11	1.100	0.900	18.66	0.00	0	0
2090	1	3.15	0.69	0.00	0.00	2	1.0245120	-31.216442	161.00	11	1.100	0.900	18.66	-0.00	0	0
2091	2	22.16	4.83	0.00	0.00	2	1.0000000	30.549848	161.00	10	1.100	0.900	18.66	-0.00	0	0
2092	1	31.34	6.83	0.00	0.00	2	1.0198737	-33.669852	161.00	11	1.100	0.900	18.66	-0.00	0	0
2093	2	0.00	0.00	0.00	0.00	2	0.9992849	25.101684	161.00	10	1.100	0.900	18.66	-0.00	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0000000	25.756448	13.80	10	1.100	0.900	18.66	-0.00	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0000000	25.424112	13.80	10	1.100	0.900	18.66	-0.00	0	0
2096	1	0.00	0.00	0.00	0.00	2	1.0068636	15.111006	500.00	10	1.100	0.900	18.66	-0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	0.9996284	16.697770	230.00	10	1.100	0.900	18.66	-0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	0.9715372	25.706310	161.00	10	1.100	0.900	18.66	-0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0076176	15.257918	18.00	10	1.100	0.900	18.66	-0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0198845	17.756894	18.00	10	1.100	0.900	18.66	-0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0259048	-29.151429	500.00	11	1.100	0.900	18.66	-0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0204412	-29.673069	161.00	11	1.100	0.900	18.66	-0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0259048	-29.151429	20.00	11	1.100	0.900	18.66	-0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0259048	-29.151429	20.00	11	1.100	0.900	18.66	-0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0259048	-29.151429	20.00	11	1.100	0.900	18.66	-0.00	0	0
2106	1	18.72	4.08	0.00	0.00	2	1.0108708	-32.597823	161.00	11	1.100	0.900	18.66	-0.00	0	0
2107	1	96.40	21.01	0.00	0.00	2	1.0151748	-30.260691	161.00	11	1.100	0.900	18.66	-0.00	0	0
2108	1	2.79	0.61	0.00	0.00	2	0.9977033	11.735911	161.00	10	1.100	0.900	18.66	0.00	0	0
2109	2	43.95	9.58	0.00	0.00	2	1.0000000	0.423110	161.00	11	1.100	0.900	18.66	-0.00	0	0
2110	1	11.17	2.43	0.00	50.00	2	1.0133219	-18.676926	161.00	11	1.100	0.900	18.66	0.00	0	0
2111	1	18.14	3.95	0.00	0.00	2	0.9838758	-1.942041	161.00	11	1.100	0.900	18.66	0.00	0	0
2112	1	5.90	1.29	0.00	0.00	2	0.9862629	-5.900230	161.00	11	1.100	0.900	18.66	-0.00	0	0
2113	2	0.00	0.00	0.00	0.00	2	1.0350589	-27.797513	500.00	11	1.100	0.900	18.66	-0.00	0	0
2114	2	92.01	20.05	0.00	0.00	2	1.0325838	-28.539660	161.00	11	1.100	0.900	18.66	-0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0352505	-26.329133	13.80	11	1.100	0.900	18.66	-0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0351529	-27.032172	13.80	11	1.100	0.900	18.66	-0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0348997	-26.096564	13.80	11	1.100	0.900	18.66	-0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0349415	-25.913868	13.80	11	1.100	0.900	18.66	-0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0351568	-26.865949	13.80	11	1.100	0.900	18.66	-0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0350257	-25.987429	13.80	11	1.100	0.900	18.66	0.00	0	0
2121	1	3.03	0.66	0.00	0.00	2	1.0275117	-30.543271	161.00	11	1.100	0.900	18.66	-0.00	0	0
2122	1	8.74	1.90	0.00	0.00	2	1.0192455	-30.798635	161.00	11	1.100	0.900	18.66	-0.00	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0000000	32.561154	161.00	10	1.100	0.900	18.66	-0.00	0	0
2124	1	27.67	6.03	0.00	0.00	2	1.0086116	-33.049621	161.00	11	1.100	0.900	18.66	-0.00	0	0
2125	1	5.27	1.15	0.00	0.00	2	1.0061866	-30.225414	161.00	11	1.100	0.900	18.66	-0.00	0	0
2126	1	18.51	4.03	0.00	0.00	2	1.0054462	-23.867250	161.00	11	1.100	0.900	18.66	-0.00	0	0
2127	2	0.00	0.00	0.00	0.00	2	1.0360083	15.691377	500.00	10	1.100	0.900	18.66	-0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0055684	19.470518	161.00	10	1.100	0.900	18.66	-0.00	0	0
2129	1	8.62	1.88	0.00	0.00	2	1.0139535	-32.201175	161.00	11	1.100	0.900	18.66	-0.00	0	0
2130	2	0.00	0.00	0.00	0.00	2	1.0000000	14.839958	161.00	10	1.100	0.900	18.66	0.00	0	0
2131	2	0.00	0.00	0.00	0.00	2	1.0000000	18.797495	115.00	10	1.100	0.900	18.66	0.00	0	0
2132	2	15.52	3.38	0.00	10.00	2	1.0000000	21.577310	115.00	10	1.100	0.900	18.66	0.00	0	0
2133	1	7.38	1.61	0.00	0.00	2	1.0096064	-16.644366	161.00	11	1.100	0.900	18.66	-0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0048243	-49.578734	230.00	28	1.100	0.900	18.65	0.00	0	0
3002	1	146.72	31.98	0.00	0.00	3	0.9875969	-51.467017	115.00	28	1.100	0.900	18.65	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	0.9991110	16.140914	115.00	27	1.100	0.900	18.66	-0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0000000	17.770373	18.00	27	1.100	0.900	18.66	-0.00	0	0
3005	1	9.54	2.08	0.00	0.00	3	1.0217234	-42.087601	115.00	28	1.100	0.900	18.65	-0.00	0	0
3006	1	9.55	2.08	0.00	0.00	3	0.9961102	15.148585	115.00	27	1.100	0.900	18.66	-0.00	0	0
3007	1	19.45	4.24	0.00	0.00	3	0.9952535	11.103972	115.00	27	1.100	0.900	18.66	-0.00	0	0
3008	1	25.75	5.61	0.00	0.00	3	0.9331283	-0.993748	115.00	27	1.100	0.900	18.66	-0.00	0	0
3009	1	16.30	3.55	0.00	0.00	3	0.9519741	14.724228	115.00	28	1.100	0.900	18.66	-0.00	0	0
3010	1	6.07	1.32	0.00	0.00	3	0.9896047	-38.796549	115.00	28	1.100	0.900	18.65	-0.00	0	0
3011	1	35.28	7.69	0.00	0.00	3	0.9705561	-50.245920	115.00	28	1.100	0.900	18.65	-0.00	0	0
3012	1	0.73	0.16	0.00	0.00	3	0.9793655	-50.387479	115.00	28	1.100	0.900	18.65	-0.00	0	0
3013	1	83.92	18.29	0.00	65.00	3	1.0017936	7.253885	115.00	27	1.100	0.900	18.66	-0.00	0	0
3014	1	28.60	6.23	0.00	0.00	3	0.9469913	-38.775717	115.00	28	1.100	0.900	18.65	-0.00	0	0
3015	1	6.97	1.52	0.00	0.00	3	0.9947100	17.220778	115.00	27	1.100	0.900	18.66	-0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	0.9938968	12.418061	115.00	27	1.100	0.900	18.66	-0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0070861	15.047256	18.00	27	1.100	0.900	18.66	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	0.9283264	4.190840	230.00	27	1.100	0.900	18.66	-0.00	0	0
3019	1	0.00	0.00	0.00	50.00	3	0.9332808	6.201281	115.00	27	1.100	0.900	18.66	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	0.9492748	9.127793	13.80	27	1.100	0.900	18.66	0.00	0	0
3021	1	2.52	0.55	0.00	0.00	3	0.9898320	14.528023	115.00	27	1.100	0.900	18.66	0.00	0	0
3022	1	31.97	6.97	0.00	0.00	3	0.9780283	19.284968	115.00	27	1.100	0.900	18.66	-0.00	0	0
3023	1	13.53	2.95	0.00	50.00	3	1.0096181	19.158425	115.00	27	1.100	0.900	18.66	0.00	0	0
3024	2	13.17	2.87	0.00	0.00	3	0.9424428	8.946326	115.00	28	1.100	0.900	18.66	-0.00	0	0
3025	1	17.78	3.87	0.00	0.00	3	0.9100776	-19.236379	115.00	28	1.100	0.900	18.65	-0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0092841	1.318167	230.00	27	1.100	0.900	18.66	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0113024	1.318565	115.00	27	1.100	0.900	18.66	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0223367	3.996474	18.00	27	1.100	0.900	18.66	0.00	0	0
3029	1	6.33	1.38	0.00	0.00	3	0.9687463	-26.700816	115.00	28	1.100	0.900	18.66	0.00	0	0
3030	1	168.64	36.75	0.00	80.00	3	0.9607826	-4.419220	115.00	27	1.100	0.900	18.66	0.00	0	0
3031	1	19.15	4.17	0.00	0.00	3	0.9777093	8.543760	115.00	27	1.100	0.900	18.66	-0.00	0	0
3032	1	94.72	20.64	0.00	0.00	3	0.9937774	9.167488	115.00	27	1.100	0.900	18.66	-0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	0.9981046	23.767570	115.00	27	1.100	0.900	18.66	-0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0210199	28.458913	22.00	27	1.100	0.900	18.66	0.00	0	0
3035	1	4.50	0.98	0.00	0.00	3	0.9459034	-13.467060	115.00	28	1.100	0.900	18.65	-0.00	0	0
3036	1	7.54	1.64	0.00	0.00	3	0.9189056	-9.375717	115.00	28	1.100	0.900	18.66	-0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	0.9820778	11.957503	230.00	27	1.100	0.900	18.66	-0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	0.9763460	15.618222	115.00	27	1.100	0.900	18.66	-0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	0.9954647	14.773908	13.80	27	1.100	0.900	18.66	0.00	0	0
3040	1	18.99	4.14	0.00	0.00	3	0.9695579	1.718707	115.00	27	1.100	0.900	18.66	-0.00	0	0
3041	2	0.00	0.00	0.00	0.00	3	0.9788812	6.032479	230.00	27	1.100	0.900	18.66	-0.00	0	0
3042	2	11.38	2.48	0.00	0.00	3	0.9766864	18.190940	115.00	27	1.100	0.900	18.66	-0.00	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0007237	7.486986	13.80	27	1.100	0.900	18.66	-0.00	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0092336	8.061622	13.80	27	1.100	0.900	18.66	-0.00	0	0
3045	2	0.00	0.00	0.00	0.00	3	0.9963468	7.186076	13.80	27	1.100	0.900	18.66	-0.00	0	0
3046	1	0.00	0.00	0.00	200.00	3	0.9724883	1.674302	230.00	27	1.100	0.900	18.66	0.00	0	0
3047	1	0.00	0.00	0.00	200.00	3	0.9968127	12.176324	115.00	27	1.100	0.900	18.66	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	0.9847905	-4.823217	500.00	27	1.100	0.900	18.66	0.00	0	0
3049	2	13.76	3.00	0.00	0.00	3	1.0009136	17.568427	115.00	27	1.100	0.900	18.66	0.00	0	0
3050	2	0.00	0.00	0.00	65.00	3	0.9256823	4.565471	230.00	28	1.100	0.900	18.65	0.00	0	0
3051	2	188.88	41.17	0.00	20.00	3	0.9207675	5.312359	115.00	28	1.100	0.900	18.65	-0.00	0	0
3052	1	10.50	2.29	0.00	0.00	3	0.9858189	-47.010550	115.00	28	1.100	0.900	18.65	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0078996	7.813520	230.00	27	1.100	0.900	18.66	-0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	0.9871424	8.143027	115.00	27	1.100	0.900	18.66	-0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0227267	10.804984	13.80	27	1.100	0.900	18.66	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0217684	10.644307	13.80	27	1.100	0.900	18.66	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0219091	10.553770	13.80	27	1.100	0.900	18.66	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	0.9837765	10.379622	230.00	27	1.100	0.900	18.66	-0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	0.9708985	19.887865	115.00	27	1.100	0.900	18.66	-0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0025918	14.475194	18.00	27	1.100	0.900	18.66	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	0.9976964	13.318620	18.00	27	1.100	0.900	18.66	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	0.9914825	11.868461	18.00	27	1.100	0.900	18.66	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	0.9944780	12.491560	18.00	27	1.100	0.900	18.66	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	0.9970518	14.670970	115.00	27	1.100	0.900	18.66	-0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0000000	20.853063	18.00	27	1.100	0.900	18.66	-0.00	0	0
3066	2	28.65	6.24	0.00	0.00	3	0.9999651	-6.764785	115.00	28	1.100	0.900	18.66	-0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0031441	14.511113	115.00	27	1.100	0.900	18.66	-0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0181768	17.535908	20.00	27	1.100	0.900	18.66	0.00	0	0
3069	1	4.96	1.08	0.00	0.00	3	0.9735340	6.296830	115.00	27	1.100	0.900	18.66	-0.00	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0017332	12.726604	115.00	27	1.100	0.900	18.66	-0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0000000	15.052099	24.00	27	1.100	0.900	18.66	-0.00	0	0
3072	1	7.78	1.70	0.00	0.00	3	0.9777782	-1.433936	115.00	27	1.100	0.900	18.66	-0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0002190	-34.738616	115.00	28	1.100	0.900	18.65	-0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000000	-33.476752	13.80	28	1.100	0.900	18.65	0.00	0	0
3075	2	15.84	3.45	0.00	0.00	3	0.9821803	5.469481	115.00	28	1.100	0.900	18.66	-0.00	0	0
3076	2	14.03	3.06	0.00	0.00	3	1.0000912	-34.215028	115.00	28	1.100	0.900	18.65	-0.00	0	0
3077	1	89.25	19.45	0.00	0.00	3	0.9900030	8.375637	115.00	27	1.100	0.900	18.66	-0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	0.9737448	10.074068	230.00	27	1.100	0.900	18.66	-0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	0.9720593	13.245280	161.00	27	1.100	0.900	18.66	-0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	0.9741375	14.999111	115.00	27	1.100	0.900	18.66	-0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	0.9902453	13.409761	20.00	27	1.100	0.900	18.66	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	0.9901103	7.290518	230.00	27	1.100	0.900	18.66	-0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	0.9889463	9.651901	115.00	27	1.100	0.900	18.66	-0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	17.409396	13.80	27	1.100	0.900	18.66	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	0.9792138	17.261409	115.00	27	1.100	0.900	18.66	-0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	0.9966271	20.794023	13.20	27	1.100	0.900	18.66	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	0.9792138	17.261409	13.20	27	1.100	0.900	18.66	-0.00	0	0
3088	1	0.00	0.00	0.00	200.00	3	1.0121491	3.743464	230.00	27	1.100	0.900	18.66	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0121080	2.572582	161.00	27	1.100	0.900	18.66	-0.00	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0153918	2.006220	161.00	27	1.100	0.900	18.66	-0.00	0	0
3091	1	0.00	0.00	0.00	135.98	3	1.0200000	1.248160	115.00	27	1.100	0.900	18.66	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0289094	7.218643	13.80	27	1.100	0.900	18.66	0.00	0	0
3093	1	6.56	1.43	0.00	0.00	3	0.9856223	-42.283532	115.00	28	1.100	0.900	18.65	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	0.9972571	11.441967	115.00	27	1.100	0.900	18.66	-0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0306465	19.579072	18.00	27	1.100	0.900	18.66	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	0.9935959	19.319088	230.00	27	1.100	0.900	18.66	-0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	0.9916749	22.040057	115.00	27	1.100	0.900	18.66	-0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0149851	23.858744	13.80	27	1.100	0.900	18.66	0.00	0	0
3099	1	15.70	3.42	0.00	0.00	3	0.9936251	7.967361	115.00	27	1.100	0.900	18.66	-0.00	0	0
3100	1	11.08	2.42	0.00	0.00	3	1.0041282	2.997510	115.00	27	1.100	0.900	18.66	-0.00	0	0
3101	1	12.26	2.67	0.00	0.00	3	0.9118831	-26.911958	115.00	28	1.100	0.900	18.65	-0.00	0	0
3102	1	97.83	21.32	0.00	0.00	3	1.0121308	1.300890	115.00	27	1.100	0.900	18.66	-0.00	0	0
3103	1	51.11	11.14	0.00	0.00	3	0.9948679	14.207801	115.00	27	1.100	0.900	18.66	-0.00	0	0
3104	1	0.00	0.00	0.00	0.00	3	0.9221857	-30.412798	115.00	28	1.100	0.900	18.65	-0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	0.9221857	-30.412798	13.20	28	1.100	0.900	18.65	-0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	0.9221857	-30.412798	13.20	28	1.100	0.900	18.65	0.00	0	0
3107	1	19.33	4.21	0.00	0.00	3	0.9842579	-49.121863	115.00	28	1.100	0.900	18.65	0.00	0	0
3108	1	30.58	6.66	0.00	0.00	3	0.9490751	-36.106574	115.00	28	1.100	0.900	18.66	-0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	0.9952829	24.049158	115.00	27	1.100	0.900	18.66	-0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0276711	31.807403	13.80	27	1.100	0.900	18.66	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	0.9845597	20.541097	115.00	27	1.100	0.900	18.66	-0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	24.666093	18.00	27	1.100	0.900	18.66	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	24.679766	18.00	27	1.100	0.900	18.66	0.00	0	0
3114	2	127.80	27.85	0.00	0.00	3	0.9267266	1.378963	115.00	27	1.100	0.900	18.66	-0.00	0	0
3115	2	12.45	2.71	0.00	0.00	3	1.0000000	23.236286	115.00	27	1.100	0.900	18.66	-0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0029277	27.192628	115.00	27	1.100	0.900	18.66	-0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	30.250826	13.80	27	1.100	0.900	18.66	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	29.210371	13.80	27	1.100	0.900	18.66	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	0.9857247	-27.891834	115.00	28	1.100	0.900	18.65	-0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	0.9860033	-27.096754	13.80	28	1.100	0.900	18.65	-0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0007878	16.932884	115.00	27	1.100	0.900	18.66	-0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	25.880513	18.00	27	1.100	0.900	18.66	0.00	0	0
3123	1	85.89	18.72	0.00	0.00	3	0.9988923	-36.330189	115.00	28	1.100	0.900	18.65	-0.00	0	0
3124	1	83.90	18.29	0.00	45.00	3	0.9774675	-47.211334	115.00	28	1.100	0.900	18.65	-0.00	0	0
3125	1	118.63	25.86	0.00	0.00	3	1.0095892	1.167592	115.00	27	1.100	0.900	18.66	-0.00	0	0
3126	2	12.94	2.82	0.00	44.49	3	1.0297345	-39.961053	115.00	28	1.100	0.900	18.65	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0000000	18.132080	115.00	27	1.100	0.900	18.66	-0.00	0	0
3128	1	3.67	0.80	0.00	0.00	3	0.9833566	17.182701	115.00	27	1.100	0.900	18.66	-0.00	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0026924	15.570430	115.00	27	1.100	0.900	18.66	-0.00	0	0
3130	1	119.80	26.11	0.00	0.00	3	0.9769808	19.335321	115.00	27	1.100	0.900	18.66	-0.00	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0013208	12.006626	115.00	27	1.100	0.900	18.66	0.00	0	0
3132	2	12.43	2.71	0.00	0.00	3	1.0000000	9.783472	115.00	28	1.100	0.900	18.66	-0.00	0	0
3133	2	0.00	0.00	0.00	0.00	3	0.9854052	15.384129	230.00	27	1.100	0.900	18.66	-0.00	0	0
3134	2	0.00	0.00	0.00	0.00	3	0.9922371	15.902842	161.00	27	1.100	0.900	18.66	-0.00	0	0
3135	2	0.00	0.00	0.00	0.00	3	1.0000000	26.039892	161.00	27	1.100	0.900	18.66	-0.00	0	0
3136	2	61.04	13.30	0.00	0.00	3	1.0000000	24.711387	115.00	27	1.100	0.900	18.66	-0.00	0	0
3137	2	0.00	0.00	0.00	0.00	3	0.9956724	10.794766	115.00	27	1.100	0.900	18.66	-0.00	0	0
3138	1	14.23	3.10	0.00	0.00	3	0.9803608	2.440525	115.00	28	1.100	0.900	18.66	0.00	0	0
3139	1	19.39	4.23	0.00	0.00	3	0.9710032	5.629859	115.00	27	1.100	0.900	18.66	-0.00	0	0
3140	1	0.29	0.06	0.00	0.00	3	0.9654407	5.668815	115.00	27	1.100	0.900	18.66	-0.00	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0000000	16.566930	115.00	27	1.100	0.900	18.66	-0.00	0	0
3142	2	9.19	2.00	0.00	30.00	3	0.9965142	-0.351286	115.00	27	1.100	0.900	18.66	0.00	0	0
3143	1	7.48	1.63	0.00	17.00	3	0.9541092	2.648828	115.00	28	1.100	0.900	18.66	-0.00	0	0
3144	1	7.22	1.57	0.00	0.00	3	0.9761615	6.350528	115.00	28	1.100	0.900	18.66	-0.00	0	0
3145	1	3.82	0.83	0.00	0.00	3	0.9947742	13.343243	115.00	27	1.100	0.900	18.66	-0.00	0	0
3146	1	15.65	3.41	0.00	15.00	3	0.9666180	7.871000	115.00	28	1.100	0.900	18.66	0.00	0	0
3147	1	45.19	9.85	0.00	35.00	3	0.9645390	-33.246184	115.00	28	1.100	0.900	18.66	0.00	0	0
4002	1	0.71	0.29	0.00	0.00	4	0.9917157	-30.798773	115.00	20	1.100	0.900	18.65	-0.00	0	0
4003	2	89.11	36.07	0.00	0.00	4	1.0000000	-30.843606	115.00	19	1.100	0.900	19.41	0.02	0	0
4004	1	0.00	0.00	0.00	0.00	4	0.9767113	-31.560987	230.00	20	1.100	0.900	18.64	-0.00	0	0
4005	1	114.90	46.51	0.00	70.00	4	0.9880795	-35.093576	115.00	20	1.100	0.900	18.63	-0.01	0	0
4006	1	1.93	0.78	0.00	0.00	4	1.0183818	-32.023899	115.00	20	1.100	0.900	15.78	0.08	0	0
4007	1	128.56	52.04	0.00	0.00	4	1.0115539	-39.769055	115.00	19	1.100	0.900	19.51	-0.01	0	0
4008	1	22.75	9.21	0.00	0.00	4	1.0019582	-49.026499	115.00	20	1.100	0.900	18.66	-0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0217745	-23.287536	115.00	21	1.100	0.900	19.13	0.01	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-20.445022	20.00	21	1.100	0.900	19.13	0.00	0	0
4011	2	11.24	4.55	0.00	0.00	4	1.0000000	-26.525156	115.00	19	1.100	0.900	11.00	0.55	0	0
4012	1	9.62	3.89	0.00	50.00	4	1.0263322	-34.818505	115.00	19	1.100	0.900	19.45	-0.01	0	0
4013	1	64.64	26.17	0.00	0.00	4	1.0146765	-38.054658	115.00	19	1.100	0.900	19.45	0.01	0	0
4014	1	0.00	0.00	0.00	0.00	4	0.9402234	-24.394080	230.00	20	1.100	0.900	18.65	-0.00	0	0
4015	1	111.86	45.28	0.00	75.00	4	0.9463078	-25.806926	115.00	20	1.100	0.900	18.65	0.00	0	0
4016	1	4.37	1.77	0.00	0.00	4	1.0127410	-46.078253	115.00	20	1.100	0.900	18.66	-0.00	0	0
4017	1	62.69	25.38	0.00	0.00	4	1.0124764	-32.657334	115.00	21	1.100	0.900	19.07	-0.00	0	0
4018	1	5.00	2.02	0.00	0.00	4	1.0024173	-31.681683	115.00	21	1.100	0.900	18.90	-0.01	0	0
4019	2	95.08	38.48	0.00	0.00	4	1.0000000	-31.194309	115.00	19	1.100	0.900	19.36	0.03	0	0
4020	1	82.47	33.38	0.00	0.00	4	0.9886820	-33.700358	115.00	21	1.100	0.900	19.04	0.00	0	0
4021	1	22.38	9.06	0.00	0.00	4	0.9984194	-31.914211	115.00	19	1.100	0.900	19.37	0.02	0	0
4022	1	3.90	1.58	0.00	0.00	4	0.9922232	-35.614941	115.00	20	1.100	0.900	18.64	-0.01	0	0
4023	1	3.54	1.43	0.00	0.00	4	1.0137364	-46.931670	115.00	20	1.100	0.900	18.66	-0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0128863	-41.819549	230.00	20	1.100	0.900	18.67	-0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0149601	-43.491059	115.00	20	1.100	0.900	18.67	-0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0128863	-41.819549	13.80	20	1.100	0.900	18.67	0.00	0	0
4027	1	45.58	18.45	0.00	0.00	4	1.0226283	-40.406402	115.00	19	1.100	0.900	19.46	-0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0145789	-39.321234	230.00	21	1.100	0.900	18.71	-0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0113439	-39.376542	115.00	21	1.100	0.900	18.72	-0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-37.808483	13.80	21	1.100	0.900	18.71	0.00	0	0
4031	1	1.92	0.78	0.00	0.00	4	1.0026787	-34.100902	115.00	20	1.100	0.900	20.44	-0.26	0	0
4032	1	63.97	25.89	0.00	0.00	4	1.0081025	-31.517944	115.00	21	1.100	0.900	19.08	-0.00	0	0
4033	1	88.37	35.77	0.00	0.00	4	0.9876965	-32.258009	115.00	20	1.100	0.900	18.56	-0.01	0	0
4034	1	26.35	10.66	0.00	0.00	4	1.0114331	-38.931623	115.00	19	1.100	0.900	19.63	-0.06	0	0
4035	2	55.41	22.43	0.00	0.00	4	1.0000000	-29.796290	115.00	21	1.100	0.900	19.01	0.00	0	0
4036	1	24.55	9.94	0.00	0.00	4	0.9975808	-38.111111	115.00	20	1.100	0.900	18.65	-0.00	0	0
4037	1	20.11	8.14	0.00	65.00	4	1.0098714	-29.162520	115.00	21	1.100	0.900	18.90	-0.01	0	0
4038	2	58.31	23.60	0.00	0.00	4	1.0000000	-30.446371	115.00	21	1.100	0.900	18.80	-0.01	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0269122	-35.041330	230.00	19	1.100	0.900	19.35	0.02	0	0
4040	1	157.96	63.94	0.00	264.27	4	1.0300000	-36.213008	115.00	19	1.100	0.900	19.43	0.02	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0231839	-37.192829	230.00	19	1.100	0.900	19.38	0.02	0	0
4042	1	150.62	60.97	0.00	0.00	4	1.0234768	-39.565285	115.00	19	1.100	0.900	19.42	0.01	0	0
4043	1	1.73	0.70	0.00	0.00	4	0.9869304	-32.031906	115.00	19	1.100	0.900	23.80	-0.24	0	0
4044	1	0.00	0.00	0.00	0.00	4	0.9818602	-30.776890	115.00	19	1.100	0.900	-0.02	-0.08	0	0
4045	2	0.00	0.00	0.00	0.00	4	0.9818602	-30.776890	13.80	19	1.100	0.900	0.11	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	0.9818602	-30.776890	13.80	19	1.100	0.900	-0.00	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	0.9818602	-30.776890	13.80	19	1.100	0.900	0.39	0.00	0	0
4048	1	9.17	3.71	0.00	0.00	4	1.0085645	-36.863792	115.00	19	1.100	0.900	20.34	-0.20	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0094460	-26.695308	115.00	19	1.100	0.900	19.30	0.02	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0000000	-23.274577	13.80	19	1.100	0.900	19.29	0.00	0	0
4051	1	62.57	25.33	0.00	0.00	4	0.9975083	-33.637392	115.00	21	1.100	0.900	19.05	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0345277	-32.323755	18.00	21	1.100	0.900	19.05	0.00	0	0
4053	2	0.08	0.03	0.00	0.00	4	1.0000000	-21.410788	115.00	19	1.100	0.900	19.17	0.02	0	0
4054	1	3.92	1.59	0.00	0.00	4	1.0047258	-29.831375	115.00	21	1.100	0.900	18.85	-0.01	0	0
4055	1	12.45	5.04	0.00	0.00	4	0.9884302	-32.887476	115.00	21	1.100	0.900	19.02	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	230.00	21	1.100	0.900	19.00	-0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	0.9963852	-32.628940	115.00	21	1.100	0.900	19.01	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0123171	-32.534340	13.80	21	1.100	0.900	19.00	0.00	0	0
4064	1	6.17	2.50	0.00	0.00	4	1.0002089	-29.672069	115.00	21	1.100	0.900	19.00	-0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0002089	-29.672069	18.00	21	1.100	0.900	19.00	0.00	0	0
4066	1	134.07	54.27	0.00	145.13	4	1.0259130	-40.075124	115.00	19	1.100	0.900	19.43	0.01	0	0
4067	1	111.62	45.18	0.00	0.00	4	0.9968792	-29.436893	115.00	19	1.100	0.900	19.33	0.03	0	0
4068	1	19.59	7.93	0.00	0.00	4	1.0138529	-36.176887	115.00	19	1.100	0.900	19.42	0.02	0	0
4069	1	2.97	1.20	0.00	0.00	4	0.9942580	-30.951016	115.00	21	1.100	0.900	19.01	-0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0152982	-31.526376	230.00	19	1.100	0.900	19.23	0.01	0	0
4071	1	197.02	79.75	0.00	0.00	4	0.9970986	-33.389549	115.00	19	1.100	0.900	19.24	0.01	0	0
4072	1	36.20	14.65	0.00	0.00	4	0.9943258	-32.924942	115.00	21	1.100	0.900	19.03	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0264514	-35.216720	230.00	19	1.100	0.900	19.35	0.02	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0287293	-35.961931	115.00	19	1.100	0.900	19.44	0.01	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0264514	-35.216720	24.00	19	1.100	0.900	19.35	0.02	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0264514	-35.216720	24.00	19	1.100	0.900	19.34	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0264514	-35.216720	24.00	19	1.100	0.900	19.34	0.00	0	0
4078	1	58.85	23.82	0.00	0.00	4	0.9863590	-33.342392	115.00	21	1.100	0.900	19.03	0.00	0	0
4079	1	119.85	48.51	0.00	0.00	4	1.0199812	-37.557899	115.00	19	1.100	0.900	19.45	0.01	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0255561	-29.977306	230.00	21	1.100	0.900	19.10	0.01	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0170486	-31.930562	115.00	21	1.100	0.900	19.07	-0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0255561	-29.977306	13.80	21	1.100	0.900	19.10	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-25.275362	13.80	21	1.100	0.900	19.10	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0255561	-29.977306	13.80	21	1.100	0.900	19.10	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0255561	-29.977306	13.80	21	1.100	0.900	19.10	0.00	0	0
4086	1	13.91	5.63	0.00	100.85	4	1.0300000	-28.973565	115.00	19	1.100	0.900	19.29	0.01	0	0
4087	1	1.46	0.59	0.00	120.00	4	1.0187934	-33.504665	115.00	21	1.100	0.900	19.05	-0.00	0	0
4088	1	148.76	60.21	0.00	217.86	4	1.0300000	-40.462189	115.00	19	1.100	0.900	19.44	0.00	0	0
4089	1	6.02	2.44	0.00	0.00	4	1.0013072	-30.818355	115.00	19	1.100	0.900	19.36	0.01	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.01	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.01	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.35	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100000	-28.783179	13.80	19	1.100	0.900	19.35	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.01	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100000	-28.510327	13.80	19	1.100	0.900	19.35	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0013072	-30.818355	13.80	19	1.100	0.900	19.36	0.01	0	0
4099	2	10.62	4.30	0.00	0.00	4	1.0000000	-26.620679	115.00	21	1.100	0.900	18.97	-0.01	0	0
4100	1	35.42	14.34	0.00	0.00	4	0.9924552	-33.056229	115.00	21	1.100	0.900	19.03	0.00	0	0
4101	2	89.70	36.31	0.00	0.00	4	0.9896378	-31.110754	115.00	20	1.100	0.900	18.40	0.00	0	0
4102	2	16.92	6.85	0.00	0.00	4	1.0000000	-30.393191	115.00	19	1.100	0.900	19.28	0.01	0	0
4103	1	132.92	53.80	0.00	120.00	4	1.0142704	-34.164872	115.00	19	1.100	0.900	19.43	0.01	0	0
4104	1	0.00	0.00	0.00	0.00	4	1.0018725	-30.340417	115.00	21	1.100	0.900	19.00	-0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-26.966053	18.00	21	1.100	0.900	19.00	0.00	0	0
4106	1	26.28	10.64	0.00	0.00	4	1.0016888	-32.445100	115.00	19	1.100	0.900	19.26	0.01	0	0
4107	1	82.85	33.54	0.00	0.00	4	1.0213967	-39.902213	115.00	19	1.100	0.900	19.43	0.01	0	0
4108	1	19.84	8.03	0.00	0.00	4	0.9942534	-32.870982	115.00	21	1.100	0.900	19.01	0.00	0	0
4109	1	77.60	31.41	0.00	0.00	4	0.9858763	-34.252616	115.00	21	1.100	0.900	19.04	0.00	0	0
4110	2	40.14	16.25	0.00	0.00	4	1.0207927	-28.949143	115.00	19	1.100	0.900	19.31	0.02	0	0
4111	1	72.85	29.49	0.00	0.00	4	0.9963387	-30.552483	115.00	19	1.100	0.900	19.35	0.03	0	0
4112	1	3.91	1.58	0.00	0.00	4	1.0248564	-27.842567	115.00	21	1.100	0.900	19.13	0.01	0	0
4113	1	0.00	0.00	0.00	0.00	4	0.9944482	-33.420128	230.00	20	1.100	0.900	18.64	-0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	0.9878861	-33.193381	115.00	20	1.100	0.900	18.61	-0.01	0	0
4115	2	0.00	0.00	0.00	0.00	4	0.9944482	-33.420128	13.80	20	1.100	0.900	18.64	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	0.9944482	-33.420128	13.80	20	1.100	0.900	18.64	0.00	0	0
4117	1	13.22	5.35	0.00	0.00	4	1.0144760	-44.239674	115.00	20	1.100	0.900	18.67	-0.00	0	0
4118	1	9.72	3.93	0.00	0.00	4	0.9980197	-29.981491	115.00	21	1.100	0.900	18.90	-0.02	0	0
4119	1	38.90	15.75	0.00	0.00	4	0.9820697	-31.334681	115.00	19	1.100	0.900	24.81	-0.08	0	0
4120	1	32.57	13.18	0.00	0.00	4	0.9895048	-33.229045	115.00	21	1.100	0.900	19.03	0.00	0	0
4121	1	2.87	1.16	0.00	50.00	4	1.0219595	-33.078859	115.00	19	1.100	0.900	19.40	0.00	0	0
4122	1	102.28	41.40	0.00	150.00	4	1.0180532	-38.619132	115.00	19	1.100	0.900	19.47	0.00	0	0
4123	1	63.35	25.64	0.00	0.00	4	0.9938871	-33.748660	115.00	21	1.100	0.900	19.05	-0.00	0	0
4124	2	17.07	6.91	0.00	0.00	4	1.0102623	-25.934575	115.00	19	1.100	0.900	19.22	0.04	0	0
4125	1	3.15	1.28	0.00	0.00	4	1.0015642	-34.703099	115.00	21	1.100	0.900	18.75	-0.01	0	0
4126	1	89.17	36.09	0.00	0.00	4	1.0015675	-31.484102	115.00	19	1.100	0.900	19.26	0.01	0	0
4127	1	61.10	24.73	0.00	70.00	4	1.0177889	-34.674037	115.00	21	1.100	0.900	19.02	-0.01	0	0
4128	2	86.46	35.00	0.00	70.00	4	1.0000000	-23.510426	115.00	19	1.100	0.900	19.32	0.04	0	0
4129	1	12.96	5.25	0.00	0.00	4	1.0311864	-26.444051	115.00	20	1.100	0.900	18.60	0.01	0	0
4130	1	6.64	2.69	0.00	25.00	4	1.0319256	-28.210809	115.00	20	1.100	0.900	18.66	0.00	0	0
4131	2	0.00	0.00	0.00	111.69	4	1.0191727	-38.919804	230.00	20	1.100	0.900	18.66	0.00	0	0
4132	2	23.17	9.38	0.00	0.00	4	1.0164668	-38.901740	115.00	20	1.100	0.900	18.65	-0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0194552	-38.173820	20.00	20	1.100	0.900	18.66	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0191733	-37.383192	20.00	20	1.100	0.900	18.66	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0194237	-37.459351	20.00	20	1.100	0.900	18.66	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0191851	-37.000731	20.00	20	1.100	0.900	18.66	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0194677	-38.081605	20.00	20	1.100	0.900	18.66	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0192564	-38.527727	20.00	20	1.100	0.900	18.66	0.00	0	0
4139	1	7.43	3.01	0.00	0.00	4	0.9974103	-29.470732	115.00	21	1.100	0.900	18.95	-0.01	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0354591	-28.769361	230.00	21	1.100	0.900	19.06	-0.00	0	0
4141	1	0.00	0.00	0.00	72.61	4	1.0300000	-28.441967	115.00	21	1.100	0.900	19.10	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400000	-27.727810	13.80	21	1.100	0.900	19.06	0.00	0	0
4143	1	10.05	4.07	0.00	0.00	4	1.0104162	-37.693526	115.00	20	1.100	0.900	18.65	-0.00	0	0
4144	1	11.45	4.63	0.00	0.00	4	1.0002825	-31.203373	115.00	21	1.100	0.900	18.97	-0.01	0	0
4145	1	34.90	14.13	0.00	0.00	4	0.9912061	-32.074310	115.00	21	1.100	0.900	19.02	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0163788	-35.039841	230.00	20	1.100	0.900	18.69	0.00	0	0
4147	1	135.55	54.87	0.00	100.00	4	1.0102052	-34.994906	115.00	20	1.100	0.900	18.82	-0.01	0	0
4148	1	10.25	4.15	0.00	0.00	4	1.0046751	-30.081680	115.00	20	1.100	0.900	18.82	-0.01	0	0
4149	2	42.95	17.38	0.00	0.00	4	0.9979064	-34.241947	115.00	21	1.100	0.900	18.90	-0.02	0	0
4150	1	8.77	3.55	0.00	0.00	4	0.9905774	-33.042873	115.00	21	1.100	0.900	19.03	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0302862	-28.641490	230.00	21	1.100	0.900	19.16	0.02	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0157774	-25.097791	115.00	21	1.100	0.900	19.15	0.02	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0400000	-26.828982	18.00	21	1.100	0.900	19.15	0.02	0	0
4154	1	18.43	7.46	0.00	0.00	4	1.0070921	-37.521301	115.00	19	1.100	0.900	20.19	-0.18	0	0
4155	1	13.62	5.51	0.00	0.00	4	1.0097208	-36.531875	115.00	19	1.100	0.900	20.40	-0.20	0	0
4156	1	75.61	30.60	0.00	0.00	4	0.9950417	-33.929854	115.00	21	1.100	0.900	19.04	0.00	0	0
4157	1	73.27	29.66	0.00	0.00	4	1.0167462	-38.317139	115.00	19	1.100	0.900	19.46	0.01	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0091960	-31.967739	230.00	21	1.100	0.900	19.03	0.00	0	0
4159	1	25.33	10.25	0.00	0.00	4	0.9968501	-32.830110	115.00	21	1.100	0.900	19.03	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0091960	-31.967739	13.80	21	1.100	0.900	19.03	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-28.676757	13.80	21	1.100	0.900	19.03	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0091960	-31.967739	13.80	21	1.100	0.900	19.02	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0091960	-31.967739	13.80	21	1.100	0.900	19.03	0.00	0	0
4164	1	1.42	0.57	0.00	0.00	4	1.0057431	-35.855517	115.00	19	1.100	0.900	21.00	-0.30	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0216917	-23.070214	115.00	21	1.100	0.900	19.13	0.01	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0077521	-19.188349	13.80	21	1.100	0.900	19.13	0.01	0	0
4167	1	3.71	1.50	0.00	0.00	4	1.0020781	-32.292328	115.00	19	1.100	0.900	19.37	0.02	0	0
4168	1	6.21	2.51	0.00	0.00	4	0.9958805	-32.878636	115.00	21	1.100	0.900	19.03	0.00	0	0
4169	1	19.38	7.84	0.00	0.00	4	0.9978813	-28.340180	115.00	21	1.100	0.900	18.96	-0.01	0	0
4170	1	25.10	10.16	0.00	0.00	4	0.9885850	-33.466625	115.00	21	1.100	0.900	19.02	0.00	0	0
4171	1	117.34	47.50	0.00	100.00	4	1.0119734	-31.941855	115.00	19	1.100	0.900	19.31	0.02	0	0
4172	1	29.61	11.99	0.00	0.00	4	1.0129724	-45.588207	115.00	20	1.100	0.900	18.67	-0.00	0	0
4173	1	8.44	3.42	0.00	0.00	4	0.9998851	-37.084799	115.00	21	1.100	0.900	18.82	-0.00	0	0
4174	1	13.41	5.43	0.00	85.00	4	1.0278094	-51.135074	115.00	20	1.100	0.900	18.65	-0.00	0	0
4175	2	2.21	0.89	0.00	30.00	4	1.0000000	-26.360371	115.00	20	1.100	0.900	18.46	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0299440	-22.963396	115.00	20	1.100	0.900	18.52	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-19.592754	13.80	20	1.100	0.900	18.52	0.00	0	0
4178	1	12.22	4.95	0.00	44.77	4	1.0068974	-32.981756	115.00	21	1.100	0.900	18.77	0.00	0	0
4179	1	13.94	5.64	0.00	0.00	4	1.0203476	-29.157701	115.00	20	1.100	0.900	18.70	-0.01	0	0
4180	1	7.53	3.05	0.00	0.00	4	0.9885365	-33.584589	115.00	21	1.100	0.900	19.03	0.00	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0162836	-32.779386	230.00	21	1.100	0.900	18.99	-0.01	0	0
4182	1	15.88	6.43	0.00	0.00	4	1.0025939	-34.022984	115.00	21	1.100	0.900	18.93	-0.02	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0240808	-29.788899	230.00	19	1.100	0.900	19.19	0.02	0	0
4184	1	0.00	0.00	0.00	0.00	4	0.9998644	-24.261870	115.00	19	1.100	0.900	19.26	0.03	0	0
4185	2	26.49	10.72	0.00	20.63	4	1.0000000	-22.180144	115.00	19	1.100	0.900	5.43	0.72	0	0
4186	1	25.94	10.50	0.00	53.80	4	1.0085013	-32.719547	115.00	19	1.100	0.900	19.37	0.02	0	0
4187	1	10.54	4.27	0.00	0.00	4	0.9967928	-35.850089	115.00	20	1.100	0.900	18.64	-0.00	0	0
4188	1	2.08	0.84	0.00	0.00	4	0.9701977	-27.158278	115.00	20	1.100	0.900	18.65	-0.00	0	0
4189	2	20.92	8.47	0.00	0.00	4	1.0086223	-35.406567	115.00	20	1.100	0.900	18.65	-0.00	0	0
4190	1	92.72	37.53	0.00	0.00	4	0.9851118	-32.940847	115.00	20	1.100	0.900	18.59	-0.01	0	0
4191	2	32.50	13.16	0.00	0.00	4	1.0000000	-16.929804	115.00	19	1.100	0.900	19.23	0.03	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0187277	-31.562821	230.00	19	1.100	0.900	19.24	0.00	0	0
4193	1	124.76	50.50	0.00	0.00	4	1.0091385	-31.891385	115.00	19	1.100	0.900	19.24	0.01	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0038532	-27.132196	115.00	19	1.100	0.900	19.30	0.03	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0351002	-36.892089	500.00	20	1.100	0.900	18.47	0.01	0	0
4196	1	0.00	0.00	0.00	30.25	4	1.0300000	-35.861173	230.00	20	1.100	0.900	18.45	0.01	0	0
4197	1	0.00	0.00	0.00	88.93	4	1.0300000	-33.870237	115.00	20	1.100	0.900	17.50	0.00	0	0
5003	1	79.55	32.20	0.00	0.00	5	1.0142644	-33.256840	161.00	16	1.100	0.900	18.66	-0.00	0	0
5004	1	8.18	3.31	0.00	0.00	5	1.0037087	-33.699111	161.00	14	1.100	0.900	18.66	-0.00	0	0
5005	1	6.26	2.53	0.00	0.00	5	1.0141599	-16.527191	161.00	18	1.100	0.900	18.66	-0.00	0	0
5006	1	70.13	28.39	0.00	0.00	5	1.0255814	-32.990887	161.00	16	1.100	0.900	18.66	-0.00	0	0
5007	1	50.44	20.42	0.00	0.00	5	1.0075069	-27.710698	161.00	17	1.100	0.900	18.66	-0.00	0	0
5008	1	5.32	2.15	0.00	0.00	5	0.9879600	2.151568	161.00	15	1.100	0.900	18.66	-0.00	0	0
5009	1	43.87	17.76	0.00	0.00	5	1.0240594	-33.469432	161.00	16	1.100	0.900	18.66	-0.00	0	0
5010	1	93.71	37.93	0.00	0.00	5	1.0251654	-32.755447	161.00	16	1.100	0.900	18.66	-0.00	0	0
5011	1	5.35	2.17	0.00	0.00	5	1.0049020	-33.931136	161.00	13	1.100	0.900	18.66	-0.00	0	0
5012	1	56.92	23.04	0.00	0.00	5	1.0058205	-27.946219	161.00	17	1.100	0.900	18.66	-0.00	0	0
5013	1	13.53	5.48	0.00	159.35	5	1.0300000	-9.780655	161.00	15	1.100	0.900	18.66	0.00	0	0
5014	1	32.73	13.25	0.00	0.00	5	0.9890043	-20.031687	161.00	17	1.100	0.900	18.66	-0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0119844	-25.094940	500.00	17	1.100	0.900	18.66	-0.00	0	0
5016	1	126.81	51.33	0.00	0.00	5	1.0157708	-28.021398	161.00	17	1.100	0.900	18.66	-0.00	0	0
5017	1	9.70	3.93	0.00	0.00	5	1.0073241	-28.142128	161.00	17	1.100	0.900	18.66	-0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	0.9971850	-13.624311	500.00	12	1.100	0.900	18.66	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	0.9971400	-14.585384	161.00	12	1.100	0.900	18.66	-0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0000000	-11.905765	13.80	12	1.100	0.900	18.66	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0047219	-21.033699	500.00	17	1.100	0.900	18.66	-0.00	0	0
5022	1	98.17	39.73	0.00	0.00	5	1.0119614	-24.315555	161.00	17	1.100	0.900	18.66	-0.00	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0047219	-21.033699	13.80	17	1.100	0.900	18.66	-0.00	0	0
5024	1	35.65	14.43	0.00	0.00	5	0.9916573	-29.849627	161.00	13	1.100	0.900	18.66	-0.00	0	0
5025	1	52.12	21.10	0.00	0.00	5	1.0039215	-23.738062	161.00	18	1.100	0.900	18.66	-0.00	0	0
5026	1	49.78	20.15	0.00	0.00	5	1.0152810	-28.445817	161.00	17	1.100	0.900	18.66	-0.00	0	0
5027	1	51.89	21.00	0.00	0.00	5	1.0165382	-28.496995	161.00	17	1.100	0.900	18.66	-0.00	0	0
5028	1	6.54	2.65	0.00	0.00	5	1.0164649	-29.646116	161.00	17	1.100	0.900	18.66	-0.00	0	0
5029	1	8.94	3.62	0.00	0.00	5	0.9959768	-32.515736	161.00	13	1.100	0.900	18.66	-0.00	0	0
5030	1	55.72	22.55	0.00	0.00	5	1.0065779	-26.062935	161.00	12	1.100	0.900	18.66	-0.00	0	0
5031	1	29.65	12.00	0.00	0.00	5	1.0178058	-31.382599	161.00	16	1.100	0.900	18.66	-0.00	0	0
5032	1	33.01	13.36	0.00	0.00	5	1.0184886	-32.379636	161.00	16	1.100	0.900	18.66	-0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0190333	-28.890706	500.00	16	1.100	0.900	18.66	-0.00	0	0
5034	1	38.74	15.68	0.00	0.00	5	1.0188028	-30.278784	161.00	16	1.100	0.900	18.66	-0.00	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0190333	-28.890706	13.20	16	1.100	0.900	18.66	-0.00	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0190333	-28.890706	13.20	16	1.100	0.900	18.66	-0.00	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0200000	-28.207288	13.20	16	1.100	0.900	18.66	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-28.185264	13.20	16	1.100	0.900	18.66	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0200000	-28.580931	13.20	16	1.100	0.900	18.66	0.00	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0190333	-28.890706	13.20	16	1.100	0.900	18.66	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0200000	-28.249149	13.20	16	1.100	0.900	18.66	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0190333	-28.890706	13.20	16	1.100	0.900	18.66	0.00	0	0
5043	1	47.67	19.29	0.00	0.00	5	1.0086632	-33.169029	161.00	16	1.100	0.900	18.66	-0.00	0	0
5044	1	12.25	4.96	0.00	0.00	5	1.0128267	-24.920930	161.00	17	1.100	0.900	18.66	-0.00	0	0
5045	2	0.00	0.00	0.00	0.00	5	0.9930769	-11.926110	500.00	18	1.100	0.900	18.66	0.00	0	0
5046	2	53.97	21.85	0.00	0.00	5	1.0000000	-13.307643	161.00	18	1.100	0.900	18.66	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0081931	-24.578746	500.00	17	1.100	0.900	18.66	-0.00	0	0
5048	1	129.18	52.29	0.00	0.00	5	1.0070276	-26.795218	161.00	17	1.100	0.900	18.66	-0.00	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0303692	-28.667411	500.00	16	1.100	0.900	18.66	-0.00	0	0
5050	1	45.22	18.30	0.00	0.00	5	1.0236183	-30.900595	161.00	16	1.100	0.900	18.66	-0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0289330	-28.418920	22.00	16	1.100	0.900	18.66	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0280192	-27.659945	115.00	16	1.100	0.900	18.66	-0.00	0	0
5053	1	106.94	43.29	0.00	0.00	5	1.0137564	-32.539631	161.00	16	1.100	0.900	18.66	-0.00	0	0
5054	2	14.82	6.00	0.00	0.00	5	1.0000000	-31.690745	161.00	14	1.100	0.900	18.66	-0.00	0	0
5055	2	0.00	0.00	0.00	0.00	5	0.9991302	-14.114598	500.00	12	1.100	0.900	18.66	-0.00	0	0
5056	2	28.28	11.45	0.00	0.00	5	0.9878827	-11.496519	161.00	12	1.100	0.900	18.66	-0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0000000	-13.688961	13.80	12	1.100	0.900	18.66	-0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0000000	-12.333496	13.80	12	1.100	0.900	18.66	-0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0097134	-34.602384	161.00	14	1.100	0.900	18.66	-0.00	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0100046	-36.222715	115.00	14	1.100	0.900	18.66	-0.00	0	0
5061	1	0.00	0.00	0.00	29.16	5	1.0300000	-38.527294	115.00	14	1.100	0.900	18.66	0.00	0	0
5062	1	30.62	12.39	0.00	0.00	5	1.0045034	-41.502097	115.00	14	1.100	0.900	18.66	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0165106	-25.574601	500.00	17	1.100	0.900	18.66	-0.00	0	0
5064	1	53.95	21.84	0.00	0.00	5	1.0163818	-27.909429	161.00	17	1.100	0.900	18.66	-0.00	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0165106	-25.574601	13.80	17	1.100	0.900	18.66	-0.00	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0165106	-25.574601	13.80	17	1.100	0.900	18.66	-0.00	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-24.728609	13.80	17	1.100	0.900	18.66	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0300000	-24.689351	13.80	17	1.100	0.900	18.66	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0300000	-24.634008	13.80	17	1.100	0.900	18.66	0.00	0	0
5070	1	52.26	21.15	0.00	0.00	5	1.0129954	-32.216513	161.00	17	1.100	0.900	18.66	-0.00	0	0
5071	1	51.88	21.00	0.00	0.00	5	1.0057394	-31.307322	161.00	13	1.100	0.900	18.66	-0.00	0	0
5072	1	50.64	20.50	0.00	0.00	5	1.0219288	-32.646186	161.00	16	1.100	0.900	18.66	-0.00	0	0
5073	1	6.18	2.50	0.00	0.00	5	1.0008451	-8.372188	161.00	15	1.100	0.900	18.66	-0.00	0	0
5074	1	22.24	9.00	0.00	0.00	5	1.0145036	-33.436301	161.00	16	1.100	0.900	18.66	-0.00	0	0
5075	1	2.77	1.12	0.00	0.00	5	0.9955911	-33.214256	161.00	18	1.100	0.900	18.66	-0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0171336	-35.036115	161.00	16	1.100	0.900	18.66	-0.00	0	0
5077	1	12.95	5.24	0.00	53.69	5	1.0300000	-36.279340	115.00	16	1.100	0.900	18.66	0.00	0	0
5078	1	46.50	18.82	0.00	0.00	5	1.0031983	-28.923875	161.00	17	1.100	0.900	18.66	-0.00	0	0
5079	1	26.73	10.82	0.00	0.00	5	1.0182477	-29.355709	161.00	13	1.100	0.900	18.66	-0.00	0	0
5080	1	26.33	10.66	0.00	0.00	5	1.0061051	-27.987828	161.00	13	1.100	0.900	18.66	-0.00	0	0
5081	1	62.88	25.45	0.00	0.00	5	0.9873557	-36.810317	161.00	13	1.100	0.900	18.66	-0.00	0	0
5082	1	71.55	28.96	0.00	0.00	5	1.0163150	-30.250580	161.00	17	1.100	0.900	18.66	-0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0226001	-28.814942	500.00	16	1.100	0.900	18.66	-0.00	0	0
5084	1	156.94	63.52	0.00	0.00	5	1.0159516	-31.564927	161.00	16	1.100	0.900	18.66	-0.00	0	0
5085	1	35.91	14.54	0.00	0.00	5	1.0104486	-31.851030	161.00	17	1.100	0.900	18.66	-0.00	0	0
5086	1	64.43	26.08	0.00	0.00	5	1.0099774	-29.989727	161.00	17	1.100	0.900	18.66	-0.00	0	0
5087	1	2.89	1.17	0.00	0.00	5	1.0104514	-25.818449	161.00	14	1.100	0.900	18.66	-0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0074809	-24.810638	161.00	18	1.100	0.900	18.66	-0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0074809	-24.810638	13.80	18	1.100	0.900	18.66	-0.00	0	0
5090	1	76.12	30.81	0.00	417.96	5	1.0300000	-33.000514	161.00	16	1.100	0.900	18.66	-0.00	0	0
5091	1	3.73	1.51	0.00	0.00	5	1.0046838	-28.220150	161.00	14	1.100	0.900	18.66	-0.00	0	0
5092	1	12.34	4.99	0.00	0.00	5	1.0084903	-28.046030	161.00	14	1.100	0.900	18.66	-0.00	0	0
5093	1	33.59	13.60	0.00	244.85	5	1.0300000	-28.036947	161.00	17	1.100	0.900	18.66	0.00	0	0
5094	1	1.86	0.75	0.00	0.00	5	1.0170072	-30.328425	161.00	14	1.100	0.900	18.66	-0.00	0	0
5095	1	22.57	9.14	0.00	0.00	5	1.0144459	-31.917739	161.00	17	1.100	0.900	18.66	-0.00	0	0
5096	1	43.22	17.49	0.00	0.00	5	1.0217209	-32.174965	161.00	16	1.100	0.900	18.66	-0.00	0	0
5097	1	57.80	23.40	0.00	0.00	5	1.0156581	-29.119754	161.00	17	1.100	0.900	18.66	-0.00	0	0
5098	1	109.36	44.26	0.00	218.32	5	1.0300000	-28.750662	161.00	17	1.100	0.900	18.66	0.00	0	0
5099	1	47.34	19.16	0.00	200.00	5	1.0404312	-30.269691	161.00	17	1.100	0.900	18.66	0.00	0	0
5100	1	15.71	6.36	0.00	0.00	5	1.0176540	-32.073214	161.00	16	1.100	0.900	18.66	-0.00	0	0
5101	1	15.84	6.41	0.00	0.00	5	1.0222529	-11.887152	161.00	15	1.100	0.900	18.66	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0206030	-29.432220	500.00	16	1.100	0.900	18.66	-0.00	0	0
5103	1	164.15	66.44	0.00	0.00	5	1.0201848	-32.118125	161.00	16	1.100	0.900	18.66	-0.00	0	0
5104	1	55.31	22.39	0.00	0.00	5	1.0104581	-28.301397	161.00	17	1.100	0.900	18.66	-0.00	0	0
5105	1	73.69	29.83	0.00	0.00	5	1.0113995	-31.876414	161.00	17	1.100	0.900	18.66	-0.00	0	0
5106	2	0.00	0.00	0.00	0.00	5	1.0113995	-31.876414	13.80	17	1.100	0.900	18.66	-0.00	0	0
5107	2	0.00	0.00	0.00	0.00	5	1.0113995	-31.876414	13.80	17	1.100	0.900	18.66	-0.00	0	0
5108	1	28.08	11.37	0.00	464.35	5	1.0300000	-30.627345	161.00	17	1.100	0.900	18.66	-0.00	0	0
5109	1	37.79	15.29	0.00	0.00	5	1.0061099	-31.423754	161.00	16	1.100	0.900	18.66	-0.00	0	0
5110	1	2.41	0.97	0.00	0.00	5	0.9920628	-16.787054	161.00	12	1.100	0.900	18.66	-0.00	0	0
5111	1	26.07	10.55	0.00	0.00	5	1.0249561	-33.244956	161.00	16	1.100	0.900	18.66	-0.00	0	0
5112	1	9.97	4.04	0.00	0.00	5	1.0169906	-19.533009	161.00	18	1.100	0.900	18.66	-0.00	0	0
5113	2	15.11	6.11	0.00	0.00	5	1.0164841	-25.056779	161.00	17	1.100	0.900	18.66	-0.00	0	0
5114	2	39.86	16.13	0.00	0.00	5	1.0156716	-33.482839	161.00	16	1.100	0.900	18.66	-0.00	0	0
5115	1	12.41	5.02	0.00	0.00	5	1.0262603	-32.084964	161.00	16	1.100	0.900	18.66	0.00	0	0
5116	1	99.09	40.11	0.00	0.00	5	1.0189553	-32.989222	161.00	16	1.100	0.900	18.66	-0.00	0	0
5117	1	89.80	36.35	0.00	0.00	5	1.0124307	-29.321803	161.00	17	1.100	0.900	18.66	-0.00	0	0
5118	2	6.05	2.45	0.00	0.00	5	1.0000000	3.219533	161.00	15	1.100	0.900	18.66	-0.00	0	0
5119	1	3.08	1.25	0.00	0.00	5	1.0032823	-19.514487	161.00	12	1.100	0.900	18.66	-0.00	0	0
5120	2	0.00	0.00	0.00	0.00	5	0.9861418	-13.214502	500.00	15	1.100	0.900	18.66	0.00	0	0
5121	2	53.66	21.72	0.00	90.00	5	1.0022952	-9.850439	161.00	15	1.100	0.900	18.66	0.00	0	0
5122	1	45.50	18.42	0.00	0.00	5	1.0232965	-33.032932	161.00	16	1.100	0.900	18.66	-0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0003895	-38.261121	161.00	13	1.100	0.900	18.66	-0.00	0	0
5124	1	18.69	7.56	0.00	0.00	5	1.0044726	-38.926980	115.00	13	1.100	0.900	18.66	-0.00	0	0
5125	1	47.54	19.24	0.00	0.00	5	1.0156440	-28.635656	161.00	17	1.100	0.900	18.66	-0.00	0	0
5126	1	121.25	49.08	0.00	0.00	5	1.0191049	-33.554677	161.00	16	1.100	0.900	18.66	-0.00	0	0
5127	1	2.72	1.10	0.00	0.00	5	1.0153258	-21.955443	161.00	18	1.100	0.900	18.66	-0.00	0	0
5128	1	63.36	25.65	0.00	0.00	5	1.0151464	-32.588982	161.00	16	1.100	0.900	18.66	-0.00	0	0
5129	2	10.42	4.22	0.00	0.00	5	1.0000000	-15.572560	161.00	18	1.100	0.900	18.66	0.00	0	0
5130	1	69.85	28.27	0.00	0.00	5	1.0162303	-32.472829	161.00	16	1.100	0.900	18.66	-0.00	0	0
5131	2	0.00	0.00	0.00	0.00	5	1.0051164	-34.794780	500.00	13	1.100	0.900	18.66	-0.00	0	0
5132	2	71.76	29.05	0.00	0.00	5	0.9987778	-35.016719	161.00	13	1.100	0.900	18.66	-0.00	0	0
5133	1	8.51	3.45	0.00	0.00	5	1.0141558	-17.634432	161.00	18	1.100	0.900	18.66	-0.00	0	0
5134	1	18.88	7.64	0.00	0.00	5	0.9872501	-1.231219	161.00	15	1.100	0.900	18.66	-0.00	0	0
5135	1	19.32	7.82	0.00	0.00	5	1.0121818	-10.892278	161.00	15	1.100	0.900	18.66	-0.00	0	0
5136	1	8.36	3.38	0.00	0.00	5	1.0174223	-31.705865	161.00	16	1.100	0.900	18.66	-0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0035616	-28.858204	500.00	13	1.100	0.900	18.66	-0.00	0	0
5138	1	73.53	29.76	0.00	0.00	5	1.0103550	-29.588993	161.00	13	1.100	0.900	18.66	-0.00	0	0
5139	1	60.47	24.47	0.00	228.24	5	1.0300000	-33.370210	161.00	16	1.100	0.900	18.66	0.00	0	0
5140	1	6.05	2.45	0.00	0.00	5	0.9943469	-30.066468	161.00	13	1.100	0.900	18.66	-0.00	0	0
5141	1	31.77	12.86	0.00	0.00	5	1.0143354	-32.361517	161.00	16	1.100	0.900	18.66	-0.00	0	0
5142	1	10.87	4.40	0.00	0.00	5	0.9987557	-30.436144	161.00	13	1.100	0.900	18.66	-0.00	0	0
5143	1	61.21	24.78	0.00	0.00	5	1.0152772	-28.441811	161.00	17	1.100	0.900	18.66	-0.00	0	0
5144	2	51.40	20.80	0.00	0.00	5	0.9946244	-28.272785	161.00	13	1.100	0.900	18.66	-0.00	0	0
5145	1	82.50	33.39	0.00	0.00	5	1.0149197	-30.886580	161.00	17	1.100	0.900	18.66	-0.00	0	0
5146	1	63.53	25.71	0.00	0.00	5	1.0141531	-32.439832	161.00	16	1.100	0.900	18.66	-0.00	0	0
5147	1	75.68	30.63	0.00	0.00	5	1.0108207	-33.332295	161.00	16	1.100	0.900	18.66	-0.00	0	0
5148	1	58.38	23.63	0.00	0.00	5	1.0098361	-32.002245	161.00	17	1.100	0.900	18.66	-0.00	0	0
5149	1	64.01	25.91	0.00	0.00	5	1.0158952	-33.400178	161.00	16	1.100	0.900	18.66	-0.00	0	0
5150	1	2.88	1.17	0.00	0.00	5	0.9971523	-16.814162	161.00	12	1.100	0.900	18.66	-0.00	0	0
5151	1	3.73	1.51	0.00	0.00	5	1.0223757	-22.687925	161.00	18	1.100	0.900	18.66	-0.00	0	0
5152	1	42.69	17.28	0.00	0.00	5	1.0132473	-32.837660	161.00	16	1.100	0.900	18.66	-0.00	0	0
5153	1	11.19	4.53	0.00	0.00	5	1.0091835	-23.249489	161.00	12	1.100	0.900	18.66	-0.00	0	0
5154	1	10.91	4.41	0.00	0.00	5	1.0139470	-22.774847	161.00	18	1.100	0.900	18.66	-0.00	0	0
5155	1	2.59	1.05	0.00	0.00	5	0.9945672	-5.437008	161.00	12	1.100	0.900	18.66	-0.00	0	0
5156	1	4.35	1.76	0.00	0.00	5	1.0183986	-7.408705	161.00	15	1.100	0.900	18.66	-0.00	0	0
5157	1	102.64	41.55	0.00	0.00	5	1.0066198	-31.469830	161.00	17	1.100	0.900	18.66	-0.00	0	0
5158	1	117.74	47.66	0.00	0.00	5	1.0237238	-32.423277	161.00	16	1.100	0.900	18.66	-0.00	0	0
5159	1	10.18	4.12	0.00	0.00	5	0.9992385	-37.910502	161.00	13	1.100	0.900	18.66	-0.00	0	0
5160	1	41.54	16.81	0.00	0.00	5	1.0071257	-27.971440	161.00	17	1.100	0.900	18.66	-0.00	0	0
5161	1	139.76	56.57	0.00	200.47	5	1.0300000	-33.464341	161.00	16	1.100	0.900	18.66	0.00	0	0
5162	1	4.69	1.90	0.00	0.00	5	0.9990978	-31.305578	161.00	14	1.100	0.900	18.66	-0.00	0	0
5163	1	10.61	4.29	0.00	0.00	5	0.9952968	-35.859091	161.00	13	1.100	0.900	18.66	-0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0118226	-26.193001	500.00	17	1.100	0.900	18.66	-0.00	0	0
5165	1	38.87	15.73	0.00	0.00	5	1.0108168	-27.299400	161.00	17	1.100	0.900	18.66	-0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0289447	-25.581885	13.80	17	1.100	0.900	18.66	-0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0125509	-26.167008	13.80	17	1.100	0.900	18.66	-0.00	0	0
5168	1	87.97	35.61	0.00	0.00	5	1.0180624	-33.271905	161.00	16	1.100	0.900	18.66	-0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0155692	-12.169621	161.00	15	1.100	0.900	18.66	-0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0103436	-10.508303	18.00	15	1.100	0.900	18.66	-0.00	0	0
5171	1	0.75	0.30	0.00	0.00	5	1.0037509	-28.502377	161.00	14	1.100	0.900	18.66	-0.00	0	0
5172	1	51.97	21.03	0.00	176.94	5	1.0300000	-25.353740	161.00	12	1.100	0.900	18.66	0.00	0	0
5173	1	95.45	38.63	0.00	0.00	5	1.0143060	-32.634290	161.00	16	1.100	0.900	18.66	-0.00	0	0
5174	1	3.03	1.22	0.00	0.00	5	1.0024017	-28.864163	161.00	14	1.100	0.900	18.66	-0.00	0	0
5175	1	83.07	33.62	0.00	0.00	5	1.0103510	-28.243341	161.00	17	1.100	0.900	18.66	-0.00	0	0
5176	1	5.11	2.07	0.00	0.00	5	0.9940806	-15.807961	161.00	12	1.100	0.900	18.66	-0.00	0	0
5177	1	63.97	25.89	0.00	0.00	5	1.0075958	-30.149772	161.00	17	1.100	0.900	18.66	-0.00	0	0
5178	1	58.77	23.79	0.00	0.00	5	1.0111981	-33.009785	161.00	16	1.100	0.900	18.66	-0.00	0	0
5179	2	0.00	0.00	0.00	0.00	5	1.0213188	-30.561542	500.00	14	1.100	0.900	18.66	-0.00	0	0
5180	2	61.85	25.04	0.00	0.00	5	1.0176701	-30.027415	161.00	14	1.100	0.900	18.66	-0.00	0	0
5181	1	124.75	50.50	0.00	0.00	5	1.0136761	-33.213650	161.00	16	1.100	0.900	18.66	-0.00	0	0
5182	1	2.68	1.08	0.00	0.00	5	0.9927832	-29.247298	161.00	13	1.100	0.900	18.66	-0.00	0	0
5183	1	97.36	39.41	0.00	0.00	5	1.0212418	-33.508827	161.00	16	1.100	0.900	18.66	-0.00	0	0
5184	1	56.16	22.73	0.00	0.00	5	1.0078416	-29.966524	161.00	17	1.100	0.900	18.66	-0.00	0	0
5185	1	18.00	7.29	0.00	0.00	5	1.0179026	-26.547390	161.00	17	1.100	0.900	18.66	-0.00	0	0
5186	1	17.49	7.08	0.00	0.00	5	1.0072702	-28.626167	161.00	17	1.100	0.900	18.66	-0.00	0	0
5187	1	10.79	4.37	0.00	0.00	5	0.9830644	-6.796012	161.00	12	1.100	0.900	18.66	0.00	0	0
5188	1	45.37	18.37	0.00	0.00	5	1.0114515	-32.807731	161.00	16	1.100	0.900	18.66	-0.00	0	0
5189	1	55.19	22.34	0.00	0.00	5	1.0214530	-32.703625	161.00	16	1.100	0.900	18.66	-0.00	0	0
5190	1	2.36	0.96	0.00	0.00	5	1.0101480	-18.131742	161.00	12	1.100	0.900	18.66	-0.00	0	0
5191	2	5.30	2.15	0.00	108.66	5	1.0297515	-21.818016	161.00	18	1.100	0.900	18.66	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0034617	-35.489271	500.00	13	1.100	0.900	18.66	-0.00	0	0
5193	1	94.34	38.19	0.00	0.00	5	0.9973021	-36.641152	161.00	13	1.100	0.900	18.66	-0.00	0	0
5194	1	41.30	16.72	0.00	0.00	5	1.0142681	-31.125504	161.00	17	1.100	0.900	18.66	-0.00	0	0
5195	1	38.68	15.66	0.00	0.00	5	1.0209426	-28.624075	161.00	17	1.100	0.900	18.66	-0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0006365	-16.118082	500.00	12	1.100	0.900	18.66	-0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	0.9966042	-15.969186	161.00	12	1.100	0.900	18.66	-0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0000000	-15.398470	18.00	12	1.100	0.900	18.66	-0.00	0	0
5199	1	17.03	6.89	0.00	0.00	5	1.0180031	-28.837624	161.00	17	1.100	0.900	18.66	-0.00	0	0
5200	1	46.45	18.80	0.00	0.00	5	0.9905363	-17.660884	161.00	12	1.100	0.900	18.66	-0.00	0	0
5201	1	3.37	1.36	0.00	0.00	5	1.0051027	-32.869505	161.00	14	1.100	0.900	18.66	-0.00	0	0
5202	1	6.05	2.45	0.00	0.00	5	1.0116340	-32.038182	161.00	14	1.100	0.900	18.66	-0.00	0	0
5203	1	102.91	41.65	0.00	0.00	5	1.0165082	-33.203892	161.00	16	1.100	0.900	18.66	-0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0048590	-20.040796	500.00	12	1.100	0.900	18.66	-0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0062020	-20.885723	161.00	12	1.100	0.900	18.66	-0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100000	-19.124580	13.80	12	1.100	0.900	18.66	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0100000	-19.550050	13.80	12	1.100	0.900	18.66	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0100000	-19.422087	13.80	12	1.100	0.900	18.66	0.00	0	0
5209	1	2.51	1.02	0.00	0.00	5	1.0118937	-20.408518	161.00	18	1.100	0.900	18.66	-0.00	0	0
5210	1	27.75	11.23	0.00	0.00	5	1.0138158	-29.668413	161.00	17	1.100	0.900	18.66	-0.00	0	0
5211	1	4.83	1.96	0.00	0.00	5	1.0010316	-32.382413	161.00	14	1.100	0.900	18.66	-0.00	0	0
5212	1	23.72	9.60	0.00	0.00	5	1.0029987	-30.272046	161.00	14	1.100	0.900	18.66	-0.00	0	0
5213	1	64.47	26.09	0.00	0.00	5	1.0132306	-32.992832	161.00	16	1.100	0.900	18.66	-0.00	0	0
5214	1	71.47	28.93	0.00	0.00	5	1.0150611	-32.327642	161.00	16	1.100	0.900	18.66	-0.00	0	0
5215	1	13.98	5.66	0.00	0.00	5	1.0052478	-30.739395	161.00	16	1.100	0.900	18.66	-0.00	0	0
5216	1	46.61	18.86	0.00	0.00	5	1.0186977	-28.994195	161.00	17	1.100	0.900	18.66	-0.00	0	0
5217	1	70.23	28.43	0.00	413.46	5	1.0300000	-29.904456	161.00	17	1.100	0.900	18.66	0.00	0	0
5218	1	27.51	11.13	0.00	0.00	5	1.0122199	-26.975150	161.00	17	1.100	0.900	18.66	-0.00	0	0
5219	1	9.34	3.78	0.00	70.20	5	1.0300000	-32.632705	161.00	14	1.100	0.900	18.66	-0.00	0	0
5220	1	28.34	11.47	0.00	0.00	5	1.0091411	-24.599099	161.00	17	1.100	0.900	18.66	-0.00	0	0
5221	1	63.90	25.87	0.00	0.00	5	0.9883854	-36.932224	161.00	13	1.100	0.900	18.66	-0.00	0	0
5222	1	23.20	9.39	0.00	0.00	5	1.0086565	-33.915637	161.00	14	1.100	0.900	18.66	-0.00	0	0
5223	1	24.36	9.86	0.00	0.00	5	0.9978106	-32.293487	161.00	14	1.100	0.900	18.66	-0.00	0	0
5224	1	108.41	43.88	0.00	0.00	5	1.0172192	-33.257551	161.00	16	1.100	0.900	18.66	-0.00	0	0
5225	1	9.14	3.70	0.00	0.00	5	1.0250906	-32.469801	161.00	16	1.100	0.900	18.66	0.00	0	0
5226	1	3.84	1.56	0.00	0.00	5	1.0155371	-12.302955	161.00	15	1.100	0.900	18.66	0.00	0	0
5227	1	49.62	20.08	0.00	0.00	5	1.0142748	-34.540465	161.00	16	1.100	0.900	18.66	-0.00	0	0
5228	1	56.84	23.01	0.00	0.00	5	1.0164186	-31.436405	161.00	16	1.100	0.900	18.66	-0.00	0	0
5229	1	30.76	12.45	0.00	0.00	5	1.0169531	-32.248584	161.00	16	1.100	0.900	18.66	-0.00	0	0
5230	1	46.46	18.81	0.00	0.00	5	1.0245065	-32.795861	161.00	16	1.100	0.900	18.66	-0.00	0	0
5231	2	10.45	4.23	0.00	0.00	5	1.0144485	-16.633156	161.00	18	1.100	0.900	18.66	0.00	0	0
5232	1	34.98	14.16	0.00	0.00	5	1.0182766	-30.612340	161.00	17	1.100	0.900	18.66	-0.00	0	0
5233	1	69.14	27.99	0.00	0.00	5	1.0175679	-30.190531	161.00	17	1.100	0.900	18.66	-0.00	0	0
5234	1	99.86	40.42	0.00	0.00	5	1.0106366	-31.861867	161.00	16	1.100	0.900	18.66	-0.00	0	0
5235	1	14.26	5.77	0.00	0.00	5	0.9989394	-36.121909	161.00	13	1.100	0.900	18.66	-0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	0.9905429	-9.045706	500.00	12	1.100	0.900	18.66	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	0.9844434	-5.730708	161.00	12	1.100	0.900	18.66	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	0.9953769	-8.093023	18.00	12	1.100	0.900	18.66	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	0.9805621	-25.831541	500.00	18	1.100	0.900	18.66	0.00	0	0
5240	1	0.00	0.00	0.00	0.00	5	0.9783120	-19.998527	161.00	18	1.100	0.900	18.66	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	0.9767840	-24.158572	115.00	18	1.100	0.900	18.66	0.00	0	0
5242	1	0.00	0.00	0.00	0.00	5	0.9767840	-24.158572	115.00	18	1.100	0.900	18.66	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	0.9889574	-24.108918	13.80	18	1.100	0.900	18.66	0.00	0	0
5244	1	45.59	18.45	0.00	0.00	5	1.0136730	-28.211191	161.00	17	1.100	0.900	18.66	-0.00	0	0
5245	1	97.27	39.37	0.00	0.00	5	1.0185102	-31.531236	161.00	17	1.100	0.900	18.66	-0.00	0	0
5246	1	14.85	6.01	0.00	0.00	5	1.0116218	-19.261225	161.00	18	1.100	0.900	18.66	-0.00	0	0
5247	1	2.28	0.92	0.00	0.00	5	1.0126651	-21.565421	161.00	18	1.100	0.900	18.66	-0.00	0	0
5248	1	70.71	28.62	0.00	0.00	5	1.0128979	-29.662933	161.00	17	1.100	0.900	18.66	-0.00	0	0
5249	1	80.28	32.49	0.00	0.00	5	1.0086316	-25.520178	161.00	17	1.100	0.900	18.66	-0.00	0	0
5250	1	115.56	46.77	0.00	0.00	5	1.0173749	-31.438444	161.00	16	1.100	0.900	18.66	-0.00	0	0
5251	1	86.19	34.88	0.00	0.00	5	1.0145137	-31.274900	161.00	17	1.100	0.900	18.66	-0.00	0	0
5252	1	56.56	22.89	0.00	0.00	5	1.0226127	-33.360859	161.00	16	1.100	0.900	18.66	-0.00	0	0
5253	1	88.67	35.89	0.00	0.00	5	1.0080277	-30.798309	161.00	17	1.100	0.900	18.66	-0.00	0	0
5254	1	58.06	23.50	0.00	0.00	5	1.0138510	-29.474050	161.00	17	1.100	0.900	18.66	-0.00	0	0
5255	1	6.60	2.67	0.00	0.00	5	0.9965439	-17.890382	161.00	12	1.100	0.900	18.66	-0.00	0	0
5256	1	0.91	0.37	0.00	0.00	5	1.0062595	-28.430312	161.00	14	1.100	0.900	18.66	-0.00	0	0
5257	1	6.93	2.80	0.00	0.00	5	1.0065008	-27.713015	161.00	14	1.100	0.900	18.66	-0.00	0	0
5258	1	70.13	28.39	0.00	0.00	5	1.0095170	-32.870032	161.00	16	1.100	0.900	18.66	-0.00	0	0
5259	1	6.45	2.61	0.00	0.00	5	1.0203675	-32.582396	161.00	16	1.100	0.900	18.66	-0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0035927	-16.802548	500.00	18	1.100	0.900	18.66	-0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0098550	-18.275464	161.00	18	1.100	0.900	18.66	-0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100000	-14.637688	13.80	18	1.100	0.900	18.66	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100000	-15.258533	13.80	18	1.100	0.900	18.66	0.00	0	0
5264	2	8.49	3.44	0.00	133.02	5	1.0295719	-13.512997	161.00	15	1.100	0.900	18.66	0.00	0	0
5265	1	72.76	29.45	0.00	0.00	5	1.0181128	-28.776270	161.00	17	1.100	0.900	18.66	-0.00	0	0
5266	1	95.28	38.57	0.00	0.00	5	1.0222708	-31.000769	161.00	17	1.100	0.900	18.66	-0.00	0	0
5267	1	27.52	11.14	0.00	0.00	5	1.0015392	-30.211697	161.00	13	1.100	0.900	18.66	-0.00	0	0
5268	1	22.56	9.13	0.00	0.00	5	1.0132823	-32.393153	161.00	16	1.100	0.900	18.66	-0.00	0	0
5269	1	60.87	24.64	0.00	0.00	5	1.0059303	-27.802661	161.00	17	1.100	0.900	18.66	-0.00	0	0
5270	1	15.68	6.35	0.00	0.00	5	0.9991705	-29.637610	161.00	13	1.100	0.900	18.66	-0.00	0	0
5271	1	7.00	2.83	0.00	0.00	5	0.9998618	-36.569521	161.00	13	1.100	0.900	18.66	-0.00	0	0
5272	1	13.18	5.33	0.00	0.00	5	1.0221947	-32.891878	161.00	16	1.100	0.900	18.66	-0.00	0	0
5273	1	81.20	32.87	0.00	0.00	5	1.0257618	-32.338795	161.00	17	1.100	0.900	18.66	0.00	0	0
5274	1	8.31	3.36	0.00	0.00	5	1.0113666	-31.695234	161.00	16	1.100	0.900	18.66	-0.00	0	0
5275	1	3.33	1.35	0.00	0.00	5	1.0005816	-32.635757	161.00	14	1.100	0.900	18.66	-0.00	0	0
5276	1	7.38	2.99	0.00	0.00	5	1.0069946	-33.013900	161.00	14	1.100	0.900	18.66	-0.00	0	0
5277	1	73.36	29.69	0.00	0.00	5	1.0061194	-31.454630	161.00	16	1.100	0.900	18.66	-0.00	0	0
5278	1	35.48	14.36	0.00	0.00	5	0.9999286	-35.438828	161.00	13	1.100	0.900	18.66	-0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0061738	-34.666563	500.00	13	1.100	0.900	18.66	-0.00	0	0
5280	1	66.24	26.81	0.00	0.00	5	1.0016607	-34.923504	161.00	13	1.100	0.900	18.66	-0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0003327	-33.666169	13.80	13	1.100	0.900	18.66	-0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0012871	-33.820775	13.80	13	1.100	0.900	18.66	-0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0061738	-34.666563	13.80	13	1.100	0.900	18.66	-0.00	0	0
5284	1	31.25	12.65	0.00	0.00	5	1.0141402	-32.475529	161.00	16	1.100	0.900	18.66	-0.00	0	0
5285	1	7.11	2.88	0.00	0.00	5	0.9882227	-19.877717	161.00	12	1.100	0.900	18.66	-0.00	0	0
5286	1	21.12	8.55	0.00	0.00	5	1.0055771	-16.264733	161.00	18	1.100	0.900	18.66	0.00	0	0
5287	1	130.75	52.92	0.00	0.00	5	1.0102900	-31.223356	161.00	17	1.100	0.900	18.66	-0.00	0	0
5288	1	9.53	3.86	0.00	0.00	5	1.0145809	-32.184949	161.00	16	1.100	0.900	18.66	-0.00	0	0
5289	1	48.83	19.77	0.00	589.99	5	1.0300000	-33.202985	161.00	16	1.100	0.900	18.66	-0.00	0	0
5290	1	21.24	8.60	0.00	0.00	5	1.0103323	-23.892017	161.00	18	1.100	0.900	18.66	-0.00	0	0
5291	1	100.92	40.85	0.00	0.00	5	1.0142397	-28.207993	161.00	17	1.100	0.900	18.66	-0.00	0	0
5292	1	43.44	17.58	0.00	0.00	5	1.0083681	-26.486541	161.00	17	1.100	0.900	18.66	-0.00	0	0
5293	1	44.08	17.84	0.00	0.00	5	0.9994893	-23.313516	161.00	18	1.100	0.900	18.66	-0.00	0	0
5294	1	77.81	31.49	0.00	0.00	5	1.0191269	-33.482932	161.00	16	1.100	0.900	18.66	-0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0244639	-28.694251	500.00	16	1.100	0.900	18.66	-0.00	0	0
5296	1	71.63	28.99	0.00	0.00	5	1.0183863	-30.486184	161.00	16	1.100	0.900	18.66	-0.00	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0254657	-28.658846	13.80	16	1.100	0.900	18.66	-0.00	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0244639	-28.694251	13.80	16	1.100	0.900	18.66	-0.00	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0371110	-28.246797	13.80	16	1.100	0.900	18.66	-0.00	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0349850	-28.322218	13.80	16	1.100	0.900	18.66	-0.00	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0371186	-28.251780	13.80	16	1.100	0.900	18.66	-0.00	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400000	-27.254216	13.80	16	1.100	0.900	18.66	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-27.620434	13.80	16	1.100	0.900	18.66	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0233689	-28.830404	500.00	16	1.100	0.900	18.66	-0.00	0	0
5305	1	132.59	53.67	0.00	0.00	5	1.0213790	-31.411282	161.00	16	1.100	0.900	18.66	-0.00	0	0
5306	1	28.56	11.56	0.00	0.00	5	1.0159101	-25.225357	161.00	17	1.100	0.900	18.66	-0.00	0	0
5307	1	100.49	40.67	0.00	0.00	5	1.0188384	-32.548390	161.00	16	1.100	0.900	18.66	-0.00	0	0
5308	1	10.75	4.35	0.00	0.00	5	1.0156762	-32.044716	161.00	16	1.100	0.900	18.66	-0.00	0	0
5309	1	69.19	28.01	0.00	0.00	5	1.0153093	-33.254806	161.00	16	1.100	0.900	18.66	-0.00	0	0
5310	1	49.00	19.83	0.00	0.00	5	1.0255299	-30.047279	161.00	17	1.100	0.900	18.66	-0.00	0	0
5311	1	28.67	11.61	0.00	0.00	5	1.0235949	-33.313109	161.00	16	1.100	0.900	18.66	-0.00	0	0
5312	1	57.27	23.18	0.00	0.00	5	1.0042969	-26.612653	161.00	17	1.100	0.900	18.66	-0.00	0	0
5313	1	11.29	4.57	0.00	0.00	5	1.0176683	-30.767324	161.00	16	1.100	0.900	18.66	-0.00	0	0
5314	1	8.39	3.40	0.00	0.00	5	0.9988018	-26.661489	161.00	13	1.100	0.900	18.66	-0.00	0	0
5315	1	22.22	8.99	0.00	0.00	5	1.0045950	-29.458418	161.00	17	1.100	0.900	18.66	-0.00	0	0
5316	1	123.33	49.92	0.00	249.03	5	1.0300000	-33.105554	161.00	16	1.100	0.900	18.66	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0044913	-17.700591	500.00	18	1.100	0.900	18.66	-0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0062574	-20.263819	161.00	18	1.100	0.900	18.66	-0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100000	-16.775052	13.20	18	1.100	0.900	18.66	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0044913	-17.700591	13.20	18	1.100	0.900	18.66	-0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0100000	-16.815814	13.20	18	1.100	0.900	18.66	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0206119	-27.808519	500.00	17	1.100	0.900	18.66	-0.00	0	0
5323	1	153.61	62.17	0.00	0.00	5	1.0166349	-30.471753	161.00	17	1.100	0.900	18.66	-0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400000	-26.778250	13.80	17	1.100	0.900	18.66	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400000	-26.769996	13.80	17	1.100	0.900	18.66	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0306944	-27.455629	13.80	17	1.100	0.900	18.66	-0.00	0	0
5327	1	2.81	1.14	0.00	0.00	5	1.0028516	-32.626138	161.00	14	1.100	0.900	18.66	-0.00	0	0
5328	2	9.55	3.86	0.00	0.00	5	1.0262776	-24.565754	161.00	13	1.100	0.900	18.66	-0.00	0	0
5329	1	103.77	42.00	0.00	0.00	5	1.0129372	-32.557282	161.00	16	1.100	0.900	18.66	-0.00	0	0
5330	1	45.35	18.35	0.00	0.00	5	1.0151409	-29.113421	161.00	17	1.100	0.900	18.66	-0.00	0	0
5331	1	18.45	7.47	0.00	0.00	5	1.0114506	-32.884453	161.00	16	1.100	0.900	18.66	-0.00	0	0
5332	1	59.59	24.12	0.00	0.00	5	1.0156414	-29.097829	161.00	17	1.100	0.900	18.66	-0.00	0	0
5333	1	75.69	30.63	0.00	0.00	5	1.0044164	-30.950993	161.00	14	1.100	0.900	18.66	-0.00	0	0
5334	1	16.76	6.78	0.00	0.00	5	1.0000942	0.656028	161.00	15	1.100	0.900	18.66	-0.00	0	0
5335	1	116.69	47.23	0.00	0.00	5	1.0105495	-32.512542	161.00	17	1.100	0.900	18.66	-0.00	0	0
5336	1	51.90	21.01	0.00	0.00	5	1.0151146	-31.937438	161.00	16	1.100	0.900	18.66	-0.00	0	0
5337	2	13.15	5.32	0.00	0.00	5	1.0000000	-16.986717	161.00	12	1.100	0.900	18.66	-0.00	0	0
5338	1	56.18	22.74	0.00	0.00	5	1.0006452	-25.574132	161.00	18	1.100	0.900	18.66	-0.00	0	0
5339	1	56.00	22.67	0.00	120.92	5	1.0300000	-31.047730	161.00	17	1.100	0.900	18.66	0.00	0	0
5340	1	23.76	9.62	0.00	0.00	5	1.0204468	-32.920337	161.00	16	1.100	0.900	18.66	-0.00	0	0
5341	1	27.09	10.97	0.00	0.00	5	1.0216251	-32.096811	161.00	17	1.100	0.900	18.66	-0.00	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0216251	-32.096811	13.80	17	1.100	0.900	18.66	-0.00	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0216251	-32.096811	13.80	17	1.100	0.900	18.66	0.00	0	0
5344	1	66.30	26.84	0.00	0.00	5	1.0257190	-33.450346	161.00	16	1.100	0.900	18.66	-0.00	0	0
5345	2	23.18	9.38	0.00	0.00	5	1.0157437	-22.972629	161.00	14	1.100	0.900	18.66	-0.00	0	0
5346	1	63.91	25.87	0.00	630.40	5	1.0300000	-28.344066	161.00	17	1.100	0.900	18.66	-0.00	0	0
5347	1	13.08	5.29	0.00	0.00	5	0.9929086	2.561664	161.00	15	1.100	0.900	18.66	-0.00	0	0
5348	1	6.48	2.62	0.00	0.00	5	1.0091903	-26.742869	161.00	14	1.100	0.900	18.66	-0.00	0	0
5349	1	42.58	17.23	0.00	0.00	5	1.0140356	-31.752540	161.00	16	1.100	0.900	18.66	-0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0202172	-29.211584	500.00	16	1.100	0.900	18.66	-0.00	0	0
5351	1	122.00	49.38	0.00	0.00	5	1.0170838	-31.290362	161.00	16	1.100	0.900	18.66	-0.00	0	0
5352	1	29.29	11.85	0.00	0.00	5	1.0187961	-32.320036	161.00	16	1.100	0.900	18.66	-0.00	0	0
5353	1	39.61	16.03	0.00	0.00	5	1.0221039	-30.927429	161.00	17	1.100	0.900	18.66	-0.00	0	0
5354	1	54.41	22.02	0.00	0.00	5	1.0168946	-33.693732	161.00	16	1.100	0.900	18.66	-0.00	0	0
5355	1	3.95	1.60	0.00	0.00	5	1.0076782	-27.799966	161.00	14	1.100	0.900	18.66	-0.00	0	0
5356	1	85.70	34.69	0.00	0.00	5	1.0263239	-33.228103	161.00	16	1.100	0.900	18.66	-0.00	0	0
5357	1	63.73	25.79	0.00	0.00	5	1.0155068	-32.156668	161.00	16	1.100	0.900	18.66	-0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0172453	-34.022802	500.00	13	1.100	0.900	18.66	-0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0105709	-33.098100	161.00	13	1.100	0.900	18.66	-0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-31.934188	13.80	13	1.100	0.900	18.66	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0052086	-21.275222	500.00	12	1.100	0.900	18.66	-0.00	0	0
5362	1	23.73	9.61	0.00	0.00	5	1.0006513	-21.439593	161.00	12	1.100	0.900	18.66	-0.00	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0052086	-21.275222	13.80	12	1.100	0.900	18.66	-0.00	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0030467	-20.893163	13.80	12	1.100	0.900	18.66	-0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0006257	-20.478552	13.80	12	1.100	0.900	18.66	-0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0052086	-21.275222	13.80	12	1.100	0.900	18.66	-0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0001520	-20.395043	13.80	12	1.100	0.900	18.66	-0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0018865	-20.690490	13.80	12	1.100	0.900	18.66	-0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0000000	-20.319769	13.80	12	1.100	0.900	18.66	-0.00	0	0
5370	1	74.19	30.03	0.00	0.00	5	1.0076029	-29.899248	161.00	17	1.100	0.900	18.66	-0.00	0	0
5371	1	48.30	19.55	0.00	0.00	5	1.0199694	-31.435289	161.00	16	1.100	0.900	18.66	-0.00	0	0
5372	1	27.86	11.28	0.00	0.00	5	1.0224610	-33.258673	161.00	16	1.100	0.900	18.66	-0.00	0	0
5373	1	109.89	44.48	0.00	0.00	5	1.0049041	-30.721583	161.00	17	1.100	0.900	18.66	-0.00	0	0
5374	1	48.37	19.58	0.00	0.00	5	1.0198519	-31.295381	161.00	16	1.100	0.900	18.66	-0.00	0	0
5375	1	43.46	17.59	0.00	0.00	5	1.0246068	-28.471870	161.00	17	1.100	0.900	18.66	-0.00	0	0
5376	1	33.49	13.56	0.00	0.00	5	1.0179363	-30.861082	161.00	17	1.100	0.900	18.66	-0.00	0	0
5377	1	40.33	16.33	0.00	0.00	5	0.9890978	-36.499236	161.00	13	1.100	0.900	18.66	-0.00	0	0
5378	1	47.64	19.28	0.00	230.37	5	1.0300000	-28.958509	161.00	13	1.100	0.900	18.66	-0.00	0	0
5379	1	115.31	46.67	0.00	0.00	5	1.0199552	-30.170946	161.00	17	1.100	0.900	18.66	-0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0245024	-30.016944	500.00	14	1.100	0.900	18.66	-0.00	0	0
5381	1	55.86	22.61	0.00	0.00	5	1.0166344	-30.477454	161.00	14	1.100	0.900	18.66	-0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0392981	-29.494658	13.80	14	1.100	0.900	18.66	-0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0400000	-29.420737	13.80	14	1.100	0.900	18.66	-0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0197449	-29.356245	500.00	16	1.100	0.900	18.66	-0.00	0	0
5385	1	168.68	68.28	0.00	0.00	5	1.0194760	-30.481101	161.00	16	1.100	0.900	18.66	-0.00	0	0
5386	1	44.48	18.00	0.00	311.95	5	1.0300000	-33.039298	161.00	16	1.100	0.900	18.66	-0.00	0	0
5387	1	54.43	22.03	0.00	0.00	5	1.0122642	-29.340129	161.00	17	1.100	0.900	18.66	-0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0024119	-28.392623	500.00	13	1.100	0.900	18.66	-0.00	0	0
5389	1	61.23	24.78	0.00	0.00	5	0.9992714	-28.457611	161.00	13	1.100	0.900	18.66	-0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0008250	-36.149259	161.00	13	1.100	0.900	18.66	-0.00	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0042920	-36.780046	115.00	13	1.100	0.900	18.66	-0.00	0	0
5392	1	5.25	2.12	0.00	0.00	5	0.9968331	-37.690360	115.00	13	1.100	0.900	18.66	-0.00	0	0
5393	1	10.44	4.23	0.00	0.00	5	1.0023828	-26.607595	161.00	13	1.100	0.900	18.66	-0.00	0	0
5394	2	0.00	0.00	0.00	0.00	5	0.9985018	-1.815215	500.00	15	1.100	0.900	18.66	0.00	0	0
5395	2	0.00	0.00	0.00	0.00	5	1.0000000	-0.015613	230.00	15	1.100	0.900	18.66	0.00	0	0
5396	2	0.00	0.00	0.00	0.00	5	0.9866799	5.434739	161.00	15	1.100	0.900	18.66	0.00	0	0
5397	2	0.00	0.00	0.00	0.00	5	0.9801852	10.467000	115.00	15	1.100	0.900	18.66	0.00	0	0
5398	2	0.00	0.00	0.00	0.00	5	1.0000000	17.032053	115.00	15	1.100	0.900	18.66	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0036048	-0.970508	13.80	15	1.100	0.900	18.66	0.00	0	0
5400	1	75.79	30.68	0.00	0.00	5	1.0119506	-31.746287	161.00	16	1.100	0.900	18.66	-0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0056085	-18.412128	500.00	18	1.100	0.900	18.66	-0.00	0	0
5402	1	46.18	18.69	0.00	0.00	5	1.0027905	-21.087806	161.00	18	1.100	0.900	18.66	-0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0188552	-17.930320	18.00	18	1.100	0.900	18.66	-0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0146353	-18.087012	18.00	18	1.100	0.900	18.66	-0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0147282	-18.084653	18.00	18	1.100	0.900	18.66	-0.00	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0184488	-17.944002	18.00	18	1.100	0.900	18.66	-0.00	0	0
5407	1	14.90	6.03	0.00	0.00	5	1.0236619	-23.387202	161.00	18	1.100	0.900	18.66	-0.00	0	0
5408	1	18.60	7.53	0.00	0.00	5	1.0203164	-32.053390	161.00	16	1.100	0.900	18.66	-0.00	0	0
5409	1	64.79	26.22	0.00	0.00	5	1.0079908	-29.344437	161.00	17	1.100	0.900	18.66	-0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	0.9996707	-33.233059	500.00	13	1.100	0.900	18.66	-0.00	0	0
5411	1	84.05	34.02	0.00	174.61	5	1.0041115	-35.927392	161.00	13	1.100	0.900	18.66	-0.00	0	0
5412	1	101.21	40.97	0.00	0.00	5	1.0162420	-32.645055	161.00	16	1.100	0.900	18.66	-0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	0.9995707	-15.676435	500.00	12	1.100	0.900	18.66	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0080026	-14.440211	161.00	12	1.100	0.900	18.66	-0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0000000	-14.939681	13.80	12	1.100	0.900	18.66	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0000000	-14.931318	13.80	12	1.100	0.900	18.66	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0000000	-15.019655	13.80	12	1.100	0.900	18.66	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0000000	-15.057619	13.80	12	1.100	0.900	18.66	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	0.9995707	-15.676435	13.80	12	1.100	0.900	18.66	0.00	0	0
5420	1	10.27	4.16	0.00	0.00	5	1.0147995	-28.620781	161.00	17	1.100	0.900	18.66	-0.00	0	0
5421	1	1.41	0.57	0.00	101.64	5	1.0300000	-32.293677	161.00	16	1.100	0.900	18.66	0.00	0	0
5422	1	128.06	51.83	0.00	362.87	5	1.0300000	-32.403979	161.00	17	1.100	0.900	18.66	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0300000	-32.403979	13.80	17	1.100	0.900	18.66	0.00	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0300000	-32.403979	13.80	17	1.100	0.900	18.66	0.00	0	0
5425	1	37.05	15.00	0.00	0.00	5	1.0131617	-31.777946	161.00	16	1.100	0.900	18.66	-0.00	0	0
5426	1	30.70	12.43	0.00	0.00	5	1.0072975	-33.901473	161.00	14	1.100	0.900	18.66	-0.00	0	0
5427	2	17.72	7.17	0.00	0.00	5	1.0054332	-28.931997	161.00	14	1.100	0.900	18.66	-0.00	0	0
5428	1	59.68	24.16	0.00	0.00	5	1.0137660	-29.201109	161.00	17	1.100	0.900	18.66	-0.00	0	0
5429	1	74.32	30.08	0.00	0.00	5	1.0115256	-29.187896	161.00	17	1.100	0.900	18.66	-0.00	0	0
5430	1	42.41	17.17	0.00	0.00	5	1.0158228	-24.781932	161.00	12	1.100	0.900	18.66	0.00	0	0
5431	1	59.10	23.92	0.00	0.00	5	1.0164488	-32.627834	161.00	16	1.100	0.900	18.66	-0.00	0	0
5432	1	29.41	11.91	0.00	0.00	5	1.0083772	-23.675598	161.00	12	1.100	0.900	18.66	0.00	0	0
5433	1	81.89	33.14	0.00	0.00	5	1.0126656	-30.274284	161.00	17	1.100	0.900	18.66	-0.00	0	0
5434	1	6.97	2.82	0.00	0.00	5	1.0252216	-27.484603	161.00	17	1.100	0.900	18.66	-0.00	0	0
5435	1	3.15	1.27	0.00	0.00	5	1.0151105	-15.417811	161.00	12	1.100	0.900	18.66	-0.00	0	0
5436	1	51.02	20.65	0.00	0.00	5	1.0270238	-33.285286	161.00	16	1.100	0.900	18.66	-0.00	0	0
5437	1	6.31	2.55	0.00	0.00	5	0.9986144	-30.734888	161.00	13	1.100	0.900	18.66	-0.00	0	0
5438	1	35.17	14.24	0.00	0.00	5	1.0178426	-29.035214	161.00	17	1.100	0.900	18.66	-0.00	0	0
5439	1	79.73	32.27	0.00	0.00	5	1.0105920	-30.249658	161.00	14	1.100	0.900	18.66	-0.00	0	0
5440	1	116.98	47.35	0.00	200.00	5	1.0223647	-30.697047	161.00	17	1.100	0.900	18.66	-0.00	0	0
5441	1	101.63	41.13	0.00	0.00	5	1.0220589	-27.181990	161.00	17	1.100	0.900	18.66	-0.00	0	0
5442	1	30.60	12.39	0.00	0.00	5	1.0175329	-29.279398	161.00	17	1.100	0.900	18.66	-0.00	0	0
5443	1	36.64	14.83	0.00	0.00	5	1.0256842	-28.591626	161.00	17	1.100	0.900	18.66	-0.00	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0104287	-25.424864	500.00	17	1.100	0.900	18.66	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0081040	-27.303684	161.00	17	1.100	0.900	18.66	-0.00	0	0
5446	1	28.46	11.52	0.00	0.00	5	1.0219346	-26.799808	161.00	13	1.100	0.900	18.66	-0.00	0	0
5447	1	108.12	43.76	0.00	0.00	5	1.0083118	-29.010208	161.00	17	1.100	0.900	18.66	-0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0189884	-27.635168	500.00	17	1.100	0.900	18.66	-0.00	0	0
5449	1	186.89	75.65	0.00	0.00	5	1.0254006	-29.922628	161.00	17	1.100	0.900	18.66	-0.00	0	0
5450	1	11.97	4.84	0.00	0.00	5	1.0089941	-33.072686	161.00	16	1.100	0.900	18.66	-0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	0.9940001	-30.231911	500.00	13	1.100	0.900	18.66	0.00	0	0
5452	1	74.62	30.20	0.00	0.00	5	0.9905237	-30.551862	161.00	13	1.100	0.900	18.66	0.00	0	0
5453	1	47.54	19.24	0.00	0.00	5	1.0091891	-26.298802	161.00	17	1.100	0.900	18.66	-0.00	0	0
5454	2	33.43	13.53	0.00	0.00	5	1.0215120	-31.591922	161.00	16	1.100	0.900	18.66	-0.00	0	0
5455	1	6.63	2.68	0.00	0.00	5	0.9879990	-19.355360	161.00	12	1.100	0.900	18.66	-0.00	0	0
5456	2	8.83	3.58	0.00	0.00	5	1.0023492	-4.126262	161.00	15	1.100	0.900	18.66	-0.00	0	0
5457	1	72.48	29.34	0.00	0.00	5	1.0100351	-30.298773	161.00	17	1.100	0.900	18.66	-0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0017222	-36.324763	161.00	13	1.100	0.900	18.66	-0.00	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0066825	-36.946443	115.00	13	1.100	0.900	18.66	-0.00	0	0
5460	1	9.91	4.01	0.00	0.00	5	0.9901395	-38.880346	115.00	13	1.100	0.900	18.66	-0.00	0	0
5461	1	50.96	20.63	0.00	0.00	5	0.9956618	-34.107674	161.00	13	1.100	0.900	18.66	-0.00	0	0
5462	1	60.23	24.38	0.00	0.00	5	1.0136618	-31.879459	161.00	16	1.100	0.900	18.66	-0.00	0	0
5463	1	112.23	45.43	0.00	0.00	5	1.0112147	-31.951331	161.00	17	1.100	0.900	18.66	-0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0193822	-28.623461	500.00	16	1.100	0.900	18.66	-0.00	0	0
5465	1	152.72	61.81	0.00	0.00	5	1.0196278	-31.108392	161.00	16	1.100	0.900	18.66	-0.00	0	0
5466	1	5.21	2.11	0.00	0.00	5	0.9955744	-30.127238	161.00	13	1.100	0.900	18.66	-0.00	0	0
5467	1	19.76	8.00	0.00	0.00	5	1.0214035	-32.959159	161.00	16	1.100	0.900	18.66	-0.00	0	0
5468	1	29.49	11.94	0.00	0.00	5	1.0143910	-31.946862	161.00	17	1.100	0.900	18.66	-0.00	0	0
5469	1	5.95	2.41	0.00	0.00	5	1.0173435	-28.798681	161.00	17	1.100	0.900	18.66	-0.00	0	0
5470	1	49.36	19.98	0.00	0.00	5	1.0218345	-27.843537	161.00	13	1.100	0.900	18.66	-0.00	0	0
5471	1	1.01	0.41	0.00	0.00	5	1.0176029	-13.597730	161.00	12	1.100	0.900	18.66	-0.00	0	0
5472	2	3.20	1.29	0.00	0.00	5	1.0000000	6.309973	161.00	15	1.100	0.900	18.66	0.00	0	0
5473	1	2.82	1.14	0.00	0.00	5	1.0048985	-21.795082	161.00	18	1.100	0.900	18.66	-0.00	0	0
5474	1	2.18	0.88	0.00	0.00	5	1.0007683	-29.275951	161.00	14	1.100	0.900	18.66	-0.00	0	0
5475	1	41.49	16.80	0.00	0.00	5	1.0120056	-28.651015	161.00	17	1.100	0.900	18.66	-0.00	0	0
5476	1	7.68	3.11	0.00	0.00	5	1.0024947	-33.489869	161.00	14	1.100	0.900	18.66	-0.00	0	0
5477	1	55.32	22.39	0.00	0.00	5	0.9935430	-36.501455	161.00	13	1.100	0.900	18.66	-0.00	0	0
5478	1	96.56	39.08	0.00	120.00	5	1.0157812	-31.573448	161.00	17	1.100	0.900	18.66	-0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0113863	-24.730648	500.00	17	1.100	0.900	18.66	-0.00	0	0
5480	1	125.46	50.78	0.00	0.00	5	1.0083799	-27.343419	161.00	17	1.100	0.900	18.66	-0.00	0	0
5481	1	40.73	16.49	0.00	0.00	5	1.0060679	-27.055643	161.00	17	1.100	0.900	18.66	-0.00	0	0
5482	1	48.43	19.60	0.00	229.39	5	1.0300000	-33.461184	161.00	16	1.100	0.900	18.66	-0.00	0	0
5483	1	59.24	23.98	0.00	0.00	5	1.0210858	-29.283013	161.00	17	1.100	0.900	18.66	-0.00	0	0
5484	1	4.40	1.78	0.00	0.00	5	0.9975940	-3.948983	161.00	15	1.100	0.900	18.66	-0.00	0	0
5485	1	3.28	1.33	0.00	0.00	5	1.0172511	-30.202128	161.00	14	1.100	0.900	18.66	-0.00	0	0
6001	1	72.67	29.41	0.00	197.74	6	1.0300000	-51.161945	115.00	22	1.100	0.900	18.65	0.00	0	0
6002	1	22.73	9.20	0.00	0.00	6	1.0113607	-50.421812	115.00	26	1.100	0.900	18.64	-0.00	0	0
6003	2	0.00	0.00	0.00	0.00	6	1.0212466	-41.299668	500.00	25	1.100	0.900	18.66	-0.00	0	0
6004	2	0.00	0.00	0.00	0.00	6	1.0235169	-42.520258	230.00	25	1.100	0.900	18.66	-0.00	0	0
6005	2	52.84	21.39	0.00	0.00	6	1.0255678	-44.723946	115.00	25	1.100	0.900	18.66	-0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0212725	-41.221775	13.80	25	1.100	0.900	18.66	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0212596	-41.249392	13.80	25	1.100	0.900	18.66	-0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0212666	-41.208970	13.80	25	1.100	0.900	18.66	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-39.485806	13.80	25	1.100	0.900	18.66	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0378307	-40.043141	13.80	25	1.100	0.900	18.66	0.00	0	0
6011	1	16.81	6.81	0.00	0.00	6	1.0148429	-48.143882	115.00	22	1.100	0.900	18.65	0.00	0	0
6012	1	9.45	3.83	0.00	71.17	6	1.0300000	-46.276951	115.00	25	1.100	0.900	18.66	0.00	0	0
6013	1	66.42	26.89	0.00	0.00	6	0.9999255	-51.281298	115.00	26	1.100	0.900	18.64	-0.00	0	0
6014	1	3.86	1.56	0.00	0.00	6	1.0211396	-46.564137	115.00	24	1.100	0.900	18.66	-0.00	0	0
6015	1	17.34	7.02	0.00	0.00	6	1.0152202	-50.211720	115.00	26	1.100	0.900	18.65	-0.00	0	0
6016	1	123.50	49.99	0.00	0.00	6	1.0135817	-50.307872	115.00	26	1.100	0.900	18.64	-0.00	0	0
6017	1	58.32	23.60	0.00	0.00	6	1.0103589	-50.078756	115.00	22	1.100	0.900	18.65	-0.00	0	0
6018	1	1.72	0.70	0.00	0.00	6	0.9808898	-46.550639	115.00	23	1.100	0.900	18.65	-0.00	0	0
6019	1	41.35	16.74	0.00	0.00	6	0.9771849	-46.649514	115.00	23	1.100	0.900	18.65	-0.00	0	0
6020	1	11.57	4.68	0.00	0.00	6	0.9445463	-37.501468	115.00	23	1.100	0.900	18.65	-0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	0.9955318	-41.009448	500.00	23	1.100	0.900	18.65	-0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	0.9883475	-42.303289	230.00	23	1.100	0.900	18.65	0.00	0	0
6023	1	93.02	37.65	0.00	0.00	6	0.9730504	-44.261587	115.00	23	1.100	0.900	18.65	-0.00	0	0
6024	1	59.49	24.08	0.00	250.00	6	1.0128462	-48.534874	115.00	23	1.100	0.900	18.65	-0.00	0	0
6025	1	45.24	18.31	0.00	332.15	6	1.0300000	-51.114385	115.00	26	1.100	0.900	18.64	0.00	0	0
6026	1	15.48	6.27	0.00	0.00	6	1.0059942	-50.114800	115.00	26	1.100	0.900	18.64	0.00	0	0
6027	1	45.48	18.41	0.00	0.00	6	1.0182518	-47.267610	115.00	23	1.100	0.900	18.66	-0.00	0	0
6028	1	72.34	29.28	0.00	0.00	6	0.9776692	-47.276535	115.00	23	1.100	0.900	18.65	-0.00	0	0
6029	2	4.89	1.98	0.00	0.00	6	1.0185495	-42.341402	115.00	24	1.100	0.900	18.70	-0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0154747	-42.377713	230.00	24	1.100	0.900	18.69	-0.00	0	0
6031	1	20.43	8.27	0.00	0.00	6	1.0094051	-44.049894	115.00	24	1.100	0.900	18.69	-0.00	0	0
6032	1	25.48	10.31	0.00	0.00	6	0.9616894	-43.389480	115.00	23	1.100	0.900	18.65	-0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0046440	-42.303146	500.00	23	1.100	0.900	18.66	-0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	0.9933767	-43.938374	230.00	23	1.100	0.900	18.66	-0.00	0	0
6035	1	144.46	58.47	0.00	0.00	6	0.9821616	-45.963021	115.00	23	1.100	0.900	18.66	-0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0160626	-47.950524	230.00	22	1.100	0.900	18.64	0.00	0	0
6037	1	103.27	41.80	0.00	0.00	6	1.0116687	-49.636680	115.00	22	1.100	0.900	18.64	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0050329	-42.413753	500.00	23	1.100	0.900	18.65	-0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	0.9906497	-44.855929	230.00	23	1.100	0.900	18.65	-0.00	0	0
6040	1	56.55	22.89	0.00	0.00	6	0.9786976	-46.531444	115.00	23	1.100	0.900	18.65	-0.00	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0050329	-42.413753	13.80	23	1.100	0.900	18.65	-0.00	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0050329	-42.413753	13.80	23	1.100	0.900	18.65	0.00	0	0
6043	1	103.81	42.02	0.00	0.00	6	1.0065989	-49.554481	115.00	26	1.100	0.900	18.64	0.00	0	0
6044	1	12.81	5.18	0.00	0.00	6	1.0021365	-50.970635	115.00	26	1.100	0.900	18.64	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	500.00	26	1.100	0.900	18.65	-0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0163222	-47.012804	230.00	26	1.100	0.900	18.65	-0.00	0	0
6047	1	104.90	42.46	0.00	0.00	6	1.0137386	-50.126820	115.00	26	1.100	0.900	18.64	-0.00	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0166881	-45.488881	13.80	26	1.100	0.900	18.65	-0.00	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0323766	-43.941223	13.80	26	1.100	0.900	18.65	0.00	0	0
6055	1	3.45	1.40	0.00	0.00	6	1.0011240	-49.792204	115.00	26	1.100	0.900	18.65	-0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0233444	-44.704764	500.00	22	1.100	0.900	18.65	-0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0189401	-46.375328	230.00	22	1.100	0.900	18.65	-0.00	0	0
6058	1	125.05	50.61	0.00	0.00	6	1.0117638	-47.839194	115.00	22	1.100	0.900	18.65	-0.00	0	0
6059	1	2.40	0.97	0.00	0.00	6	1.0199519	-39.921847	115.00	26	1.100	0.900	18.65	-0.00	0	0
6060	1	52.17	21.12	0.00	0.00	6	1.0088342	-51.323668	115.00	26	1.100	0.900	18.64	-0.00	0	0
6061	1	103.53	41.91	0.00	0.00	6	0.9766854	-47.145975	115.00	23	1.100	0.900	18.65	-0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0155717	-45.134576	500.00	25	1.100	0.900	18.66	-0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0137206	-45.488579	230.00	25	1.100	0.900	18.66	-0.00	0	0
6064	1	57.73	23.37	0.00	0.00	6	1.0111617	-47.096530	115.00	25	1.100	0.900	18.66	-0.00	0	0
6065	1	10.40	4.21	0.00	0.00	6	0.9567022	-41.740774	115.00	23	1.100	0.900	18.66	-0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0219398	-44.688237	500.00	22	1.100	0.900	18.65	-0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0193212	-46.356636	230.00	22	1.100	0.900	18.65	-0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0144569	-48.821806	115.00	22	1.100	0.900	18.65	-0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0219398	-44.688237	18.00	22	1.100	0.900	18.65	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0219398	-44.688237	18.00	22	1.100	0.900	18.65	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0219398	-44.688237	18.00	22	1.100	0.900	18.65	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0219398	-44.688237	18.00	22	1.100	0.900	18.65	-0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.432296	18.00	22	1.100	0.900	18.65	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.445901	18.00	22	1.100	0.900	18.65	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0226533	-42.459148	500.00	25	1.100	0.900	18.66	-0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0220472	-43.003840	230.00	25	1.100	0.900	18.66	-0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0194869	-43.880435	115.00	25	1.100	0.900	18.66	-0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0226533	-42.459148	22.00	25	1.100	0.900	18.66	-0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0226533	-42.459148	22.00	25	1.100	0.900	18.66	-0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0173934	-40.406337	22.00	25	1.100	0.900	18.66	-0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	0.9412331	-34.811605	115.00	23	1.100	0.900	18.65	-0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	0.9575692	-33.011606	13.80	23	1.100	0.900	18.65	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	0.9732274	-30.908576	13.80	23	1.100	0.900	18.65	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	0.9908278	-44.753064	115.00	23	1.100	0.900	18.66	-0.00	0	0
6085	2	0.00	0.00	0.00	0.00	6	0.9909315	-44.475508	13.80	23	1.100	0.900	18.66	-0.00	0	0
6086	2	0.00	0.00	0.00	0.00	6	0.9909332	-41.954093	13.80	23	1.100	0.900	18.66	-0.00	0	0
6087	2	0.00	0.00	0.00	0.00	6	0.9908278	-44.753064	13.80	23	1.100	0.900	18.66	-0.00	0	0
6088	2	0.00	0.00	0.00	0.00	6	0.9910331	-44.314695	13.80	23	1.100	0.900	18.66	-0.00	0	0
6089	2	0.00	0.00	0.00	0.00	6	0.9910468	-43.192155	13.80	23	1.100	0.900	18.66	-0.00	0	0
6090	2	0.00	0.00	0.00	0.00	6	0.9910139	-42.988489	13.80	23	1.100	0.900	18.66	-0.00	0	0
6091	1	26.46	10.71	0.00	80.00	6	1.0002164	-49.834462	115.00	23	1.100	0.900	18.65	0.00	0	0
6092	1	24.96	10.10	0.00	33.62	6	1.0300000	-47.657221	115.00	24	1.100	0.900	18.67	0.00	0	0
6093	1	28.38	11.49	0.00	0.00	6	1.0045221	-50.586468	115.00	22	1.100	0.900	18.64	-0.00	0	0
6094	1	47.59	19.26	0.00	0.00	6	1.0107874	-50.306531	115.00	22	1.100	0.900	18.64	-0.00	0	0
6095	1	47.86	19.37	0.00	0.00	6	0.9919162	-46.617893	115.00	23	1.100	0.900	18.66	-0.00	0	0
6096	1	18.05	7.30	0.00	72.47	6	1.0300000	-47.901589	115.00	24	1.100	0.900	18.66	0.00	0	0
6097	1	73.75	29.85	0.00	0.00	6	1.0025343	-50.964902	115.00	26	1.100	0.900	18.64	-0.00	0	0
6098	1	92.55	37.46	0.00	0.00	6	0.9711345	-47.487871	115.00	23	1.100	0.900	18.65	-0.00	0	0
6099	1	14.96	6.06	0.00	0.00	6	1.0037914	-50.976825	115.00	26	1.100	0.900	18.64	0.00	0	0
6100	1	26.40	10.69	0.00	0.00	6	1.0084137	-50.438292	115.00	22	1.100	0.900	18.65	-0.00	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0240091	-41.992757	500.00	25	1.100	0.900	18.66	-0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0245340	-42.522713	230.00	25	1.100	0.900	18.66	-0.00	0	0
6103	1	23.95	9.69	0.00	46.02	6	1.0300000	-44.437258	115.00	25	1.100	0.900	18.66	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0240091	-41.992757	13.80	25	1.100	0.900	18.66	-0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0240091	-41.992757	13.80	25	1.100	0.900	18.66	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0298783	-41.595149	13.80	25	1.100	0.900	18.66	-0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0195377	-40.261539	500.00	25	1.100	0.900	18.66	-0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0091452	-42.892317	230.00	25	1.100	0.900	18.66	-0.00	0	0
6109	1	10.11	4.09	0.00	0.00	6	0.9973840	-42.093117	115.00	25	1.100	0.900	18.66	-0.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0195377	-40.261539	13.80	25	1.100	0.900	18.66	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.024210	13.80	25	1.100	0.900	18.66	0.00	0	0
6112	1	11.31	4.58	0.00	0.00	6	1.0090816	-49.215451	115.00	26	1.100	0.900	18.65	-0.00	0	0
6113	1	14.37	5.81	0.00	0.00	6	0.9754873	-46.994787	115.00	23	1.100	0.900	18.65	-0.00	0	0
6114	1	49.38	19.99	0.00	0.00	6	0.9970582	-51.590511	115.00	26	1.100	0.900	18.64	-0.00	0	0
6115	1	91.79	37.15	0.00	0.00	6	1.0032776	-51.224264	115.00	22	1.100	0.900	18.65	-0.00	0	0
6116	1	39.80	16.11	0.00	0.00	6	0.9879332	-48.228804	115.00	23	1.100	0.900	18.66	-0.00	0	0
6117	1	19.04	7.71	0.00	0.00	6	1.0264574	-44.728747	115.00	25	1.100	0.900	18.66	-0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	0.9979312	-41.580304	500.00	23	1.100	0.900	18.65	-0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	0.9899724	-43.800284	230.00	23	1.100	0.900	18.65	-0.00	0	0
6120	1	136.71	55.33	0.00	0.00	6	0.9786526	-45.765926	115.00	23	1.100	0.900	18.65	-0.00	0	0
6121	1	84.56	34.23	0.00	0.00	6	1.0112927	-50.941298	115.00	26	1.100	0.900	18.64	-0.00	0	0
6122	1	15.89	6.43	0.00	0.00	6	1.0083788	-44.935490	115.00	24	1.100	0.900	18.67	-0.00	0	0
6123	1	31.58	12.78	0.00	0.00	6	0.9740311	-47.054279	115.00	23	1.100	0.900	18.65	-0.00	0	0
6124	1	40.19	16.27	0.00	0.00	6	1.0062413	-49.088646	115.00	22	1.100	0.900	18.65	-0.00	0	0
6125	1	1.81	0.73	0.00	0.00	6	1.0069679	-48.342252	115.00	22	1.100	0.900	18.66	-0.00	0	0
6126	1	35.26	14.27	0.00	0.00	6	0.9796155	-47.408982	115.00	23	1.100	0.900	18.65	-0.00	0	0
6127	1	17.67	7.15	0.00	9.38	6	1.0064927	-38.649681	115.00	25	1.100	0.900	18.66	-0.00	0	0
6128	1	36.96	14.96	0.00	0.00	6	1.0018889	-51.587369	115.00	26	1.100	0.900	18.65	-0.00	0	0
6129	1	6.90	2.79	0.00	0.00	6	1.0013388	-49.023991	115.00	26	1.100	0.900	18.65	-0.00	0	0
6130	1	9.38	3.80	0.00	0.00	6	0.9838990	-47.690341	115.00	23	1.100	0.900	18.65	0.00	0	0
6131	1	30.70	12.43	0.00	0.00	6	0.9921757	-50.403538	115.00	22	1.100	0.900	18.65	0.00	0	0
6132	1	45.32	18.34	0.00	0.00	6	0.9686189	-46.927085	115.00	23	1.100	0.900	18.65	-0.00	0	0
6133	1	7.31	2.96	0.00	0.00	6	1.0205202	-45.753853	115.00	25	1.100	0.900	18.66	-0.00	0	0
6134	1	5.33	2.16	0.00	0.00	6	1.0087699	-42.576328	115.00	23	1.100	0.900	18.66	-0.00	0	0
6135	1	15.20	6.15	0.00	0.00	6	1.0063610	-45.798068	115.00	25	1.100	0.900	18.66	-0.00	0	0
6136	1	49.83	20.17	0.00	0.00	6	0.9980585	-45.905514	115.00	23	1.100	0.900	18.66	-0.00	0	0
6137	1	29.53	11.95	0.00	0.00	6	0.9606127	-45.035007	115.00	23	1.100	0.900	18.65	-0.00	0	0
6138	1	19.38	7.84	0.00	0.00	6	1.0003843	-50.914486	115.00	26	1.100	0.900	18.65	-0.00	0	0
6139	1	6.72	2.72	0.00	0.00	6	1.0107157	-46.297519	115.00	25	1.100	0.900	18.66	-0.00	0	0
6140	1	8.18	3.31	0.00	0.00	6	1.0055454	-39.812703	115.00	23	1.100	0.900	18.66	-0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	500.00	22	1.100	0.900	18.64	-0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0209342	-46.835713	230.00	22	1.100	0.900	18.64	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0195212	-49.077097	115.00	22	1.100	0.900	18.64	0.00	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	13.80	22	1.100	0.900	18.64	-0.00	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	13.80	22	1.100	0.900	18.64	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	13.80	22	1.100	0.900	18.64	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-38.191430	13.80	22	1.100	0.900	18.64	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	13.80	22	1.100	0.900	18.64	-0.00	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0254735	-44.713056	13.80	22	1.100	0.900	18.64	0.00	0	0
6150	1	82.09	33.23	0.00	0.00	6	1.0185035	-50.834469	115.00	26	1.100	0.900	18.64	-0.00	0	0
6151	2	11.30	4.57	0.00	10.64	6	1.0298569	-42.639015	115.00	25	1.100	0.900	18.66	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0191616	-48.180397	230.00	26	1.100	0.900	18.64	0.00	0	0
6153	1	75.58	30.59	0.00	0.00	6	1.0012435	-50.098889	115.00	26	1.100	0.900	18.64	0.00	0	0
6154	1	30.17	12.21	0.00	0.00	6	0.9598766	-43.965087	115.00	23	1.100	0.900	18.65	-0.00	0	0
6155	1	25.91	10.49	0.00	0.00	6	0.9990130	-50.227489	115.00	26	1.100	0.900	18.65	-0.00	0	0
6156	1	36.86	14.92	0.00	0.00	6	0.9324534	-33.882735	115.00	23	1.100	0.900	18.65	-0.00	0	0
6157	1	20.16	8.16	0.00	0.00	6	1.0011137	-51.566039	115.00	26	1.100	0.900	18.64	-0.00	0	0
6158	1	3.95	1.60	0.00	59.69	6	1.0300000	-50.272614	115.00	25	1.100	0.900	18.66	-0.00	0	0
6159	1	63.73	25.79	0.00	0.00	6	1.0099170	-50.643703	115.00	22	1.100	0.900	18.65	-0.00	0	0
6160	1	68.79	27.85	0.00	0.00	6	0.9774621	-47.014746	115.00	23	1.100	0.900	18.65	-0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0263492	-44.398381	500.00	22	1.100	0.900	18.65	-0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0219097	-46.145775	230.00	22	1.100	0.900	18.65	-0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0172001	-47.478839	115.00	22	1.100	0.900	18.65	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0263492	-44.398381	13.80	22	1.100	0.900	18.65	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0263492	-44.398381	13.80	22	1.100	0.900	18.65	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.771677	13.80	22	1.100	0.900	18.65	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.225708	13.80	22	1.100	0.900	18.65	0.00	0	0
6168	1	96.76	39.17	0.00	0.00	6	1.0027244	-51.111913	115.00	26	1.100	0.900	18.64	-0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0293050	-44.603350	500.00	26	1.100	0.900	18.64	-0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0218401	-46.442311	230.00	26	1.100	0.900	18.64	0.00	0	0
6171	1	79.63	32.23	0.00	0.00	6	1.0104672	-48.495912	115.00	26	1.100	0.900	18.64	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0140208	-42.881668	230.00	24	1.100	0.900	18.69	-0.00	0	0
6173	1	24.84	10.05	0.00	0.00	6	1.0121759	-44.199931	115.00	24	1.100	0.900	18.69	-0.00	0	0
6174	1	67.03	27.13	0.00	0.00	6	1.0083838	-51.155791	115.00	22	1.100	0.900	18.64	0.00	0	0
6175	1	67.62	27.37	0.00	0.00	6	0.9747545	-47.064246	115.00	23	1.100	0.900	18.65	-0.00	0	0
6176	1	31.72	12.84	0.00	0.00	6	0.9868820	-47.521695	115.00	23	1.100	0.900	18.65	0.00	0	0
6177	1	0.00	0.00	0.00	422.93	6	1.0300000	-47.720794	230.00	26	1.100	0.900	18.64	0.00	0	0
6178	1	94.12	38.09	0.00	0.00	6	1.0195198	-49.084334	115.00	26	1.100	0.900	18.64	0.00	0	0
6179	1	8.30	3.36	0.00	0.00	6	1.0117998	-50.536543	115.00	26	1.100	0.900	18.64	-0.00	0	0
6180	1	23.90	9.67	0.00	0.00	6	1.0057087	-48.941588	115.00	22	1.100	0.900	18.65	-0.00	0	0
6181	1	34.39	13.92	0.00	0.00	6	1.0045004	-48.306045	115.00	23	1.100	0.900	18.66	-0.00	0	0
6182	1	67.08	27.15	0.00	0.00	6	1.0035450	-51.542247	115.00	26	1.100	0.900	18.64	-0.00	0	0
6183	1	18.88	7.64	0.00	0.00	6	1.0183645	-45.312325	115.00	25	1.100	0.900	18.66	-0.00	0	0
6184	1	33.88	13.71	0.00	0.00	6	0.9674156	-46.717778	115.00	23	1.100	0.900	18.65	-0.00	0	0
6185	1	14.59	5.90	0.00	0.00	6	0.9680674	-46.549140	115.00	23	1.100	0.900	18.65	-0.00	0	0
6186	1	27.56	11.15	0.00	0.00	6	0.9784008	-45.910889	115.00	23	1.100	0.900	18.65	-0.00	0	0
6187	1	56.31	22.79	0.00	0.00	6	0.9768144	-46.452198	115.00	23	1.100	0.900	18.65	-0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0184561	-43.779324	230.00	25	1.100	0.900	18.67	-0.00	0	0
6189	1	19.16	7.75	0.00	0.00	6	1.0134321	-44.398211	115.00	25	1.100	0.900	18.67	-0.00	0	0
6190	1	12.93	5.23	0.00	0.00	6	1.0225941	-44.465092	115.00	24	1.100	0.900	18.66	-0.00	0	0
6191	1	11.74	4.75	0.00	0.00	6	1.0040909	-50.534603	115.00	22	1.100	0.900	18.65	-0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0100528	-44.530823	230.00	25	1.100	0.900	18.66	-0.00	0	0
6193	1	24.98	10.11	0.00	0.00	6	1.0066775	-45.984638	115.00	25	1.100	0.900	18.66	-0.00	0	0
6194	2	31.10	12.59	0.00	0.00	6	0.9859956	-46.884304	115.00	23	1.100	0.900	18.65	-0.00	0	0
6195	1	1.86	0.75	0.00	0.00	6	0.9935952	-48.380254	115.00	25	1.100	0.900	18.66	-0.00	0	0
6196	1	14.89	6.03	0.00	0.00	6	1.0035908	-47.720089	115.00	23	1.100	0.900	18.66	-0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0219797	-45.758097	500.00	26	1.100	0.900	18.64	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0153808	-48.099369	230.00	26	1.100	0.900	18.64	0.00	0	0
6199	1	167.82	67.93	0.00	0.00	6	1.0143789	-49.679354	115.00	26	1.100	0.900	18.64	-0.00	0	0
6200	1	32.40	13.11	0.00	0.00	6	0.9981639	-51.274383	115.00	26	1.100	0.900	18.64	0.00	0	0
6201	1	27.35	11.07	0.00	0.00	6	1.0104073	-51.552499	115.00	26	1.100	0.900	18.64	0.00	0	0
6202	1	11.64	4.71	0.00	0.00	6	1.0199443	-48.036008	115.00	22	1.100	0.900	18.66	-0.00	0	0
6203	1	82.31	33.32	0.00	0.00	6	1.0010731	-51.530711	115.00	26	1.100	0.900	18.64	-0.00	0	0
6204	1	5.47	2.21	0.00	0.00	6	1.0041522	-50.984292	115.00	26	1.100	0.900	18.64	0.00	0	0
6205	1	85.37	34.55	0.00	0.00	6	0.9750059	-47.064643	115.00	23	1.100	0.900	18.65	-0.00	0	0
6206	1	13.18	5.34	0.00	0.00	6	1.0104906	-45.894366	115.00	25	1.100	0.900	18.66	-0.00	0	0
6207	1	20.52	8.31	0.00	176.64	6	0.9667675	-41.551304	115.00	23	1.100	0.900	18.65	0.00	0	0
6208	1	98.67	39.94	0.00	0.00	6	0.9752187	-47.525416	115.00	23	1.100	0.900	18.65	-0.00	0	0
6209	1	5.27	2.13	0.00	0.00	6	1.0135705	-49.259059	115.00	26	1.100	0.900	18.64	-0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	0.9889548	-38.228267	500.00	23	1.100	0.900	18.65	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	0.9398464	-33.453203	230.00	23	1.100	0.900	18.65	-0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	0.9443772	-36.720324	115.00	23	1.100	0.900	18.65	-0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	0.9889548	-38.228267	13.80	23	1.100	0.900	18.65	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	0.9889548	-38.228267	13.80	23	1.100	0.900	18.65	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	0.9889548	-38.228267	13.80	23	1.100	0.900	18.65	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	0.9889548	-38.228267	13.80	23	1.100	0.900	18.65	0.00	0	0
6217	1	37.08	15.01	0.00	0.00	6	0.9615397	-44.160469	115.00	23	1.100	0.900	18.65	-0.00	0	0
6218	1	35.87	14.52	0.00	0.00	6	0.9871913	-48.707487	115.00	23	1.100	0.900	18.65	0.00	0	0
6219	1	44.75	18.11	0.00	0.00	6	0.9819189	-47.578822	115.00	23	1.100	0.900	18.65	-0.00	0	0
6220	1	67.55	27.34	0.00	0.00	6	1.0084018	-50.380294	115.00	22	1.100	0.900	18.64	0.00	0	0
6221	1	6.41	2.60	0.00	59.23	6	1.0300000	-45.288105	115.00	22	1.100	0.900	18.68	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	0.9904431	-45.246763	230.00	23	1.100	0.900	18.65	-0.00	0	0
6223	1	116.79	47.27	0.00	0.00	6	0.9801210	-46.761477	115.00	23	1.100	0.900	18.65	-0.00	0	0
6224	1	81.67	33.06	0.00	0.00	6	0.9745838	-47.302938	115.00	23	1.100	0.900	18.65	-0.00	0	0
6225	1	59.67	24.15	0.00	0.00	6	0.9989540	-51.295142	115.00	26	1.100	0.900	18.64	-0.00	0	0
6226	1	12.62	5.11	0.00	0.00	6	0.9869099	-50.467363	115.00	26	1.100	0.900	18.65	-0.00	0	0
6227	1	88.45	35.80	0.00	0.00	6	0.9742334	-47.518796	115.00	23	1.100	0.900	18.65	-0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0238859	-44.958789	500.00	22	1.100	0.900	18.65	-0.00	0	0
6229	1	0.00	0.00	0.00	351.53	6	1.0280478	-46.244938	230.00	22	1.100	0.900	18.65	0.00	0	0
6230	1	134.06	54.26	0.00	0.00	6	0.9981922	-47.702393	115.00	22	1.100	0.900	18.65	0.00	0	0
6231	1	49.35	19.98	0.00	0.00	6	0.9812405	-47.877210	115.00	23	1.100	0.900	18.65	-0.00	0	0
6232	1	46.64	18.88	0.00	0.00	6	0.9936659	-45.332169	115.00	23	1.100	0.900	18.66	-0.00	0	0
6233	1	45.56	18.44	0.00	0.00	6	0.9724492	-47.327369	115.00	23	1.100	0.900	18.65	-0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0197085	-45.955805	500.00	26	1.100	0.900	18.64	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0202331	-46.859202	230.00	26	1.100	0.900	18.64	0.00	0	0
6236	1	118.67	48.03	0.00	0.00	6	1.0095743	-49.310853	115.00	26	1.100	0.900	18.64	0.00	0	0
6237	1	1.31	0.53	0.00	0.00	6	1.0121661	-35.836467	115.00	25	1.100	0.900	18.66	-0.00	0	0
6238	1	94.36	38.19	0.00	0.00	6	0.9713214	-47.803661	115.00	23	1.100	0.900	18.65	-0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	500.00	22	1.100	0.900	18.63	-0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0184673	-46.035559	230.00	22	1.100	0.900	18.64	0.00	0	0
6241	1	123.01	49.79	0.00	0.00	6	1.0032712	-49.215906	115.00	22	1.100	0.900	18.64	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.847815	13.80	22	1.100	0.900	18.63	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.802644	13.80	22	1.100	0.900	18.63	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0318103	-43.805693	13.80	22	1.100	0.900	18.63	0.00	0	0
6250	1	60.35	24.43	0.00	0.00	6	1.0049231	-51.334775	115.00	22	1.100	0.900	18.64	-0.00	0	0
6251	1	35.87	14.52	0.00	0.00	6	0.9925439	-50.485340	115.00	22	1.100	0.900	18.65	0.00	0	0
6252	1	9.44	3.82	0.00	0.00	6	0.9476193	-39.741412	115.00	23	1.100	0.900	18.65	-0.00	0	0
6253	1	9.24	3.74	0.00	0.00	6	1.0082012	-38.384141	115.00	24	1.100	0.900	18.73	-0.00	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0076418	-42.121060	500.00	23	1.100	0.900	18.65	-0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0035532	-42.876469	230.00	23	1.100	0.900	18.65	-0.00	0	0
6256	1	12.77	5.17	0.00	0.00	6	0.9859196	-45.900043	115.00	23	1.100	0.900	18.65	-0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0076418	-42.121060	13.80	23	1.100	0.900	18.65	-0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0076418	-42.121060	13.80	23	1.100	0.900	18.65	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0076418	-42.121060	13.80	23	1.100	0.900	18.65	-0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-40.951293	13.80	23	1.100	0.900	18.65	0.00	0	0
6261	1	21.82	8.83	0.00	0.00	6	1.0013776	-51.191000	115.00	26	1.100	0.900	18.64	-0.00	0	0
6262	1	19.88	8.05	0.00	0.00	6	0.9641907	-43.593867	115.00	23	1.100	0.900	18.65	-0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0051049	-40.324659	230.00	24	1.100	0.900	18.69	-0.00	0	0
6264	1	24.48	9.91	0.00	0.00	6	0.9929765	-38.440622	115.00	24	1.100	0.900	18.71	-0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	115.00	24	1.100	0.900	18.69	-0.00	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0138165	-44.541765	13.80	24	1.100	0.900	18.69	-0.00	0	0
6275	1	77.42	31.34	0.00	0.00	6	0.9973527	-51.348946	115.00	26	1.100	0.900	18.64	0.00	0	0
6276	1	27.95	11.31	0.00	0.00	6	1.0097922	-51.731868	115.00	26	1.100	0.900	18.65	-0.00	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0185545	-46.736969	230.00	23	1.100	0.900	18.65	0.00	0	0
6278	1	94.97	38.44	0.00	0.00	6	0.9990243	-48.301781	115.00	23	1.100	0.900	18.65	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0204116	-46.378775	230.00	22	1.100	0.900	18.65	-0.00	0	0
6280	1	95.22	38.54	0.00	0.00	6	1.0158515	-47.461202	115.00	22	1.100	0.900	18.65	0.00	0	0
6281	1	42.32	17.13	0.00	0.00	6	1.0160548	-50.978327	115.00	22	1.100	0.900	18.65	-0.00	0	0
6282	1	18.34	7.42	0.00	0.00	6	0.9539911	-38.860545	115.00	23	1.100	0.900	18.65	-0.00	0	0
6283	1	4.82	1.95	0.00	0.00	6	1.0185112	-50.750927	115.00	22	1.100	0.900	18.65	-0.00	0	0
6284	1	49.77	20.14	0.00	0.00	6	1.0054416	-50.461792	115.00	26	1.100	0.900	18.64	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0104549	-48.596004	230.00	26	1.100	0.900	18.65	-0.00	0	0
6286	1	57.87	23.42	0.00	107.31	6	1.0083088	-49.389472	115.00	26	1.100	0.900	18.65	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0147095	-48.141373	230.00	26	1.100	0.900	18.64	0.00	0	0
6288	1	116.58	47.19	0.00	0.00	6	1.0003610	-50.822970	115.00	26	1.100	0.900	18.64	0.00	0	0
6289	1	51.69	20.92	0.00	0.00	6	0.9718584	-47.264554	115.00	23	1.100	0.900	18.65	-0.00	0	0
6290	1	47.33	19.16	0.00	0.00	6	0.9782823	-46.890789	115.00	23	1.100	0.900	18.65	-0.00	0	0
6291	1	14.40	5.83	0.00	0.00	6	1.0122830	-50.326697	115.00	26	1.100	0.900	18.64	-0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0096713	-41.699313	500.00	23	1.100	0.900	18.66	-0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0005898	-43.792927	230.00	23	1.100	0.900	18.66	-0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	0.9974345	-44.824094	115.00	23	1.100	0.900	18.66	-0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0096713	-41.699313	13.80	23	1.100	0.900	18.66	-0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0096713	-41.699313	13.80	23	1.100	0.900	18.66	-0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-39.572563	13.80	23	1.100	0.900	18.66	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0232319	-44.696403	500.00	22	1.100	0.900	18.65	-0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0231204	-45.981777	230.00	22	1.100	0.900	18.65	-0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0149352	-47.437198	115.00	22	1.100	0.900	18.65	-0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0232319	-44.696403	22.00	22	1.100	0.900	18.65	-0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0232319	-44.696403	22.00	22	1.100	0.900	18.65	-0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0232319	-44.696403	22.00	22	1.100	0.900	18.65	-0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0183529	-43.118122	22.00	22	1.100	0.900	18.65	-0.00	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0173385	-42.791955	22.00	22	1.100	0.900	18.65	-0.00	0	0
6306	1	37.93	15.35	0.00	0.00	6	0.9745476	-46.775700	115.00	23	1.100	0.900	18.65	-0.00	0	0
6307	1	91.51	37.04	0.00	0.00	6	0.9973356	-51.182077	115.00	26	1.100	0.900	18.64	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0199275	-45.788361	230.00	26	1.100	0.900	18.65	0.00	0	0
6309	1	28.77	11.65	0.00	0.00	6	1.0155107	-47.458616	115.00	26	1.100	0.900	18.65	0.00	0	0
6310	1	64.59	26.14	0.00	0.00	6	1.0139772	-50.280021	115.00	22	1.100	0.900	18.64	0.00	0	0
6311	1	6.01	2.43	0.00	0.00	6	1.0220864	-43.557622	115.00	25	1.100	0.900	18.66	-0.00	0	0
6312	1	31.97	12.94	0.00	0.00	6	1.0191660	-49.816034	115.00	22	1.100	0.900	18.64	0.00	0	0
6313	1	18.40	7.45	0.00	0.00	6	0.9729370	-46.100817	115.00	23	1.100	0.900	18.65	-0.00	0	0
6314	1	20.66	8.36	0.00	0.00	6	1.0053866	-50.980309	115.00	26	1.100	0.900	18.65	-0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	0.9918620	-42.042762	230.00	23	1.100	0.900	18.66	-0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	0.9917442	-37.630720	161.00	23	1.100	0.900	18.66	0.00	0	0
6317	1	0.00	0.00	0.00	0.00	6	0.9796199	-39.544848	161.00	23	1.100	0.900	18.66	-0.00	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9668506	-41.866828	161.00	23	1.100	0.900	18.66	-0.00	0	0
6319	1	49.15	19.90	0.00	0.00	6	0.9581947	-43.581523	115.00	23	1.100	0.900	18.66	-0.00	0	0
6320	1	33.53	13.57	0.00	221.36	6	1.0204788	-50.266913	115.00	22	1.100	0.900	18.64	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0110623	-44.489591	230.00	22	1.100	0.900	18.67	-0.00	0	0
6322	1	46.25	18.72	0.00	0.00	6	1.0112131	-46.360695	115.00	22	1.100	0.900	18.67	-0.00	0	0
6323	1	23.36	9.46	0.00	0.00	6	1.0006971	-50.913965	115.00	26	1.100	0.900	18.64	0.00	0	0
6324	1	40.76	16.50	0.00	0.00	6	1.0030089	-50.801778	115.00	22	1.100	0.900	18.64	0.00	0	0
6325	2	3.32	1.34	0.00	0.00	6	1.0223722	-32.718794	115.00	25	1.100	0.900	18.66	-0.00	0	0
6326	1	10.80	4.37	0.00	0.00	6	1.0016007	-46.852297	115.00	25	1.100	0.900	18.66	-0.00	0	0
6327	1	12.33	4.99	0.00	0.00	6	1.0128565	-44.361162	115.00	25	1.100	0.900	18.67	-0.00	0	0
6328	1	19.56	7.92	0.00	0.00	6	0.9961040	-50.042321	115.00	26	1.100	0.900	18.65	-0.00	0	0
6329	1	1.25	0.51	0.00	0.00	6	1.0124443	-40.216143	115.00	24	1.100	0.900	18.72	-0.00	0	0
6330	1	93.63	37.90	0.00	0.00	6	0.9777713	-47.924511	115.00	23	1.100	0.900	18.65	-0.00	0	0
6331	1	56.93	23.04	0.00	147.19	6	0.9798206	-47.323735	115.00	23	1.100	0.900	18.65	-0.00	0	0
6332	1	51.10	20.68	0.00	0.00	6	1.0123774	-50.010067	115.00	26	1.100	0.900	18.64	-0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0218835	-45.899705	500.00	26	1.100	0.900	18.64	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0222572	-47.531128	230.00	26	1.100	0.900	18.64	0.00	0	0
6335	1	115.30	46.67	0.00	0.00	6	1.0091533	-49.276158	115.00	26	1.100	0.900	18.64	0.00	0	0
6336	1	18.25	7.39	0.00	0.00	6	0.9950222	-49.873355	115.00	26	1.100	0.900	18.65	-0.00	0	0
6337	1	84.83	34.34	0.00	0.00	6	1.0161121	-50.489546	115.00	26	1.100	0.900	18.64	-0.00	0	0
6338	1	23.52	9.52	0.00	0.00	6	0.9991246	-40.635666	115.00	25	1.100	0.900	18.66	-0.00	0	0
6339	1	24.06	9.74	0.00	0.00	6	0.9954983	-45.438897	115.00	23	1.100	0.900	18.66	-0.00	0	0
6340	1	20.43	8.27	0.00	0.00	6	1.0227330	-48.217103	115.00	24	1.100	0.900	18.66	-0.00	0	0
6341	1	4.41	1.79	0.00	0.00	6	1.0105902	-49.944424	115.00	25	1.100	0.900	18.66	-0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0035468	-42.420463	500.00	23	1.100	0.900	18.66	-0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	0.9912880	-43.942822	230.00	23	1.100	0.900	18.66	-0.00	0	0
6344	1	111.16	44.99	0.00	0.00	6	0.9873242	-45.318369	115.00	23	1.100	0.900	18.66	-0.00	0	0
6345	1	12.39	5.02	0.00	0.00	6	0.9754253	-47.380694	115.00	23	1.100	0.900	18.65	-0.00	0	0
6346	1	1.61	0.65	0.00	0.00	6	1.0069068	-47.317845	115.00	26	1.100	0.900	18.66	-0.00	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0023273	-41.889035	500.00	23	1.100	0.900	18.65	-0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	0.9884329	-42.586861	230.00	23	1.100	0.900	18.65	-0.00	0	0
6351	1	16.71	6.76	0.00	0.00	6	0.9809412	-45.256731	115.00	23	1.100	0.900	18.65	-0.00	0	0
6352	1	85.23	34.50	0.00	0.00	6	1.0143591	-50.826886	115.00	26	1.100	0.900	18.64	-0.00	0	0
6353	1	75.57	30.59	0.00	0.00	6	0.9858235	-46.089402	115.00	23	1.100	0.900	18.66	-0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	0.9897008	-44.207911	230.00	23	1.100	0.900	18.65	-0.00	0	0
6355	1	106.27	43.02	0.00	0.00	6	0.9867098	-44.885496	115.00	23	1.100	0.900	18.66	-0.00	0	0
6356	2	95.14	38.51	0.00	313.42	6	1.0296406	-51.069777	115.00	26	1.100	0.900	18.64	0.00	0	0
6357	1	21.58	8.74	0.00	0.00	6	1.0136399	-39.855342	115.00	26	1.100	0.900	18.65	-0.00	0	0
6358	1	54.59	22.10	0.00	160.00	6	1.0185344	-46.176318	115.00	23	1.100	0.900	18.66	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	0.9472819	-35.365919	230.00	23	1.100	0.900	18.65	-0.00	0	0
6360	1	27.25	11.03	0.00	0.00	6	0.9045410	-29.202744	115.00	23	1.100	0.900	18.65	-0.00	0	0
7001	1	6.51	2.64	0.00	0.00	7	1.0106778	-43.372489	115.00	6	1.100	0.900	18.68	-0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0100406	-51.529268	500.00	4	1.100	0.900	18.66	-0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0048382	-53.565043	230.00	4	1.100	0.900	18.66	-0.00	0	0
7004	1	155.34	62.88	0.00	0.00	7	1.0028746	-55.881187	115.00	4	1.100	0.900	18.66	-0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0100406	-51.529268	13.80	4	1.100	0.900	18.66	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0100406	-51.529268	13.80	4	1.100	0.900	18.66	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0100406	-51.529268	13.80	4	1.100	0.900	18.66	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0282548	-49.531710	13.80	4	1.100	0.900	18.66	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0100406	-51.529268	13.80	4	1.100	0.900	18.66	0.00	0	0
7010	1	10.96	4.43	0.00	0.00	7	0.9947822	-53.480648	115.00	5	1.100	0.900	18.66	-0.00	0	0
7011	1	25.06	10.14	0.00	0.00	7	1.0243250	-55.415194	115.00	5	1.100	0.900	18.66	-0.00	0	0
7012	1	0.66	0.27	0.00	0.00	7	0.9784734	-51.825992	115.00	3	1.100	0.900	18.66	-0.00	0	0
7013	1	96.64	39.11	0.00	0.00	7	0.9968995	-55.952150	115.00	5	1.100	0.900	18.66	-0.00	0	0
7014	1	36.96	14.96	0.00	0.00	7	0.9890787	-57.235610	115.00	4	1.100	0.900	18.66	-0.00	0	0
7015	2	0.00	0.00	0.00	0.00	7	0.9890787	-57.235610	18.00	4	1.100	0.900	18.66	-0.00	0	0
7016	1	59.89	24.24	0.00	0.00	7	0.9969569	-55.873468	115.00	4	1.100	0.900	18.66	-0.00	0	0
7017	1	95.08	38.48	0.00	0.00	7	0.9966722	-56.970671	115.00	3	1.100	0.900	18.66	-0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0286283	-42.197211	500.00	6	1.100	0.900	18.67	-0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0168837	-41.202110	230.00	6	1.100	0.900	18.69	-0.00	0	0
7020	1	52.77	21.36	0.00	0.00	7	1.0109465	-42.947712	115.00	6	1.100	0.900	18.69	-0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0286283	-42.197211	18.00	6	1.100	0.900	18.67	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0286283	-42.197211	18.00	6	1.100	0.900	18.67	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0286283	-42.197211	18.00	6	1.100	0.900	18.67	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0341878	-41.607090	18.00	6	1.100	0.900	18.67	-0.00	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0286283	-42.197211	18.00	6	1.100	0.900	18.67	-0.00	0	0
7026	1	30.37	12.29	0.00	0.00	7	1.0032492	-54.702501	115.00	4	1.100	0.900	18.66	-0.00	0	0
7027	1	76.45	30.95	0.00	0.00	7	0.9937450	-56.327373	115.00	5	1.100	0.900	18.66	-0.00	0	0
7028	1	53.91	21.82	0.00	481.69	7	1.0117308	-57.075967	115.00	3	1.100	0.900	18.66	-0.00	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0188751	-40.631389	230.00	6	1.100	0.900	18.69	-0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0070808	-39.132856	115.00	6	1.100	0.900	18.75	0.01	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0186830	-37.648550	13.80	6	1.100	0.900	18.69	-0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0192457	-39.671508	13.80	6	1.100	0.900	18.69	-0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0191694	-39.744154	13.80	6	1.100	0.900	18.69	-0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0188751	-40.631389	13.80	6	1.100	0.900	18.69	-0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0085772	-50.086802	230.00	5	1.100	0.900	18.66	-0.00	0	0
7036	1	64.61	26.15	0.00	0.00	7	0.9993181	-52.360525	115.00	5	1.100	0.900	18.66	-0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0084181	-51.262005	500.00	3	1.100	0.900	18.66	-0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0013009	-53.068024	230.00	3	1.100	0.900	18.66	-0.00	0	0
7039	1	164.85	66.73	0.00	0.00	7	0.9935741	-55.155319	115.00	3	1.100	0.900	18.66	-0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0039594	-52.659371	230.00	4	1.100	0.900	18.66	-0.00	0	0
7041	1	65.72	26.60	0.00	0.00	7	0.9978461	-54.958584	115.00	4	1.100	0.900	18.66	-0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0260008	-41.992666	500.00	6	1.100	0.900	18.67	-0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0184060	-41.425920	230.00	6	1.100	0.900	18.69	-0.00	0	0
7044	1	87.25	35.32	0.00	0.00	7	1.0102690	-42.811064	115.00	6	1.100	0.900	18.68	-0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0260008	-41.992666	20.00	6	1.100	0.900	18.67	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0260008	-41.992666	20.00	6	1.100	0.900	18.67	-0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0079114	-50.909851	500.00	3	1.100	0.900	18.66	-0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0031839	-52.767810	230.00	3	1.100	0.900	18.66	-0.00	0	0
7049	1	198.20	80.22	0.00	0.00	7	1.0029223	-55.436403	115.00	3	1.100	0.900	18.66	-0.00	0	0
7050	1	50.42	20.41	0.00	0.00	7	0.9902659	-54.916773	115.00	5	1.100	0.900	18.66	-0.00	0	0
7051	1	98.55	39.89	0.00	0.00	7	0.9950406	-57.580632	115.00	3	1.100	0.900	18.66	-0.00	0	0
7052	1	74.66	30.22	0.00	0.00	7	1.0029570	-55.610663	115.00	3	1.100	0.900	18.66	-0.00	0	0
7053	2	74.17	30.02	0.00	0.00	7	1.0071411	-51.659730	115.00	3	1.100	0.900	18.66	-0.00	0	0
7054	1	64.99	26.31	0.00	0.00	7	0.9835157	-58.297144	115.00	4	1.100	0.900	18.66	-0.00	0	0
7055	1	68.65	27.79	0.00	0.00	7	0.9961602	-56.462767	115.00	3	1.100	0.900	18.66	-0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0027603	-52.074894	230.00	5	1.100	0.900	18.66	-0.00	0	0
7057	1	74.27	30.06	0.00	0.00	7	0.9881177	-55.261509	115.00	5	1.100	0.900	18.66	-0.00	0	0
7058	2	0.00	0.00	0.00	0.00	7	1.0218468	-41.893989	500.00	6	1.100	0.900	18.67	-0.00	0	0
7059	2	0.00	0.00	0.00	0.00	7	1.0208358	-41.864365	230.00	6	1.100	0.900	18.67	-0.00	0	0
7060	2	0.00	0.00	0.00	0.00	7	1.0249802	-43.209100	115.00	6	1.100	0.900	18.67	-0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0218673	-41.792882	13.80	6	1.100	0.900	18.67	-0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0218676	-41.801552	13.80	6	1.100	0.900	18.67	-0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0218740	-41.794204	13.80	6	1.100	0.900	18.67	-0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0218585	-41.817569	13.80	6	1.100	0.900	18.67	-0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0193807	-40.521984	13.80	6	1.100	0.900	18.67	-0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0218677	-41.803657	13.80	6	1.100	0.900	18.67	-0.00	0	0
7067	1	57.88	23.43	0.00	0.00	7	0.9807377	-58.094557	115.00	3	1.100	0.900	18.66	-0.00	0	0
7068	2	0.00	0.00	0.00	0.00	7	1.0062201	-44.347448	230.00	1	1.100	0.900	18.67	-0.00	0	0
7069	2	35.81	14.50	0.00	0.00	7	1.0000000	-42.759862	115.00	1	1.100	0.900	18.67	-0.00	0	0
7070	1	70.72	28.63	0.00	0.00	7	0.9885360	-56.399948	115.00	4	1.100	0.900	18.66	-0.00	0	0
7071	1	2.63	1.07	0.00	0.00	7	1.0136485	-40.871322	115.00	6	1.100	0.900	18.67	-0.00	0	0
7072	1	81.49	32.99	0.00	0.00	7	0.9973006	-54.711231	115.00	4	1.100	0.900	18.66	-0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0043040	-52.949042	230.00	2	1.100	0.900	18.66	-0.00	0	0
7074	1	48.39	19.59	0.00	0.00	7	1.0011708	-54.246588	115.00	2	1.100	0.900	18.66	-0.00	0	0
7075	1	112.60	45.58	0.00	342.50	7	1.0090434	-56.526688	115.00	4	1.100	0.900	18.66	-0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0103300	-51.077574	500.00	4	1.100	0.900	18.66	-0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0086806	-51.719244	230.00	4	1.100	0.900	18.66	-0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0051281	-53.621287	115.00	4	1.100	0.900	18.66	-0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0291299	-48.983112	13.80	4	1.100	0.900	18.66	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0103300	-51.077574	13.80	4	1.100	0.900	18.66	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0103300	-51.077574	13.80	4	1.100	0.900	18.66	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0103300	-51.077574	13.80	4	1.100	0.900	18.66	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0025349	-52.288620	230.00	4	1.100	0.900	18.66	-0.00	0	0
7084	1	150.32	60.84	0.00	0.00	7	0.9957345	-54.194639	115.00	4	1.100	0.900	18.66	-0.00	0	0
7085	1	2.87	1.16	0.00	0.00	7	0.9925836	-53.679137	115.00	2	1.100	0.900	18.66	-0.00	0	0
7086	1	37.41	15.14	0.00	0.00	7	0.9881029	-57.158139	115.00	4	1.100	0.900	18.66	-0.00	0	0
7087	1	51.95	21.03	0.00	0.00	7	0.9988117	-55.501616	115.00	3	1.100	0.900	18.66	-0.00	0	0
7088	1	70.73	28.63	0.00	0.00	7	0.9845807	-51.602011	115.00	3	1.100	0.900	18.66	-0.00	0	0
7089	1	49.05	19.85	0.00	316.53	7	1.0145738	-57.588537	115.00	3	1.100	0.900	18.66	-0.00	0	0
7090	1	9.66	3.91	0.00	0.00	7	0.9915850	-54.414038	115.00	5	1.100	0.900	18.66	-0.00	0	0
7091	1	147.48	59.69	0.00	307.42	7	1.0237236	-58.596256	115.00	3	1.100	0.900	18.66	-0.00	0	0
7092	1	27.46	11.11	0.00	0.00	7	0.9912787	-57.216983	115.00	3	1.100	0.900	18.66	-0.00	0	0
7093	1	76.41	30.93	0.00	0.00	7	0.9888118	-57.238710	115.00	3	1.100	0.900	18.66	-0.00	0	0
7094	1	53.68	21.73	0.00	0.00	7	1.0040589	-58.045064	115.00	3	1.100	0.900	18.66	-0.00	0	0
7095	2	0.00	0.00	0.00	0.00	7	1.0080525	-40.483809	500.00	1	1.100	0.900	18.67	-0.00	0	0
7096	2	0.00	0.00	0.00	0.00	7	1.0086266	-42.339697	230.00	1	1.100	0.900	18.67	-0.00	0	0
7097	2	0.00	0.00	0.00	0.00	7	1.0014882	-41.908972	115.00	1	1.100	0.900	18.67	0.00	0	0
7098	2	0.00	0.00	0.00	0.00	7	1.0000000	-28.800869	13.80	1	1.100	0.900	18.67	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-36.184284	13.80	1	1.100	0.900	18.67	-0.00	0	0
7100	1	43.51	17.61	0.00	0.00	7	0.9902257	-56.691682	115.00	4	1.100	0.900	18.66	-0.00	0	0
7101	1	148.76	60.21	0.00	0.00	7	0.9939285	-56.077274	115.00	3	1.100	0.900	18.66	-0.00	0	0
7102	1	82.64	33.45	0.00	0.00	7	0.9826069	-56.331267	115.00	5	1.100	0.900	18.66	-0.00	0	0
7103	1	41.05	16.61	0.00	0.00	7	0.9910483	-56.838381	115.00	4	1.100	0.900	18.66	-0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	500.00	4	1.100	0.900	18.66	-0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0045437	-53.052779	230.00	4	1.100	0.900	18.66	-0.00	0	0
7106	1	64.45	26.09	0.00	0.00	7	1.0029956	-55.501722	115.00	4	1.100	0.900	18.66	-0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	-0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0315747	-49.153497	24.00	4	1.100	0.900	18.66	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0099413	-51.582833	24.00	4	1.100	0.900	18.66	0.00	0	0
7116	1	8.51	3.45	0.00	0.00	7	0.9820261	-50.158160	115.00	1	1.100	0.900	18.66	-0.00	0	0
7117	1	58.82	23.81	0.00	0.00	7	0.9957799	-55.653596	115.00	3	1.100	0.900	18.66	-0.00	0	0
7118	1	84.81	34.33	0.00	0.00	7	0.9833746	-56.322412	115.00	5	1.100	0.900	18.66	-0.00	0	0
7119	1	34.79	14.08	0.00	0.00	7	0.9900557	-56.786802	115.00	4	1.100	0.900	18.66	-0.00	0	0
7120	1	104.79	42.41	0.00	0.00	7	0.9862157	-57.454454	115.00	3	1.100	0.900	18.66	-0.00	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9862157	-57.454454	18.00	3	1.100	0.900	18.66	-0.00	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9862157	-57.454454	18.00	3	1.100	0.900	18.66	-0.00	0	0
7123	2	4.64	1.88	0.00	0.00	7	1.0165751	-40.272816	115.00	6	1.100	0.900	18.67	-0.00	0	0
7124	1	115.26	46.65	0.00	0.00	7	0.9896637	-57.261158	115.00	3	1.100	0.900	18.66	-0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0112568	-51.553617	500.00	3	1.100	0.900	18.66	-0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0023314	-53.300915	230.00	3	1.100	0.900	18.66	-0.00	0	0
7127	1	156.48	63.34	0.00	0.00	7	1.0007874	-54.545237	115.00	3	1.100	0.900	18.66	-0.00	0	0
7128	1	44.76	18.12	0.00	0.00	7	1.0015261	-51.569975	115.00	5	1.100	0.900	18.66	-0.00	0	0
7129	1	3.61	1.46	0.00	0.00	7	1.0240070	-44.670230	115.00	6	1.100	0.900	18.67	-0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	500.00	4	1.100	0.900	18.66	-0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0031990	-53.015868	230.00	4	1.100	0.900	18.66	-0.00	0	0
7132	1	50.93	20.61	0.00	0.00	7	0.9938553	-55.197386	115.00	4	1.100	0.900	18.66	-0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0093027	-51.646528	13.80	4	1.100	0.900	18.66	-0.00	0	0
7143	1	41.97	16.99	0.00	0.00	7	0.9989617	-57.696564	115.00	5	1.100	0.900	18.66	-0.00	0	0
7144	1	68.38	27.68	0.00	0.00	7	0.9917924	-56.294999	115.00	4	1.100	0.900	18.66	-0.00	0	0
7145	1	100.65	40.74	0.00	307.43	7	1.0300000	-58.680834	115.00	4	1.100	0.900	18.66	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0300000	-58.680834	13.80	4	1.100	0.900	18.66	-0.00	0	0
7147	1	33.10	13.40	0.00	0.00	7	1.0017602	-56.596893	115.00	3	1.100	0.900	18.66	-0.00	0	0
7148	1	41.62	16.85	0.00	0.00	7	0.9885649	-57.510962	115.00	3	1.100	0.900	18.66	-0.00	0	0
7149	1	8.57	3.47	0.00	0.00	7	1.0078704	-43.130055	115.00	6	1.100	0.900	18.68	-0.00	0	0
7150	1	0.00	0.00	0.00	200.00	7	1.0285398	-48.466068	230.00	5	1.100	0.900	18.66	-0.00	0	0
7151	1	30.84	12.48	0.00	0.00	7	1.0259484	-50.491889	115.00	5	1.100	0.900	18.66	-0.00	0	0
7152	1	2.51	1.02	0.00	0.00	7	0.9931222	-56.927070	115.00	3	1.100	0.900	18.66	-0.00	0	0
7153	1	18.34	7.42	0.00	0.00	7	0.9994525	-41.816212	115.00	1	1.100	0.900	18.67	0.00	0	0
7154	1	41.02	16.60	0.00	0.00	7	1.0030314	-56.324843	115.00	5	1.100	0.900	18.66	-0.00	0	0
7155	1	54.89	22.22	0.00	0.00	7	0.9859508	-57.235488	115.00	3	1.100	0.900	18.66	-0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	0.9984536	-53.572812	230.00	5	1.100	0.900	18.66	-0.00	0	0
7157	1	114.68	46.42	0.00	0.00	7	0.9946388	-55.643925	115.00	5	1.100	0.900	18.66	-0.00	0	0
7158	1	54.86	22.20	0.00	0.00	7	0.9809844	-57.740365	115.00	4	1.100	0.900	18.66	-0.00	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	500.00	3	1.100	0.900	18.66	-0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0058127	-51.798646	230.00	3	1.100	0.900	18.66	-0.00	0	0
7161	1	96.28	38.97	0.00	0.00	7	1.0025979	-53.994293	115.00	3	1.100	0.900	18.66	-0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0180157	-49.165142	18.00	3	1.100	0.900	18.66	-0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	-0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	-0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	-0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	-0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0090596	-50.146654	18.00	3	1.100	0.900	18.66	-0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0302592	-47.761180	18.00	3	1.100	0.900	18.66	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0045024	-52.720190	230.00	2	1.100	0.900	18.66	-0.00	0	0
7172	1	63.79	25.82	0.00	0.00	7	1.0070437	-53.540402	115.00	2	1.100	0.900	18.66	-0.00	0	0
7173	1	78.78	31.89	0.00	0.00	7	0.9807765	-58.378903	115.00	4	1.100	0.900	18.66	-0.00	0	0
7174	1	87.27	35.32	0.00	0.00	7	0.9855195	-56.605106	115.00	4	1.100	0.900	18.66	-0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0077653	-49.373084	500.00	5	1.100	0.900	18.66	-0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0016674	-52.105396	230.00	5	1.100	0.900	18.66	-0.00	0	0
7177	1	148.14	59.96	0.00	0.00	7	0.9864671	-55.689307	115.00	5	1.100	0.900	18.66	-0.00	0	0
7178	1	85.74	34.71	0.00	0.00	7	0.9856280	-57.483456	115.00	3	1.100	0.900	18.66	-0.00	0	0
7179	1	40.81	16.52	0.00	0.00	7	0.9880894	-56.248335	115.00	3	1.100	0.900	18.66	-0.00	0	0
7180	1	64.01	25.91	0.00	0.00	7	0.9916551	-57.341467	115.00	3	1.100	0.900	18.66	-0.00	0	0
7181	1	104.29	42.21	0.00	0.00	7	0.9869710	-57.255258	115.00	3	1.100	0.900	18.66	-0.00	0	0
7182	1	1.45	0.59	0.00	0.00	7	0.9931039	-50.954119	115.00	3	1.100	0.900	18.66	-0.00	0	0
7183	1	151.13	61.17	0.00	465.80	7	1.0260918	-57.358572	115.00	3	1.100	0.900	18.66	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0059356	-52.203498	230.00	3	1.100	0.900	18.66	-0.00	0	0
7185	1	118.25	47.86	0.00	0.00	7	0.9995829	-53.365027	115.00	3	1.100	0.900	18.66	-0.00	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	500.00	3	1.100	0.900	18.66	-0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0020110	-53.609054	230.00	3	1.100	0.900	18.66	-0.00	0	0
7188	1	53.61	21.70	0.00	0.00	7	0.9970835	-55.963206	115.00	3	1.100	0.900	18.66	-0.00	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	-0.00	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	-0.00	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	0.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	-0.00	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0198445	-50.165220	13.80	3	1.100	0.900	18.66	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0089368	-51.365032	13.80	3	1.100	0.900	18.66	0.00	0	0
7198	1	60.29	24.40	0.00	250.65	7	1.0300000	-55.582646	115.00	5	1.100	0.900	18.66	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0096841	-49.898369	500.00	5	1.100	0.900	18.66	-0.00	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0063640	-52.535302	230.00	5	1.100	0.900	18.66	-0.00	0	0
7201	1	151.75	61.42	0.00	0.00	7	1.0105438	-54.749983	115.00	5	1.100	0.900	18.66	-0.00	0	0
7202	1	25.15	10.18	0.00	0.00	7	0.9962317	-52.743240	115.00	5	1.100	0.900	18.66	-0.00	0	0
7203	1	14.39	5.82	0.00	0.00	7	0.9911617	-49.887767	115.00	1	1.100	0.900	18.67	-0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	500.00	4	1.100	0.900	18.66	-0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0077899	-52.178343	230.00	4	1.100	0.900	18.66	-0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0100558	-53.670777	115.00	4	1.100	0.900	18.66	-0.00	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	-0.00	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0102989	-51.328316	18.00	4	1.100	0.900	18.66	0.00	0	0
7213	1	47.95	19.41	0.00	0.00	7	1.0139211	-52.109590	115.00	2	1.100	0.900	18.66	-0.00	0	0
7214	1	58.73	23.77	0.00	0.00	7	0.9864016	-57.090832	115.00	3	1.100	0.900	18.66	-0.00	0	0
7215	1	73.42	29.72	0.00	0.00	7	0.9882880	-55.436004	115.00	5	1.100	0.900	18.66	-0.00	0	0
7216	1	64.79	26.23	0.00	0.00	7	0.9884825	-57.448882	115.00	3	1.100	0.900	18.66	-0.00	0	0
7217	1	53.47	21.64	0.00	0.00	7	0.9916143	-57.540882	115.00	4	1.100	0.900	18.66	-0.00	0	0
7218	1	33.68	13.63	0.00	0.00	7	0.9904961	-53.562843	115.00	5	1.100	0.900	18.66	-0.00	0	0
7219	1	0.88	0.36	0.00	0.00	7	1.0111174	-44.749454	115.00	1	1.100	0.900	18.66	-0.00	0	0
7220	1	98.89	40.03	0.00	0.00	7	0.9926143	-57.062174	115.00	3	1.100	0.900	18.66	-0.00	0	0
7221	1	118.70	48.05	0.00	0.00	7	0.9915289	-56.884625	115.00	3	1.100	0.900	18.66	-0.00	0	0
7222	1	60.90	24.65	0.00	0.00	7	0.9882779	-57.085692	115.00	3	1.100	0.900	18.66	-0.00	0	0
7223	1	34.74	14.06	0.00	0.00	7	0.9971175	-55.396629	115.00	5	1.100	0.900	18.66	-0.00	0	0
7224	1	21.54	8.72	0.00	0.00	7	0.9903447	-57.454315	115.00	3	1.100	0.900	18.66	-0.00	0	0
7225	1	78.01	31.57	0.00	0.00	7	0.9897122	-57.306918	115.00	3	1.100	0.900	18.66	-0.00	0	0
7226	1	31.68	12.82	0.00	0.00	7	0.9968280	-57.473062	115.00	3	1.100	0.900	18.66	-0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0086166	-50.606727	500.00	3	1.100	0.900	18.66	-0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0011780	-53.081256	230.00	3	1.100	0.900	18.66	-0.00	0	0
7229	1	199.79	80.87	0.00	0.00	7	0.9971726	-54.724871	115.00	3	1.100	0.900	18.66	-0.00	0	0
7230	1	5.16	2.09	0.00	0.00	7	1.0147567	-47.349119	115.00	1	1.100	0.900	18.66	-0.00	0	0
7231	1	35.59	14.41	0.00	0.00	7	0.9906539	-56.114622	115.00	4	1.100	0.900	18.66	-0.00	0	0
7232	1	30.05	12.16	0.00	0.00	7	1.0111349	-53.688490	115.00	2	1.100	0.900	18.66	-0.00	0	0
7233	1	23.24	9.41	0.00	0.00	7	0.9948247	-54.341414	115.00	5	1.100	0.900	18.66	-0.00	0	0
7234	1	54.11	21.90	0.00	0.00	7	0.9973336	-57.424292	115.00	5	1.100	0.900	18.66	-0.00	0	0
7235	1	106.13	42.96	0.00	233.18	7	1.0300000	-56.969438	115.00	3	1.100	0.900	18.66	0.00	0	0
7236	1	26.79	10.84	0.00	273.18	7	1.0250098	-56.466301	115.00	5	1.100	0.900	18.66	0.00	0	0
7237	1	10.56	4.28	0.00	0.00	7	0.9929706	-49.197357	115.00	1	1.100	0.900	18.66	-0.00	0	0
7238	1	33.49	13.56	0.00	88.80	7	1.0146720	-56.171181	115.00	4	1.100	0.900	18.66	-0.00	0	0
7239	1	29.68	12.01	0.00	0.00	7	0.9937776	-55.830065	115.00	4	1.100	0.900	18.66	-0.00	0	0
7240	1	75.38	30.51	0.00	0.00	7	1.0003821	-57.568018	115.00	3	1.100	0.900	18.66	-0.00	0	0
7241	1	73.03	29.56	0.00	0.00	7	0.9881110	-57.486544	115.00	3	1.100	0.900	18.66	-0.00	0	0
7242	1	56.10	22.71	0.00	0.00	7	0.9900735	-56.320889	115.00	3	1.100	0.900	18.66	-0.00	0	0
7243	1	55.10	22.30	0.00	0.00	7	0.9953551	-57.431529	115.00	4	1.100	0.900	18.66	-0.00	0	0
7244	1	26.61	10.77	0.00	0.00	7	0.9891250	-55.590747	115.00	3	1.100	0.900	18.66	-0.00	0	0
7245	1	69.15	27.99	0.00	0.00	7	0.9967889	-57.304529	115.00	5	1.100	0.900	18.66	-0.00	0	0
7246	1	139.65	56.53	0.00	0.00	7	0.9844252	-56.931267	115.00	3	1.100	0.900	18.66	-0.00	0	0
7247	1	6.44	2.61	0.00	0.00	7	0.9928825	-49.467887	115.00	1	1.100	0.900	18.67	-0.00	0	0
7248	1	154.36	62.48	0.00	0.00	7	0.9863780	-57.718296	115.00	3	1.100	0.900	18.66	-0.00	0	0
7249	1	50.27	20.35	0.00	0.00	7	0.9889157	-57.374887	115.00	3	1.100	0.900	18.66	-0.00	0	0
7250	1	22.84	9.24	0.00	0.00	7	0.9988961	-56.972401	115.00	3	1.100	0.900	18.66	-0.00	0	0
7251	1	24.93	10.09	0.00	0.00	7	0.9973072	-55.750302	115.00	5	1.100	0.900	18.66	-0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0044401	-50.554298	230.00	2	1.100	0.900	18.66	-0.00	0	0
7253	1	63.65	25.76	0.00	0.00	7	0.9972644	-51.899754	115.00	2	1.100	0.900	18.66	-0.00	0	0
7254	1	35.09	14.20	0.00	0.00	7	1.0223291	-52.924895	115.00	5	1.100	0.900	18.66	-0.00	0	0
7255	1	41.29	16.71	0.00	0.00	7	0.9954302	-56.323209	115.00	3	1.100	0.900	18.66	-0.00	0	0
7256	1	60.80	24.61	0.00	0.00	7	0.9964070	-56.340436	115.00	3	1.100	0.900	18.66	-0.00	0	0
7257	1	89.00	36.03	0.00	0.00	7	0.9851980	-56.069376	115.00	4	1.100	0.900	18.66	-0.00	0	0
7258	1	30.10	12.18	0.00	0.00	7	0.9916088	-56.914549	115.00	3	1.100	0.900	18.66	-0.00	0	0
7259	1	102.24	41.38	0.00	0.00	7	0.9982879	-57.448786	115.00	4	1.100	0.900	18.66	-0.00	0	0
7260	1	87.24	35.31	0.00	0.00	7	0.9954345	-56.223489	115.00	4	1.100	0.900	18.66	-0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0096950	-45.392269	230.00	1	1.100	0.900	18.67	-0.00	0	0
7262	1	50.42	20.41	0.00	70.93	7	1.0181225	-46.806312	115.00	1	1.100	0.900	18.67	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0089191	-51.587320	500.00	4	1.100	0.900	18.66	-0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0051612	-52.581541	230.00	4	1.100	0.900	18.66	-0.00	0	0
7265	1	44.04	17.82	0.00	0.00	7	0.9946391	-55.313835	115.00	4	1.100	0.900	18.66	-0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0089191	-51.587320	13.80	4	1.100	0.900	18.66	-0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0089191	-51.587320	13.80	4	1.100	0.900	18.66	-0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0089191	-51.587320	13.80	4	1.100	0.900	18.66	-0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0100000	-49.534296	13.80	4	1.100	0.900	18.66	-0.00	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0100000	-50.362519	13.80	4	1.100	0.900	18.66	-0.00	0	0
7271	1	19.91	8.06	0.00	0.00	7	0.9927608	-54.376383	115.00	3	1.100	0.900	18.66	-0.00	0	0
7272	1	32.12	13.00	0.00	0.00	7	0.9906725	-56.758301	115.00	3	1.100	0.900	18.66	-0.00	0	0
7273	1	27.58	11.16	0.00	249.70	7	1.0186933	-53.663771	115.00	2	1.100	0.900	18.66	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0147205	-39.338861	230.00	6	1.100	0.900	18.72	-0.00	0	0
7275	1	29.61	11.99	0.00	0.00	7	1.0094315	-39.569872	115.00	6	1.100	0.900	18.72	-0.00	0	0
7276	1	62.07	25.12	0.00	457.62	7	1.0133859	-57.753271	115.00	3	1.100	0.900	18.66	-0.00	0	0
7277	1	11.20	4.53	0.00	34.22	7	1.0300000	-45.178556	115.00	6	1.100	0.900	18.67	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0033345	-53.107673	230.00	4	1.100	0.900	18.66	-0.00	0	0
7279	1	103.96	42.08	0.00	0.00	7	1.0010241	-54.390003	115.00	4	1.100	0.900	18.66	-0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0033345	-53.107673	13.80	4	1.100	0.900	18.66	-0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0033345	-53.107673	13.80	4	1.100	0.900	18.66	-0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0063443	-52.199320	230.00	4	1.100	0.900	18.66	-0.00	0	0
7283	1	76.63	31.02	0.00	0.00	7	0.9943923	-54.661279	115.00	4	1.100	0.900	18.66	-0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0063443	-52.199320	13.20	4	1.100	0.900	18.66	-0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0064560	-51.124057	13.20	4	1.100	0.900	18.66	-0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0065548	-49.724646	13.20	4	1.100	0.900	18.66	-0.00	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0063325	-50.056922	13.20	4	1.100	0.900	18.66	-0.00	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0065313	-49.918005	13.20	4	1.100	0.900	18.66	-0.00	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0065546	-50.498347	13.20	4	1.100	0.900	18.66	-0.00	0	0
7290	1	44.64	18.07	0.00	0.00	7	0.9857397	-56.530107	115.00	5	1.100	0.900	18.66	-0.00	0	0
7291	1	71.34	28.88	0.00	0.00	7	0.9770818	-57.977239	115.00	5	1.100	0.900	18.66	-0.00	0	0
7292	1	65.87	26.66	0.00	0.00	7	1.0010335	-54.613524	115.00	5	1.100	0.900	18.66	-0.00	0	0
7293	1	11.16	4.52	0.00	0.00	7	1.0029217	-52.786359	115.00	2	1.100	0.900	18.66	-0.00	0	0
7294	1	5.08	2.05	0.00	30.00	7	1.0145468	-54.345721	115.00	4	1.100	0.900	18.66	-0.00	0	0
7295	1	73.06	29.57	0.00	0.00	7	0.9872600	-56.727759	115.00	5	1.100	0.900	18.66	-0.00	0	0
7296	1	65.69	26.59	0.00	0.00	7	0.9851048	-57.762384	115.00	3	1.100	0.900	18.66	-0.00	0	0
7297	1	65.64	26.57	0.00	0.00	7	0.9884834	-56.928822	115.00	3	1.100	0.900	18.66	-0.00	0	0
7298	1	70.86	28.68	0.00	0.00	7	0.9902302	-57.469695	115.00	3	1.100	0.900	18.66	-0.00	0	0
7299	1	12.88	5.21	0.00	0.00	7	0.9987723	-45.242347	115.00	1	1.100	0.900	18.66	-0.00	0	0
7300	1	38.05	15.40	0.00	200.31	7	1.0300000	-56.638293	115.00	5	1.100	0.900	18.66	0.00	0	0
7301	1	48.42	19.60	0.00	0.00	7	0.9829205	-56.965468	115.00	4	1.100	0.900	18.66	-0.00	0	0
7302	1	17.10	6.92	0.00	0.00	7	1.0018523	-48.508019	115.00	1	1.100	0.900	18.67	-0.00	0	0
7303	1	4.54	1.84	0.00	0.00	7	1.0160724	-45.729359	115.00	1	1.100	0.900	18.67	-0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0144127	-43.936136	500.00	1	1.100	0.900	18.67	-0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0130044	-45.263415	230.00	1	1.100	0.900	18.67	-0.00	0	0
7306	1	5.38	2.18	0.00	0.00	7	1.0108585	-42.814932	115.00	1	1.100	0.900	18.67	-0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0144127	-43.936136	24.00	1	1.100	0.900	18.67	-0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0144127	-43.936136	24.00	1	1.100	0.900	18.67	-0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0144127	-43.936136	24.00	1	1.100	0.900	18.67	-0.00	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0144127	-43.936136	24.00	1	1.100	0.900	18.67	0.00	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0257792	-42.699093	24.00	1	1.100	0.900	18.67	0.00	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0072490	-49.778005	230.00	2	1.100	0.900	18.66	-0.00	0	0
7313	1	60.35	24.43	0.00	0.00	7	0.9933420	-51.410618	115.00	2	1.100	0.900	18.66	-0.00	0	0
7314	1	20.13	8.15	0.00	0.00	7	0.9847248	-50.458589	115.00	5	1.100	0.900	18.66	-0.00	0	0
7315	1	48.52	19.64	0.00	0.00	7	1.0078848	-55.932405	115.00	3	1.100	0.900	18.66	-0.00	0	0
7316	1	44.26	17.92	0.00	0.00	7	0.9876851	-56.782397	115.00	3	1.100	0.900	18.66	-0.00	0	0
7317	1	100.04	40.49	0.00	0.00	7	0.9895773	-54.597761	115.00	4	1.100	0.900	18.66	-0.00	0	0
7318	1	78.51	31.78	0.00	0.00	7	0.9850854	-57.204960	115.00	4	1.100	0.900	18.66	-0.00	0	0
7319	1	21.13	8.55	0.00	0.00	7	0.9871140	-55.972555	115.00	5	1.100	0.900	18.66	-0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0119300	-48.448994	500.00	2	1.100	0.900	18.66	-0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0105353	-48.762179	230.00	2	1.100	0.900	18.66	-0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0164672	-44.869095	115.00	2	1.100	0.900	18.66	-0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0119300	-48.448994	13.80	2	1.100	0.900	18.66	-0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0119300	-48.448994	13.80	2	1.100	0.900	18.66	-0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0200000	-46.451295	13.80	2	1.100	0.900	18.66	-0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0119300	-48.448994	13.80	2	1.100	0.900	18.66	-0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0150980	-46.356755	230.00	1	1.100	0.900	18.67	-0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0092407	-47.424705	115.00	1	1.100	0.900	18.67	-0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0390443	-43.725575	13.80	1	1.100	0.900	18.67	0.00	0	0
7330	1	137.24	55.55	0.00	0.00	7	0.9912153	-57.333277	115.00	3	1.100	0.900	18.66	-0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0093488	-51.321540	500.00	4	1.100	0.900	18.66	-0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0025004	-53.270759	230.00	4	1.100	0.900	18.66	-0.00	0	0
7333	1	20.44	8.27	0.00	0.00	7	0.9954730	-55.508726	115.00	4	1.100	0.900	18.66	-0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0093488	-51.321540	20.00	4	1.100	0.900	18.66	-0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0093488	-51.321540	20.00	4	1.100	0.900	18.66	0.00	0	0
7336	1	75.38	30.51	0.00	0.00	7	0.9994931	-56.122042	115.00	3	1.100	0.900	18.66	-0.00	0	0
7337	1	17.19	6.96	0.00	0.00	7	1.0149641	-44.824520	115.00	6	1.100	0.900	18.68	-0.00	0	0
7338	1	76.44	30.94	0.00	0.00	7	0.9881796	-57.299721	115.00	4	1.100	0.900	18.66	-0.00	0	0
7339	1	22.43	9.08	0.00	0.00	7	0.9977150	-48.714236	115.00	1	1.100	0.900	18.67	-0.00	0	0
7340	2	27.05	10.95	0.00	0.00	7	0.9840685	-52.335942	115.00	3	1.100	0.900	18.66	-0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0066924	-49.163469	500.00	3	1.100	0.900	18.66	-0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0004334	-52.471230	230.00	3	1.100	0.900	18.66	-0.00	0	0
7343	1	129.36	52.36	0.00	0.00	7	0.9753717	-53.751596	115.00	3	1.100	0.900	18.66	-0.00	0	0
7344	1	70.99	28.73	0.00	0.00	7	0.9840343	-57.806021	115.00	3	1.100	0.900	18.66	-0.00	0	0
7345	1	51.36	20.79	0.00	0.00	7	0.9895061	-57.052673	115.00	4	1.100	0.900	18.66	-0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	500.00	3	1.100	0.900	18.66	-0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0078870	-51.910618	230.00	3	1.100	0.900	18.66	-0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0072515	-51.729259	115.00	3	1.100	0.900	18.66	-0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0353239	-48.769142	13.80	3	1.100	0.900	18.66	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	-0.00	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0133175	-51.264553	13.80	3	1.100	0.900	18.66	0.00	0	0
7362	1	39.21	15.87	0.00	0.00	7	0.9874487	-57.552103	115.00	3	1.100	0.900	18.66	-0.00	0	0
7363	1	18.61	7.53	0.00	0.00	7	1.0122133	-50.655991	115.00	2	1.100	0.900	18.66	-0.00	0	0
7364	1	9.99	4.04	0.00	0.00	7	0.9939703	-47.728153	115.00	1	1.100	0.900	18.66	-0.00	0	0
7365	1	56.68	22.94	0.00	0.00	7	0.9940204	-57.316971	115.00	4	1.100	0.900	18.66	-0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	500.00	4	1.100	0.900	18.66	-0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0041014	-52.927736	230.00	4	1.100	0.900	18.66	-0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	0.9984121	-55.486329	115.00	4	1.100	0.900	18.66	-0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	-0.00	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0266722	-49.622469	18.00	4	1.100	0.900	18.66	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0093975	-51.533084	18.00	4	1.100	0.900	18.66	0.00	0	0
7380	2	36.57	14.80	0.00	0.00	7	1.0244342	-43.549313	115.00	2	1.100	0.900	18.66	-0.00	0	0
7381	1	66.33	26.85	0.00	0.00	7	0.9971516	-57.884400	115.00	4	1.100	0.900	18.66	-0.00	0	0
7382	1	54.69	22.14	0.00	0.00	7	0.9864062	-57.406949	115.00	3	1.100	0.900	18.66	-0.00	0	0
7383	1	59.92	24.25	0.00	0.00	7	0.9908507	-55.003583	115.00	2	1.100	0.900	18.66	-0.00	0	0
7384	1	46.81	18.95	0.00	0.00	7	0.9886641	-57.369982	115.00	3	1.100	0.900	18.66	-0.00	0	0
7385	1	94.67	38.32	0.00	0.00	7	0.9900346	-57.375363	115.00	3	1.100	0.900	18.66	-0.00	0	0
7386	1	78.26	31.68	0.00	0.00	7	0.9922338	-57.226079	115.00	3	1.100	0.900	18.66	-0.00	0	0
7387	1	112.51	45.54	0.00	0.00	7	0.9823928	-58.509085	115.00	4	1.100	0.900	18.66	-0.00	0	0
7388	1	88.18	35.69	0.00	0.00	7	0.9964257	-57.796023	115.00	3	1.100	0.900	18.66	-0.00	0	0
7389	3	0.00	0.00	0.00	0.00	7	1.0200000	-43.294999	500.00	5	1.100	0.900	18.66	-0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0218549	-47.649408	230.00	5	1.100	0.900	18.66	-0.00	0	0
7391	1	29.99	12.14	0.00	0.00	7	1.0138262	-49.299403	115.00	5	1.100	0.900	18.66	-0.00	0	0
7392	1	36.42	14.74	0.00	0.00	7	1.0015682	-55.450830	115.00	4	1.100	0.900	18.66	-0.00	0	0
7393	1	5.12	2.07	0.00	0.00	7	0.9974119	-48.651756	115.00	1	1.100	0.900	18.67	-0.00	0	0
7394	1	26.19	10.60	0.00	0.00	7	0.9840675	-57.150378	115.00	4	1.100	0.900	18.66	-0.00	0	0
7395	1	49.29	19.95	0.00	0.00	7	0.9963464	-57.024383	115.00	3	1.100	0.900	18.66	-0.00	0	0
7396	1	17.85	7.22	0.00	0.00	7	0.9895197	-56.247732	115.00	3	1.100	0.900	18.66	-0.00	0	0
7397	1	74.01	29.95	0.00	100.00	7	1.0217433	-50.120107	115.00	3	1.100	0.900	18.66	-0.00	0	0
7398	1	51.51	20.85	0.00	0.00	7	0.9929708	-56.561827	115.00	4	1.100	0.900	18.66	-0.00	0	0
7399	1	39.78	16.10	0.00	0.00	7	0.9946550	-56.612520	115.00	3	1.100	0.900	18.66	-0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0087316	-51.365738	500.00	4	1.100	0.900	18.66	-0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0047237	-52.793827	230.00	4	1.100	0.900	18.66	-0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	0.9999836	-55.106924	115.00	4	1.100	0.900	18.66	-0.00	0	0
7403	1	48.77	19.74	0.00	0.00	7	0.9920391	-56.470709	115.00	4	1.100	0.900	18.66	-0.00	0	0
7404	1	124.41	50.36	0.00	0.00	7	0.9888258	-57.111694	115.00	5	1.100	0.900	18.66	-0.00	0	0
7405	1	37.28	15.09	0.00	0.00	7	1.0032149	-54.424656	115.00	2	1.100	0.900	18.66	-0.00	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0227299	-41.933586	500.00	6	1.100	0.900	18.67	-0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0204219	-41.769429	230.00	6	1.100	0.900	18.67	-0.00	0	0
7408	1	37.56	15.20	0.00	0.00	7	1.0068980	-42.549377	115.00	6	1.100	0.900	18.68	-0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	0.9994874	-53.095587	230.00	3	1.100	0.900	18.66	-0.00	0	0
7410	1	150.97	61.11	0.00	0.00	7	0.9921541	-55.319354	115.00	3	1.100	0.900	18.66	-0.00	0	0
7411	1	48.59	19.67	0.00	0.00	7	0.9926093	-56.248265	115.00	5	1.100	0.900	18.66	-0.00	0	0
7412	1	6.01	2.43	0.00	0.00	7	0.9937942	-53.112366	115.00	2	1.100	0.900	18.66	-0.00	0	0
7413	2	30.04	12.16	0.00	0.00	7	1.0135275	-41.618152	115.00	1	1.100	0.900	18.67	-0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0276219	-42.200766	500.00	6	1.100	0.900	18.67	-0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0198875	-41.194897	230.00	6	1.100	0.900	18.69	-0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0160656	-42.298468	115.00	6	1.100	0.900	18.68	-0.00	0	0
7417	1	68.52	27.73	0.00	0.00	7	1.0016283	-57.086704	115.00	3	1.100	0.900	18.66	-0.00	0	0
7418	1	33.76	13.66	0.00	0.00	7	1.0022908	-56.891492	115.00	3	1.100	0.900	18.66	-0.00	0	0
7419	2	74.90	30.32	0.00	0.00	7	0.9917456	-55.728933	115.00	4	1.100	0.900	18.66	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0036263	-52.153047	230.00	5	1.100	0.900	18.66	-0.00	0	0
7421	1	63.45	25.68	0.00	0.00	7	0.9932607	-53.905092	115.00	5	1.100	0.900	18.66	-0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0078476	-48.844828	500.00	2	1.100	0.900	18.66	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0041667	-51.039487	230.00	2	1.100	0.900	18.66	-0.00	0	0
7424	1	97.92	39.63	0.00	0.00	7	0.9966481	-53.134851	115.00	2	1.100	0.900	18.66	-0.00	0	0
7425	1	74.18	30.03	0.00	0.00	7	0.9893371	-56.545516	115.00	3	1.100	0.900	18.66	-0.00	0	0
7426	1	29.26	11.84	0.00	0.00	7	0.9889503	-49.596180	115.00	2	1.100	0.900	18.67	-0.00	0	0
7427	1	109.52	44.33	0.00	0.00	7	0.9875079	-57.735939	115.00	3	1.100	0.900	18.66	-0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0157288	-50.517362	500.00	2	1.100	0.900	18.66	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0091418	-49.688604	230.00	2	1.100	0.900	18.66	-0.00	0	0
7430	1	32.84	13.29	0.00	0.00	7	0.9941485	-51.396899	115.00	2	1.100	0.900	18.66	-0.00	0	0
7431	1	24.90	10.08	0.00	0.00	7	0.9941414	-54.089899	115.00	5	1.100	0.900	18.66	-0.00	0	0
7432	1	16.06	6.50	0.00	0.00	7	1.0145577	-45.216490	115.00	5	1.100	0.900	18.66	-0.00	0	0
8001	1	7.57	3.07	0.00	0.00	8	1.0227083	-41.041760	115.00	7	1.100	0.900	18.66	-0.00	0	0
8002	1	8.27	3.35	0.00	0.00	8	1.0186926	-41.249941	115.00	8	1.100	0.900	18.66	-0.00	0	0
8003	1	8.39	3.40	0.00	30.39	8	1.0300000	-43.223802	115.00	7	1.100	0.900	18.66	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0287061	-43.108477	230.00	8	1.100	0.900	18.66	-0.00	0	0
8005	1	71.41	28.90	0.00	84.46	8	1.0300000	-43.599896	115.00	8	1.100	0.900	18.66	0.00	0	0
8006	1	26.18	10.60	0.00	63.15	8	1.0300000	-39.424284	115.00	8	1.100	0.900	18.66	-0.00	0	0
8007	1	21.05	8.52	0.00	0.00	8	1.0153720	-39.519181	115.00	8	1.100	0.900	18.66	-0.00	0	0
8008	1	27.46	11.11	0.00	0.00	8	1.0007563	-39.454709	115.00	8	1.100	0.900	18.66	-0.00	0	0
8009	1	6.86	2.78	0.00	0.00	8	1.0026925	-52.017347	115.00	7	1.100	0.900	18.66	-0.00	0	0
8010	1	3.78	1.53	0.00	0.00	8	1.0201158	-39.248234	115.00	7	1.100	0.900	18.66	-0.00	0	0
8011	1	19.07	7.72	0.00	0.00	8	0.9999460	-34.890071	115.00	7	1.100	0.900	18.66	-0.00	0	0
8012	2	5.32	2.15	0.00	0.00	8	1.0182901	-46.617590	115.00	7	1.100	0.900	18.66	-0.00	0	0
8013	1	42.02	17.01	0.00	50.00	8	1.0179777	-39.216022	115.00	8	1.100	0.900	18.66	-0.00	0	0
8014	1	10.60	4.29	0.00	0.00	8	1.0088380	-46.078489	115.00	7	1.100	0.900	18.66	-0.00	0	0
8015	1	16.75	6.78	0.00	0.00	8	1.0160232	-44.863067	115.00	8	1.100	0.900	18.66	-0.00	0	0
8016	1	48.90	19.79	0.00	47.91	8	1.0300000	-46.312399	115.00	7	1.100	0.900	18.66	0.00	0	0
8017	1	12.91	5.22	0.00	0.00	8	1.0076745	-39.181570	115.00	8	1.100	0.900	18.66	-0.00	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0268518	-37.209474	230.00	8	1.100	0.900	18.66	-0.00	0	0
8019	1	72.18	29.22	0.00	137.61	8	1.0300000	-39.599311	115.00	8	1.100	0.900	18.66	0.00	0	0
8020	1	12.14	4.92	0.00	0.00	8	1.0025924	-37.927402	115.00	8	1.100	0.900	18.66	-0.00	0	0
8021	1	7.51	3.04	0.00	0.00	8	1.0306642	-40.664175	115.00	8	1.100	0.900	18.66	0.00	0	0
8022	1	4.82	1.95	0.00	16.68	8	1.0342486	-43.130163	115.00	8	1.100	0.900	18.66	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0253565	-43.984459	115.00	8	1.100	0.900	18.66	-0.00	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0271263	-40.607514	13.80	8	1.100	0.900	18.66	-0.00	0	0
8025	1	35.53	14.38	0.00	45.33	8	1.0300000	-42.373885	115.00	8	1.100	0.900	18.66	0.00	0	0
8026	1	38.56	15.61	0.00	0.00	8	1.0052574	-40.457522	115.00	8	1.100	0.900	18.66	-0.00	0	0
8027	1	27.56	11.16	0.00	0.00	8	1.0223889	-39.850068	115.00	8	1.100	0.900	18.66	-0.00	0	0
8028	1	16.84	6.82	0.00	0.00	8	1.0108016	-41.953586	115.00	8	1.100	0.900	18.66	-0.00	0	0
8029	1	17.96	7.27	0.00	0.00	8	1.0003705	-38.070229	115.00	8	1.100	0.900	18.66	-0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0218024	-42.485148	500.00	7	1.100	0.900	18.66	-0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0201048	-43.955242	230.00	7	1.100	0.900	18.66	-0.00	0	0
8032	1	54.57	22.09	0.00	0.00	8	1.0173982	-45.999142	115.00	7	1.100	0.900	18.66	-0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0218024	-42.485148	13.80	7	1.100	0.900	18.66	-0.00	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0218024	-42.485148	13.80	7	1.100	0.900	18.66	-0.00	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0218024	-42.485148	13.80	7	1.100	0.900	18.66	-0.00	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0218024	-42.485148	13.80	7	1.100	0.900	18.66	-0.00	0	0
8037	1	7.90	3.20	0.00	0.00	8	1.0108044	-45.719046	115.00	7	1.100	0.900	18.66	-0.00	0	0
8038	1	51.21	20.73	0.00	0.00	8	1.0289343	-25.826758	115.00	8	1.100	0.900	18.66	-0.00	0	0
8039	1	8.83	3.57	0.00	0.00	8	1.0111012	-39.874975	115.00	8	1.100	0.900	18.66	-0.00	0	0
8040	1	12.66	5.13	0.00	0.00	8	0.9958195	-37.774552	115.00	8	1.100	0.900	18.66	-0.00	0	0
8041	1	36.94	14.95	0.00	44.17	8	1.0300000	-42.372476	115.00	8	1.100	0.900	18.66	0.00	0	0
8042	1	19.12	7.74	0.00	0.00	8	1.0098675	-45.550676	115.00	8	1.100	0.900	18.66	-0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	500.00	7	1.100	0.900	18.66	-0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0152161	-33.193057	230.00	7	1.100	0.900	18.66	-0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0061659	-33.977096	115.00	7	1.100	0.900	18.66	-0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	18.00	7	1.100	0.900	18.66	-0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	18.00	7	1.100	0.900	18.66	-0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	18.00	7	1.100	0.900	18.66	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0152523	-31.722770	18.00	7	1.100	0.900	18.66	-0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	18.00	7	1.100	0.900	18.66	-0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0167921	-32.497170	18.00	7	1.100	0.900	18.66	-0.00	0	0
8052	1	10.63	4.30	0.00	0.00	8	1.0218775	-39.832713	115.00	8	1.100	0.900	18.66	-0.00	0	0
8053	1	14.67	5.94	0.00	0.00	8	0.9999523	-37.597703	115.00	8	1.100	0.900	18.66	-0.00	0	0
8054	1	11.31	4.58	0.00	0.00	8	0.9978830	-41.314628	115.00	7	1.100	0.900	18.66	-0.00	0	0
8055	1	23.65	9.57	0.00	0.00	8	1.0253034	-40.546111	115.00	8	1.100	0.900	18.66	-0.00	0	0
8056	1	7.39	2.99	0.00	0.00	8	1.0263661	-40.773448	115.00	8	1.100	0.900	18.66	-0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0281824	-32.624400	500.00	7	1.100	0.900	18.66	-0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0235418	-33.966727	230.00	7	1.100	0.900	18.66	-0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0157969	-35.156042	115.00	7	1.100	0.900	18.66	-0.00	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0281824	-32.624400	13.80	7	1.100	0.900	18.66	-0.00	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0281824	-32.624400	13.80	7	1.100	0.900	18.66	-0.00	0	0
8062	1	7.14	2.89	0.00	0.00	8	1.0295276	-38.287568	115.00	8	1.100	0.900	18.66	-0.00	0	0
8063	1	48.56	19.66	0.00	0.00	8	1.0197441	-43.554411	115.00	8	1.100	0.900	18.66	-0.00	0	0
8064	1	14.86	6.01	0.00	0.00	8	1.0124145	-35.480051	115.00	7	1.100	0.900	18.66	-0.00	0	0
8065	1	4.80	1.94	0.00	0.00	8	1.0044089	-36.311650	115.00	7	1.100	0.900	18.66	-0.00	0	0
8066	2	2.26	0.92	0.00	0.00	8	1.0374553	-23.414665	115.00	8	1.100	0.900	18.66	-0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0117863	-34.551197	500.00	7	1.100	0.900	18.66	-0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0207493	-35.510762	230.00	7	1.100	0.900	18.66	-0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0225934	-36.938528	115.00	7	1.100	0.900	18.66	-0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0117863	-34.551197	13.80	7	1.100	0.900	18.66	-0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0000000	-32.732531	13.80	7	1.100	0.900	18.66	-0.00	0	0
8072	1	49.06	19.86	0.00	0.00	8	0.9899694	-36.753681	115.00	8	1.100	0.900	18.66	-0.00	0	0
8073	1	13.33	5.40	0.00	0.00	8	1.0068962	-37.396193	115.00	8	1.100	0.900	18.66	-0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0381758	-30.070633	500.00	8	1.100	0.900	18.66	-0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0367285	-33.119128	230.00	8	1.100	0.900	18.66	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0364143	-35.389469	115.00	8	1.100	0.900	18.66	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0381758	-30.070633	13.80	8	1.100	0.900	18.66	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0381758	-30.070633	13.80	8	1.100	0.900	18.66	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0343741	-28.860946	13.80	8	1.100	0.900	18.66	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0337396	-28.676772	13.80	8	1.100	0.900	18.66	0.00	0	0
8081	1	18.24	7.38	0.00	0.00	8	1.0097717	-39.901515	115.00	8	1.100	0.900	18.66	-0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0303751	-37.553126	500.00	7	1.100	0.900	18.66	-0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0243033	-36.694085	230.00	7	1.100	0.900	18.66	-0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0097707	-35.455997	161.00	7	1.100	0.900	18.66	-0.00	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0106807	-36.088224	161.00	7	1.100	0.900	18.66	-0.00	0	0
8086	1	14.88	6.02	0.00	0.00	8	1.0139757	-37.764624	115.00	7	1.100	0.900	18.66	-0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0303751	-37.553126	18.00	7	1.100	0.900	18.66	-0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-36.625994	18.00	7	1.100	0.900	18.66	0.00	0	0
8089	1	15.03	6.08	0.00	0.00	8	1.0247278	-40.320957	115.00	8	1.100	0.900	18.66	-0.00	0	0
8090	1	10.64	4.31	0.00	0.00	8	1.0154032	-43.779139	115.00	7	1.100	0.900	18.66	-0.00	0	0
8091	2	8.31	3.36	0.00	35.00	8	1.0000000	-29.700135	115.00	7	1.100	0.900	18.66	-0.00	0	0
8092	1	4.97	2.01	0.00	0.00	8	1.0039806	-42.383946	115.00	7	1.100	0.900	18.66	-0.00	0	0
8093	1	3.44	1.39	0.00	0.00	8	1.0281161	-27.686036	115.00	8	1.100	0.900	18.66	-0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0118227	-45.169883	230.00	7	1.100	0.900	18.66	-0.00	0	0
8095	1	102.77	41.60	0.00	0.00	8	1.0011635	-47.023131	115.00	7	1.100	0.900	18.66	-0.00	0	0
8096	1	7.82	3.16	0.00	0.00	8	1.0060087	-33.530695	115.00	8	1.100	0.900	18.66	-0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0310617	-36.071341	230.00	8	1.100	0.900	18.66	-0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0293547	-38.379641	115.00	8	1.100	0.900	18.66	-0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0304297	-31.594213	13.80	8	1.100	0.900	18.66	-0.00	0	0
8100	1	28.79	11.65	0.00	0.00	8	1.0235585	-40.582852	115.00	8	1.100	0.900	18.66	-0.00	0	0
8101	1	8.78	3.55	0.00	0.00	8	1.0178394	-44.181205	115.00	8	1.100	0.900	18.66	-0.00	0	0
8102	1	3.33	1.35	0.00	0.00	8	1.0112477	-38.464400	115.00	7	1.100	0.900	18.66	-0.00	0	0
8103	1	5.71	2.31	0.00	0.00	8	1.0199208	-38.197035	115.00	7	1.100	0.900	18.66	-0.00	0	0
8104	1	32.57	13.18	0.00	0.00	8	1.0129957	-49.905271	115.00	7	1.100	0.900	18.66	-0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0312635	-27.960602	230.00	8	1.100	0.900	18.66	-0.00	0	0
8106	1	69.92	28.30	0.00	0.00	8	1.0188872	-28.016270	115.00	8	1.100	0.900	18.66	-0.00	0	0
8107	1	6.45	2.61	0.00	7.79	8	1.0300000	-30.600264	115.00	8	1.100	0.900	18.66	-0.00	0	0
8108	1	30.75	12.45	0.00	0.00	8	1.0106756	-36.803251	115.00	8	1.100	0.900	18.66	-0.00	0	0
8109	1	36.23	14.67	0.00	0.00	8	0.9884856	-36.497879	115.00	8	1.100	0.900	18.66	-0.00	0	0
8110	1	14.29	5.78	0.00	33.67	8	1.0300000	-29.787097	115.00	8	1.100	0.900	18.66	0.00	0	0
8111	1	60.98	24.68	0.00	0.00	8	1.0183151	-44.835344	115.00	8	1.100	0.900	18.66	-0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0312888	-35.084634	500.00	8	1.100	0.900	18.66	-0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0308435	-35.820084	230.00	8	1.100	0.900	18.66	-0.00	0	0
8114	1	17.09	6.92	0.00	0.00	8	1.0294373	-36.717153	115.00	8	1.100	0.900	18.66	-0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0312888	-35.084634	13.80	8	1.100	0.900	18.66	-0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0312888	-35.084634	13.80	8	1.100	0.900	18.66	-0.00	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0312888	-35.084634	13.80	8	1.100	0.900	18.66	0.00	0	0
8118	1	25.64	10.38	0.00	0.00	8	1.0114168	-45.960441	115.00	7	1.100	0.900	18.66	-0.00	0	0
8119	1	33.60	13.60	0.00	0.00	8	1.0326560	-37.726982	115.00	8	1.100	0.900	18.66	0.00	0	0
8120	1	22.33	9.04	0.00	77.72	8	1.0300000	-47.695033	115.00	7	1.100	0.900	18.66	0.00	0	0
8121	1	55.41	22.43	0.00	0.00	8	1.0221349	-40.496625	115.00	8	1.100	0.900	18.66	-0.00	0	0
8122	1	20.59	8.33	0.00	0.00	8	1.0235862	-47.401065	115.00	7	1.100	0.900	18.66	-0.00	0	0
8123	1	12.27	4.97	0.00	0.00	8	0.9961360	-36.438617	115.00	8	1.100	0.900	18.66	-0.00	0	0
8124	1	14.14	5.72	0.00	0.00	8	1.0282839	-28.348136	115.00	8	1.100	0.900	18.66	-0.00	0	0
8125	1	31.61	12.80	0.00	30.00	8	1.0222542	-45.108951	115.00	8	1.100	0.900	18.66	-0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0373807	-27.327469	500.00	8	1.100	0.900	18.66	-0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0362747	-27.958266	230.00	8	1.100	0.900	18.66	-0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0344471	-28.957199	115.00	8	1.100	0.900	18.66	-0.00	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0373807	-27.327469	18.00	8	1.100	0.900	18.66	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0373807	-27.327469	18.00	8	1.100	0.900	18.66	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0325003	-25.365535	18.00	8	1.100	0.900	18.66	0.00	0	0
8132	1	15.35	6.21	0.00	0.00	8	0.9953347	-39.592430	115.00	7	1.100	0.900	18.66	-0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0268774	-37.037289	230.00	8	1.100	0.900	18.66	-0.00	0	0
8134	1	78.05	31.59	0.00	0.00	8	1.0248993	-38.764152	115.00	8	1.100	0.900	18.66	-0.00	0	0
8135	1	56.84	23.01	0.00	0.00	8	1.0252125	-39.979251	115.00	8	1.100	0.900	18.66	-0.00	0	0
8136	1	7.03	2.85	0.00	0.00	8	1.0145648	-36.606059	115.00	8	1.100	0.900	18.66	-0.00	0	0
8137	1	17.02	6.89	0.00	0.00	8	1.0194704	-44.293716	115.00	8	1.100	0.900	18.66	-0.00	0	0
8138	1	4.55	1.84	0.00	46.46	8	1.0300000	-41.112689	115.00	8	1.100	0.900	18.66	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0093489	-45.585854	230.00	7	1.100	0.900	18.66	-0.00	0	0
8140	1	117.96	47.75	0.00	0.00	8	1.0029182	-47.172551	115.00	7	1.100	0.900	18.66	-0.00	0	0
8141	1	14.66	5.93	0.00	0.00	8	1.0229206	-47.458741	115.00	7	1.100	0.900	18.66	-0.00	0	0
8142	1	15.65	6.34	0.00	0.00	8	1.0274230	-25.280825	115.00	8	1.100	0.900	18.66	-0.00	0	0
8143	1	16.06	6.50	0.00	0.00	8	1.0204745	-47.171394	115.00	7	1.100	0.900	18.66	-0.00	0	0
8144	1	4.23	1.71	0.00	0.00	8	1.0057075	-36.153864	115.00	7	1.100	0.900	18.66	-0.00	0	0
8145	1	4.31	1.74	0.00	0.00	8	1.0167795	-35.298262	115.00	8	1.100	0.900	18.66	-0.00	0	0
8146	1	34.94	14.14	0.00	0.00	8	1.0082147	-42.452699	115.00	8	1.100	0.900	18.66	-0.00	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0179836	-34.331606	230.00	7	1.100	0.900	18.66	-0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0133607	-34.693393	161.00	7	1.100	0.900	18.66	-0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0037443	-36.215957	115.00	7	1.100	0.900	18.66	-0.00	0	0
8150	1	5.96	2.41	0.00	0.00	8	1.0187402	-44.445089	115.00	8	1.100	0.900	18.66	-0.00	0	0
8151	1	12.17	4.92	0.00	38.08	8	1.0300000	-44.546192	115.00	7	1.100	0.900	18.66	0.00	0	0
8152	2	32.44	13.13	0.00	0.00	8	1.0274311	-45.600860	115.00	7	1.100	0.900	18.66	-0.00	0	0
8153	1	26.99	10.92	0.00	0.00	8	1.0037559	-36.051103	115.00	8	1.100	0.900	18.66	-0.00	0	0
8154	1	18.42	7.46	0.00	0.00	8	1.0119390	-40.063090	115.00	8	1.100	0.900	18.66	-0.00	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0264119	-37.592870	500.00	7	1.100	0.900	18.66	-0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0263300	-39.696339	230.00	7	1.100	0.900	18.66	-0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0123220	-38.931137	115.00	7	1.100	0.900	18.66	-0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0250169	-39.948413	500.00	7	1.100	0.900	18.66	-0.00	0	0
8159	1	0.00	0.00	0.00	132.69	8	1.0300000	-42.208950	230.00	7	1.100	0.900	18.66	0.00	0	0
8160	1	63.53	25.71	0.00	0.00	8	1.0267498	-44.500505	115.00	7	1.100	0.900	18.66	-0.00	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	44.94	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	4.77	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1007	216.59	0.00	0.00	0.00	1.0000	601.65	1	216.59	216.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1009	61.87	9.40	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0000	12.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1016	439.47	-35.13	381.18	-381.18	1.0000	1220.75	1	439.47	439.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1016	125.00	-35.13	117.09	-117.09	1.0000	375.00	1	125.00	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1016	10.00	-20.00	20.00	-20.00	1.0000	100.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	149.63	20.61	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1022	119.79	0.00	0.00	0.00	1.0000	332.75	1	119.79	119.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1023	135.00	12.93	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1023	109.79	0.00	0.00	0.00	1.0100	332.75	1	109.79	109.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1023	10.00	12.93	20.00	-20.00	1.0100	100.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1026	93.15	9.73	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1027	1.62	1.41	1.41	-1.41	1.0000	4.50	1	1.62	1.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1028	253.75	22.55	220.10	-220.10	1.0000	704.88	1	253.75	253.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1029	63.13	-3.27	54.76	-54.76	1.0000	175.38	1	63.13	63.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1030	22.50	0.00	0.00	0.00	1.0000	62.50	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1032	209.14	0.00	0.00	0.00	1.0000	580.94	1	209.14	209.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1033	208.50	59.21	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1033	209.14	0.00	0.00	0.00	1.0000	580.94	1	209.14	209.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1035	67.50	-0.41	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1036	117.90	0.00	0.00	0.00	1.0000	327.50	1	117.90	117.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1037	81.00	0.00	0.00	0.00	1.0000	225.00	1	81.00	81.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1039	110.63	9.65	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1040	72.32	-22.82	62.72	-62.72	1.0000	200.88	1	72.32	72.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1040	487.76	0.00	0.00	0.00	1.0000	1354.88	1	487.76	487.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-0.69	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1044	136.08	72.45	118.03	-118.03	1.0000	378.00	1	136.08	136.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1046	686.02	42.74	595.03	-595.03	1.0000	1905.63	1	686.02	686.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	29.44	17.53	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	29.44	6.45	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	10.00	6.45	20.00	-20.00	1.0000	100.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1052	29.44	20.82	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1055	111.33	29.45	96.56	-96.56	1.0000	309.25	1	111.33	111.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1061	52.50	4.46	45.54	-45.54	1.0000	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1062	52.50	11.08	45.54	-45.54	1.0100	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1063	52.50	8.24	45.54	-45.54	1.0100	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1066	96.88	0.29	30.35	-20.52	1.0000	171.00	1	96.88	96.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1066	10.00	0.29	20.00	-20.00	1.0000	100.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1070	120.38	34.19	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	63.28	77.16	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	63.28	47.35	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	63.28	53.41	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	63.28	67.49	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	28.65	12.39	48.61	-10.60	1.0000	114.60	1	28.65	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1078	10.00	12.39	20.00	-20.00	1.0000	100.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1079	31.45	48.61	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	31.45	32.56	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-6.30	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1083	86.26	-72.18	74.82	-74.82	1.0000	239.63	1	86.26	86.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1083	718.04	0.00	0.00	0.00	1.0000	1994.56	1	718.04	718.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1085	68.67	-11.95	59.56	-59.56	1.0000	190.75	1	68.67	68.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1085	113.85	0.00	0.00	0.00	1.0000	316.24	1	113.85	113.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1086	45.00	0.00	0.00	0.00	1.0000	125.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1088	56.25	15.97	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1089	95.04	-29.46	82.43	-82.43	1.0000	264.00	1	95.04	95.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1089	68.22	0.00	0.00	0.00	1.0000	189.50	1	68.22	68.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1090	88.61	32.48	32.48	-21.96	1.0200	183.00	1	152.50	45.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	20.92	7.67	7.67	-5.18	1.0200	43.20	1	36.00	10.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2008	108.00	0.00	0.00	0.00	1.0000	300.00	1	108.00	108.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2010	157.63	-85.46	136.73	-136.73	1.0000	437.88	1	157.63	157.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2011	8.63	-7.48	7.48	-7.48	1.0000	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2012	8.63	7.48	7.48	7.48	0.9940	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2013	8.63	-7.48	7.48	-7.48	1.0000	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2016	9.13	0.00	0.00	0.00	1.0000	25.38	1	9.13	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	0.00	0.00	42.42	-9.25	1.0200	100.00	0	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	54.89	-18.50	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2029	67.45	-11.78	58.51	-58.51	1.0000	187.38	1	67.45	67.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	432.77	-11.78	375.36	-375.36	1.0000	1202.13	1	432.77	432.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	225.90	0.00	0.00	0.00	1.0000	627.50	1	225.90	225.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2035	361.98	-2.71	313.97	-313.97	1.0000	1005.50	1	361.98	361.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	94.52	-42.10	81.99	-81.99	1.0000	262.56	1	94.52	94.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	127.15	-42.10	110.28	-110.28	1.0000	353.19	1	127.15	127.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	51.84	-42.10	44.96	-44.96	1.0000	144.00	1	51.84	51.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	59.70	15.93	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2042	94.52	15.93	81.99	-81.99	1.0100	262.56	1	94.52	94.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	127.15	15.93	110.28	-110.28	1.0100	353.19	1	127.15	127.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	51.84	15.93	44.96	-44.96	1.0100	144.00	1	51.84	51.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2048	111.28	-1.84	96.52	-96.52	1.0000	309.13	1	111.28	111.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2049	490.46	42.07	425.40	-425.40	1.0000	1362.38	1	490.46	490.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2051	91.84	35.70	79.66	-79.66	1.0000	255.13	1	91.84	91.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	237.13	109.65	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-1.12	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	28.84	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2065	141.61	-122.83	122.83	-122.83	1.0000	393.38	1	141.61	141.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2065	29.25	0.00	0.00	0.00	1.0000	81.25	1	29.25	29.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2071	112.50	16.72	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	9.95	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2081	98.82	0.00	0.00	0.00	1.0000	274.50	1	98.82	98.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2083	6.59	10.18	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2087	13.50	7.88	11.71	-11.71	1.0000	37.50	1	13.50	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2087	205.15	0.00	0.00	0.00	1.0000	569.85	1	205.15	205.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2089	50.70	9.31	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2091	148.59	-26.78	128.88	-128.88	1.0000	412.75	1	148.59	148.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2093	11.06	9.59	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2094	11.06	0.57	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2095	11.06	1.11	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2099	7.50	2.13	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	31.95	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2109	94.59	71.77	82.04	-82.04	1.0000	262.75	1	94.59	94.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2113	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2114	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2115	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2115	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2116	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2117	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2118	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2119	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2120	0.00	0.00	94.02	-20.50	1.0100	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	71.45	0.00	0.00	0.00	1.0100	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2123	136.28	-22.90	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2123	220.99	-22.90	191.68	-191.68	1.0000	613.88	1	220.99	220.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2127	216.45	61.47	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
2130	118.17	-38.94	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2130	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	118.17	-5.80	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	118.17	-6.44	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3004	28.13	0.38	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	36.10	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	31.95	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3024	89.78	77.87	77.87	-77.87	1.0000	249.38	1	89.78	89.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3028	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	27.80	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	44.52	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3041	33.79	29.30	29.30	-29.30	1.0000	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3042	33.79	29.30	29.30	-29.30	1.0000	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3043	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3044	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3045	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3049	90.72	0.00	0.00	0.00	1.0000	252.00	1	90.72	90.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3050	33.59	29.14	29.14	-29.14	1.0000	93.31	1	33.59	33.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3051	33.59	29.14	29.14	-29.14	1.0000	93.31	1	33.59	33.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3055	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	2.01	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3066	152.91	132.63	132.63	-132.63	1.0000	424.75	1	152.91	152.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3068	112.50	31.95	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-9.65	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-1.80	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3075	3.38	0.00	0.00	0.00	1.0000	9.38	1	3.38	3.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3076	71.68	0.00	0.00	0.00	1.0000	199.13	1	71.68	71.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3081	186.75	53.04	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	22.31	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	15.97	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	25.69	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	34.08	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	0.00	0.00	17.07	-0.74	1.0000	46.72	0	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	0.00	0.00	62.48	-2.69	1.0000	170.94	0	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	17.89	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	11.54	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	12.23	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3114	4.50	3.90	3.90	-3.90	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3115	287.60	8.08	249.45	-249.45	1.0000	798.88	1	287.60	287.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3117	47.25	-2.40	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-9.98	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	2.89	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3126	45.00	0.00	0.00	0.00	1.0000	125.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3127	225.09	-60.62	195.23	-195.23	1.0000	625.25	1	225.09	225.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	92.02	0.00	0.00	0.00	1.0000	255.63	1	92.02	92.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	24.28	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3132	288.18	2.05	249.96	-249.96	1.0000	800.50	1	288.18	288.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3132	162.50	0.00	0.00	0.00	1.0000	451.38	1	162.50	162.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	94.24	81.74	81.74	-81.74	1.0400	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	72.27	0.00	0.00	0.00	1.0400	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	94.24	81.74	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	94.24	13.53	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	94.24	-28.82	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	16.92	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
3142	256.06	0.00	0.00	0.00	1.0000	711.29	1	256.06	256.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4003	135.18	-38.34	117.25	-117.25	1.0000	375.50	1	135.18	135.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4010	151.20	22.07	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4011	35.10	-12.37	30.44	-30.44	1.0000	97.50	1	35.10	35.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4019	44.33	1.44	38.45	-38.45	1.0000	123.13	1	44.33	44.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4026	0.00	0.00	191.06	-50.02	1.0300	492.00	0	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	204.99	-35.16	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4035	132.80	6.07	115.18	-115.18	1.0000	368.88	1	132.80	132.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	228.69	-74.22	198.36	-198.36	1.0000	635.25	1	228.69	228.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	137.61	0.00	0.00	0.00	1.0000	382.25	1	137.61	137.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4045	0.00	0.00	35.86	-1.54	1.0200	98.07	0	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	0.00	0.00	10.94	-0.47	1.0200	29.92	0	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	0.00	0.00	75.10	-3.23	1.0200	205.49	0	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-26.54	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	14.56	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4053	97.02	-57.07	84.15	-84.15	1.0000	269.50	1	97.02	97.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4058	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	0.00	0.00	23.92	-5.22	1.0200	56.40	0	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	188.67	35.48	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	0.00	0.00	179.17	-39.07	1.0400	422.40	0	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	0.00	0.00	10.95	-2.87	1.0100	28.20	0	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	19.42	4.24	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	19.42	3.69	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4099	382.41	-75.95	331.69	-331.69	1.0000	1062.25	1	382.41	382.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4101	95.67	0.00	0.00	0.00	1.0000	265.75	1	95.67	95.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4102	271.67	-96.87	235.63	-235.63	1.0000	754.63	1	271.67	271.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4105	135.00	16.60	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4110	82.44	0.00	0.00	0.00	1.0000	229.00	1	82.44	82.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4115	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4124	4.50	0.00	0.00	0.00	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4128	427.14	-84.65	370.48	-370.48	1.0000	1186.50	1	427.14	427.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4131	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4132	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4133	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4134	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4135	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4136	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4137	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4138	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4142	141.00	32.41	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4149	8.96	7.77	7.77	-7.77	1.0000	24.88	1	8.96	8.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4153	212.40	58.09	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	101.18	37.66	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4175	337.72	-74.85	292.93	-292.93	1.0000	938.13	1	337.72	337.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4177	112.50	16.55	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4185	184.91	-24.62	160.38	-160.38	1.0000	513.63	1	184.91	184.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4189	93.33	0.00	0.00	0.00	1.0000	259.25	1	93.33	93.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4191	739.94	-53.00	641.79	-641.79	1.0000	2055.38	1	739.94	739.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4192	0.00	0.00	38.17	-8.33	1.0200	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	0.00	0.00	31.05	-6.77	1.0200	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	0.00	0.00	5.29	-1.15	1.0200	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	172.70	135.90	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	8.95	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	102.05	7.46	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	102.05	7.43	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	102.05	16.66	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	102.05	7.33	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5045	34.51	29.94	29.94	-29.94	1.0000	95.88	1	34.51	34.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5045	2.25	0.00	0.00	0.00	1.0000	6.25	1	2.25	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	34.51	26.40	29.94	-29.94	1.0000	95.88	1	34.51	34.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	2.25	0.00	0.00	0.00	1.0000	6.25	1	2.25	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5051	28.02	-9.40	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5054	135.00	-18.79	117.09	-117.09	1.0000	375.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5055	56.16	48.71	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5056	56.16	48.71	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5057	56.16	5.80	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5058	104.98	2.21	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	56.16	2.21	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5065	0.00	0.00	5.40	-1.18	1.0300	12.72	0	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	144.99	128.71	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	144.99	121.88	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	144.99	114.23	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	130.10	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5113	237.07	0.00	0.00	0.00	1.0000	658.54	1	237.07	237.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5114	66.42	0.00	0.00	0.00	1.0000	184.50	1	66.42	66.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5118	326.70	-34.71	283.37	-283.37	1.0000	907.50	1	326.70	326.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5120	73.67	0.00	0.00	0.00	1.0000	204.64	1	73.67	73.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5121	73.67	0.00	0.00	0.00	1.0000	204.64	1	73.67	73.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5129	312.53	38.36	271.07	-271.07	1.0000	868.13	1	312.53	312.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5131	129.00	0.00	0.00	0.00	1.0000	358.33	1	129.00	129.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5132	129.00	0.00	0.00	0.00	1.0000	358.33	1	129.00	129.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5144	6.75	0.00	0.00	0.00	1.0000	18.75	1	6.75	6.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5166	41.85	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	0.53	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5179	140.36	0.00	0.00	0.00	1.0000	389.88	1	140.36	140.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5180	140.36	0.00	0.00	0.00	1.0000	389.88	1	140.36	140.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5191	43.38	0.00	0.00	0.00	1.0000	120.50	1	43.38	43.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5198	112.50	-6.81	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	82.26	25.47	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	82.26	47.82	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	82.26	38.00	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5231	45.77	0.00	0.00	0.00	1.0000	127.13	1	45.77	45.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5238	168.75	47.93	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	31.95	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1215.00	208.46	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1215.00	287.13	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5264	40.45	-35.09	35.09	-35.09	1.0000	112.38	1	40.45	40.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5281	88.57	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	88.57	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	1.06	1.63	1.63	-0.36	1.0400	3.84	1	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	38.05	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	38.05	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	27.36	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	153.42	90.95	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	153.42	122.31	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	86.94	28.99	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	86.94	30.14	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	93.97	96.60	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	93.97	97.25	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	93.97	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5328	391.37	0.00	0.00	0.00	1.0000	1087.13	1	391.37	391.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5337	49.50	1.03	42.93	-42.93	1.0000	137.50	1	49.50	49.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5342	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	0.00	0.00	79.67	-3.43	1.0400	217.88	0	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5345	384.58	0.00	0.00	0.00	1.0000	1068.29	1	384.58	384.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5360	333.47	-63.71	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	0.00	0.00	5.29	-1.15	1.0000	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	70.57	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	70.57	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	70.57	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	70.57	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	70.57	-22.69	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	69.15	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	69.15	97.90	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5394	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5395	14.40	6.78	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5396	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5397	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5398	14.40	2.99	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5399	14.40	12.49	12.49	-12.49	1.0400	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5403	29.58	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	29.58	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	29.58	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	29.58	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	40.36	1.06	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	40.36	1.17	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	40.36	1.40	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	39.30	0.94	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	0.00	0.00	60.47	-13.19	1.0000	142.56	0	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	0.00	0.00	6.31	-1.38	1.0000	14.88	0	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5427	97.33	0.00	0.00	0.00	1.0000	270.38	1	97.33	97.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5454	9.00	0.00	0.00	0.00	1.0000	25.00	1	9.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5456	78.30	-67.91	67.91	-67.91	1.0000	217.50	1	78.30	78.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5472	334.53	41.46	290.16	-290.16	1.0000	929.25	1	334.53	334.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6003	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6004	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6005	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6006	0.00	0.00	108.42	-23.64	1.0400	255.60	0	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6006	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6007	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6008	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6008	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6009	128.71	80.95	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6010	128.71	100.95	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6029	4.50	0.00	0.00	0.00	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6041	0.00	0.00	20.48	-0.88	1.0400	56.07	0	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	0.00	122.91	-5.29	1.0400	336.21	0	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	51.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	143.58	50.63	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	143.58	50.14	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	502.90	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	49.90	25.04	25.04	-1.08	1.0400	68.57	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	49.90	25.04	25.04	-1.08	1.0400	68.57	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	77.15	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	0.00	0.00	275.22	-72.05	1.0400	708.72	0	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	389.86	201.53	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	804.41	66.23	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6151	108.35	0.00	0.00	0.00	1.0000	300.96	1	108.35	108.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6164	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	149.87	47.21	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	149.87	25.45	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6194	35.10	0.00	0.00	0.00	1.0000	97.50	1	35.10	35.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6213	0.00	0.00	68.29	-2.94	1.0400	186.79	0	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	0.00	0.00	31.05	-6.77	1.0400	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	0.00	0.00	93.15	-20.31	1.0400	219.60	0	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	0.00	0.00	151.68	-33.08	1.0400	357.60	0	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	266.03	62.08	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	266.03	117.99	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	204.22	119.96	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	18.90	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	11.55	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	184.11	51.40	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	157.65	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	157.65	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6325	200.93	0.00	0.00	0.00	1.0000	558.15	1	200.93	200.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	0.00	0.00	52.43	-11.43	1.0400	123.60	0	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	0.00	0.00	184.77	-40.29	1.0400	435.60	0	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	263.18	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6356	45.17	0.00	0.00	0.00	1.0000	125.47	1	45.17	45.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7005	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	162.92	82.97	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	0.00	0.00	11.40	-2.49	1.0400	26.88	0	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	94.75	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7053	528.80	0.00	0.00	0.00	1.0000	1468.88	1	528.80	528.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7058	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7059	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7060	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7061	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7061	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7062	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7063	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7064	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7065	114.84	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7066	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7068	36.72	-31.85	31.85	-31.85	1.0000	102.00	1	36.72	36.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7069	36.72	-9.65	31.85	-31.85	1.0000	102.00	1	36.72	36.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7079	228.53	116.38	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7095	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7096	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7097	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7098	1354.30	61.31	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7098	13.61	11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7099	1354.30	-110.05	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7107	0.00	0.00	76.35	-16.65	1.0400	180.00	0	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	195.90	99.76	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7123	59.89	0.00	0.00	0.00	1.0000	166.36	1	59.89	59.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7133	0.00	0.00	8.30	-1.81	1.0000	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	0.00	0.00	193.78	-42.26	1.0000	456.84	0	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	0.00	0.00	5.19	-1.13	1.0100	12.24	0	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	110.54	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	350.69	178.59	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	0.00	0.00	3.51	-0.77	1.0300	8.28	0	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	0.00	0.00	24.43	-5.33	1.0300	57.60	0	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	0.00	0.00	17.81	-3.88	1.0300	42.00	0	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	0.00	0.00	3.82	-0.83	1.0300	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	230.83	117.55	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	0.00	0.00	155.04	-33.81	1.0100	365.52	0	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	90.59	3.48	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	181.19	8.15	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	193.27	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	124.42	29.27	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	101.85	51.87	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	0.00	0.00	211.33	-55.33	1.0400	544.20	0	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7340	5.22	0.00	0.00	0.00	1.0000	14.50	1	5.22	5.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7349	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	683.85	348.26	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	0.00	0.00	8.30	-1.81	1.0400	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	0.00	0.00	52.27	-11.40	1.0400	123.24	0	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	183.57	93.48	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7380	416.43	0.00	0.00	0.00	1.0000	1156.75	1	416.43	416.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7389	541.94	402.58	276.29	-60.25	1.0200	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	73.30	-15.98	1.0000	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	446.17	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	0.00	0.00	32.12	-7.00	1.0400	75.72	0	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	0.00	0.00	157.79	-34.41	1.0400	372.00	0	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7413	783.63	0.00	0.00	0.00	1.0000	2176.74	1	783.63	783.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7414	0.00	0.00	52.12	-11.37	1.0300	122.88	0	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	0.00	0.00	3.46	-0.75	1.0400	8.16	0	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	172.11	87.65	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	97.27	-21.21	1.0400	229.32	0	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	100.47	51.16	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	38.17	-8.33	1.0400	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	0.00	0.00	5.96	-1.30	1.0400	14.04	0	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8012	74.70	0.00	0.00	0.00	1.0000	207.50	1	74.70	74.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	0.00	0.00	87.89	-19.17	1.0400	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	154.15	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8066	364.06	0.00	0.00	0.00	1.0000	1011.28	1	364.06	364.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	304.62	-111.56	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	147.83	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	147.83	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	295.66	167.74	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8091	134.64	-66.33	116.78	-116.78	1.0000	374.00	1	134.64	134.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	589.19	-80.52	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	57.50	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	1	0	0	0	0
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	1	0	0	0	0
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	1	0	0	0	0
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	1	0	0	0	0
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	1	0	0	0	0
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.86	17.27	-38.76	-17.14	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.86	17.27	-38.76	-17.14	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.37	-20.22	52.52	20.65	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.37	-20.22	52.52	20.65	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.13	-0.32	19.40	-4.71	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.92	2.18	-0.91	-4.05	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.91	15.05	125.63	3.50	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.91	15.05	125.63	3.50	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.91	15.05	125.63	3.50	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.53	5.08	-106.97	-3.08	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.53	5.08	-106.97	-3.08	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.00	1.21	-40.74	-1.08	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.00	1.21	-40.74	-1.08	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.00	1.21	-40.74	-1.08	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.00	1.21	-40.74	-1.08	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	266.49	-0.11	-263.47	16.28	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	266.49	-0.11	-263.47	16.28	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.86	2.38	-12.85	-2.13	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.86	2.38	-12.85	-2.13	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.65	14.34	73.67	-10.95	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.65	14.34	73.67	-10.95	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.65	14.34	73.67	-10.95	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.65	14.34	73.67	-10.95	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.65	14.34	73.67	-10.95	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.35	-34.40	-76.92	35.77	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.35	-34.40	-76.92	35.77	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.59	-11.24	-45.21	11.62	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.09	-5.21	-17.89	1.00	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.20	1.75	56.66	2.35	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.20	1.75	56.66	2.35	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.20	1.75	56.66	2.35	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	9.40	-61.69	-5.69	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.52	6.15	-30.07	-6.44	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.52	6.15	-30.07	-6.44	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.52	6.15	-30.07	-6.44	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.87	-12.76	29.95	12.60	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.10	-0.76	8.13	-3.13	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.18	1.12	-17.00	-5.25	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.64	0.31	65.84	5.51	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.64	0.31	65.84	5.51	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.64	0.31	65.84	5.51	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.90	5.06	62.35	2.30	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.90	5.06	62.35	2.30	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.90	5.06	62.35	2.30	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.02	6.03	51.19	-2.62	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.02	6.03	51.19	-2.62	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.02	6.03	51.19	-2.62	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.70	18.82	107.83	-12.64	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.09	11.52	4.23	-13.72	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.49	-12.81	-61.02	16.42	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.49	-12.81	-61.02	16.42	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.93	12.49	65.72	-7.19	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.93	12.49	65.72	-7.19	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.89	-7.08	-52.37	8.71	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.32	-9.07	41.84	9.71	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.64	0.79	-30.33	-1.02	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.64	0.79	-30.33	-1.02	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.64	0.79	-30.33	-1.02	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.43	-14.60	10.53	12.93	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.04	10.46	99.83	-7.40	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.04	10.46	99.83	-7.40	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.04	10.46	99.83	-7.40	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.04	10.46	99.83	-7.40	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.95	-3.82	-64.35	8.42	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.95	-3.82	-64.35	8.42	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.95	-3.82	-64.35	8.42	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.95	-3.82	-64.35	8.42	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.95	-3.82	-64.35	8.42	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.77	0.55	-30.67	-0.79	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.77	0.55	-30.67	-0.79	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.77	0.55	-30.67	-0.79	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.20	11.13	70.69	-4.24	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.38	14.07	-71.52	-12.43	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.38	14.07	-71.52	-12.43	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.62	2.11	-108.08	0.81	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.08	0.81	108.62	2.11	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.08	0.81	108.62	2.11	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.55	7.72	75.26	-1.04	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.81	10.30	-74.63	-5.85	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.81	10.30	-74.63	-5.85	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.00	-12.97	-75.50	14.46	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.51	15.94	43.74	-15.41	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.79	1.90	-109.39	5.16	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.79	1.90	-109.39	5.16	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.79	1.90	-109.39	5.16	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.79	1.90	-109.39	5.16	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.36	8.13	-110.09	-0.42	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.40	12.93	-126.54	5.93	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.40	12.93	-126.54	5.93	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.90	-11.01	-78.00	15.11	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.90	-11.01	-78.00	15.11	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.09	-6.51	58.58	7.77	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.09	-6.51	58.58	7.77	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.09	-6.51	58.58	7.77	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	9.73	-92.78	6.09	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.14	10.16	-68.86	-6.14	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.34	-11.13	-100.05	18.16	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.34	-11.13	-100.05	18.16	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.24	-3.50	-131.49	6.50	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.24	-3.50	-131.49	6.50	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.24	-3.50	-131.49	6.50	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.53	0.23	56.16	1.60	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.07	-1.48	-9.99	-4.45	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.59	-5.36	-2.58	-0.25	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.16	11.70	87.40	-6.17	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.30	0.08	60.03	2.81	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.30	0.08	60.03	2.81	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.35	-5.21	-71.82	9.94	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.51	-31.81	-263.25	49.58	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.51	-31.81	-263.25	49.58	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.51	-31.81	-263.25	49.58	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.51	-31.81	-263.25	49.58	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	244.37	40.85	-235.18	25.45	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	244.37	40.85	-235.18	25.45	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-0.41	-67.30	4.28	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.05	8.15	49.25	-7.61	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.93	8.30	-19.83	-9.47	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.75	-23.60	-113.78	29.08	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.75	-23.60	-113.78	29.08	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.75	-23.60	-113.78	29.08	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	9.65	-110.38	0.94	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.17	9.18	-11.15	-9.80	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.06	-6.27	-101.99	10.90	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.58	-5.73	-7.55	3.87	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-0.69	-44.04	3.19	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.94	5.86	-0.94	-6.18	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.98	3.00	-44.90	-2.91	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.44	24.66	-77.68	-14.74	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.44	24.66	-77.68	-14.74	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.52	-17.55	-43.88	18.98	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.78	3.07	-83.36	-0.78	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.71	1.43	30.00	-2.30	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	6.74	-76.52	4.73	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.72	8.76	-14.71	-8.47	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.72	8.76	-14.71	-8.47	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.72	6.45	-19.70	-5.90	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.72	6.45	-19.70	-5.90	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.72	10.41	-14.71	-10.14	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.72	10.41	-14.71	-10.14	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.62	-5.57	44.67	7.41	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.62	-5.57	44.67	7.41	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.11	1.63	92.93	2.50	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.24	11.14	-88.99	-14.38	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.61	-24.37	-29.29	24.29	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.63	-16.71	-49.09	20.12	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.93	11.74	29.42	-12.13	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.93	11.74	29.42	-12.13	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.38	23.11	66.46	-18.94	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.38	23.11	66.46	-18.94	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.78	32.12	105.36	-19.35	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.10	-3.31	-94.42	7.17	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.10	-3.31	-94.42	7.17	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.68	-9.07	-84.49	15.54	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.68	-9.07	-84.49	15.54	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	52.50	8.24	-52.34	-5.36	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.08	-7.50	-84.77	19.11	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.08	-7.50	-84.77	19.11	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	0.58	-106.30	13.49	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.32	7.67	-35.90	-7.76	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	34.19	-119.93	-23.67	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.66	-7.74	-50.11	8.84	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.66	-7.74	-50.11	8.84	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	38.58	-31.51	-36.49	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	38.58	-31.51	-36.49	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	23.68	-31.56	-21.49	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	23.68	-31.56	-21.49	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	26.71	-31.54	-24.61	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	26.71	-31.54	-24.61	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	33.74	-31.56	-31.65	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.64	33.74	-31.56	-31.65	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.32	12.39	-19.29	-11.39	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.32	12.39	-19.29	-11.39	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-566.59	108.42	567.03	47.95	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-566.59	108.42	567.03	47.95	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.73	16.28	-15.67	-15.27	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.73	16.28	-15.67	-15.27	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	185.67	9.54	-185.06	14.52	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	185.67	9.54	-185.06	14.52	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-275.59	-49.97	276.61	-37.67	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-275.59	-49.97	276.61	-37.67	0	0	0	0
1079	5120	0.003000	0.030000	2.05000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	611.41	-92.90	-599.96	7.46	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.66	-17.31	-189.12	35.52	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.66	-17.31	-189.12	35.52	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.66	-17.31	-189.12	35.52	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.66	-17.31	-189.12	35.52	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.87	9.70	-54.23	-8.13	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.51	-10.16	-2.48	8.00	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.66	12.95	59.39	-10.33	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.94	-95.39	12.04	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.17	-19.13	36.54	16.37	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.21	98.40	-9.78	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.54	8.10	-70.14	-8.15	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.27	3.46	7.27	-5.55	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-158.15	-6.51	158.22	11.23	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.41	-4.82	-182.10	-74.41	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.88	63.18	-23.86	-88.89	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.26	-5.41	-18.24	4.40	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.39	2.11	-176.01	0.26	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.09	-7.38	53.33	6.05	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.69	4.68	-40.55	-6.01	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.76	-7.76	5.78	3.20	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.75	-5.49	-90.17	8.58	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.80	37.05	207.05	-9.79	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.80	37.05	207.05	-9.79	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.80	37.05	207.05	-9.79	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.80	37.05	207.05	-9.79	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.85	2.55	-158.92	4.16	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.85	2.55	-158.92	4.16	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.85	2.55	-158.92	4.16	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.85	2.55	-158.92	4.16	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.77	54.71	112.90	-51.44	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.70	36.32	133.11	-21.87	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.70	36.32	133.11	-21.87	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.32	2.47	23.44	-6.19	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.55	19.86	81.24	-17.94	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.55	19.86	81.24	-17.94	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	338.88	-45.03	-338.35	86.97	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	338.88	-45.03	-338.35	86.97	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	159.08	-36.37	-158.96	44.01	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-836.50	228.46	844.30	-225.44	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.17	142.81	-17.86	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.17	142.81	-17.86	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.17	142.81	-17.86	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.17	142.81	-17.86	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.16	14.73	57.89	-15.62	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.95	43.34	127.79	-37.34	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.95	43.34	127.79	-37.34	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.30	26.40	155.74	-18.12	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.30	26.40	155.74	-18.12	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.30	0.56	27.44	-3.90	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.00	-21.06	5.03	19.45	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.14	-21.50	-1.09	19.73	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.85	-0.94	2.85	-0.31	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.36	20.15	-83.76	-19.32	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.01	-46.52	-139.91	57.41	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.01	-46.52	-139.91	57.41	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.67	-38.90	-102.30	-168.03	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	177.15	-112.24	-176.84	39.37	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.01	46.52	142.53	-37.80	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.01	46.52	142.53	-37.80	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.36	30.64	44.39	-30.75	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.88	-16.64	-106.75	17.16	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.01	-16.15	152.08	20.30	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.89	-18.50	-54.88	19.27	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	279.69	26.88	-279.61	-34.75	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.62	-2.86	-11.59	-2.00	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.66	-8.52	54.82	7.64	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.58	-1.83	98.82	2.43	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.00	9.12	47.07	-9.40	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.31	-20.44	-135.36	36.27	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.51	46.57	111.22	-41.53	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.64	-4.46	-2.64	0.84	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.91	36.37	14.97	-37.04	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.70	2.42	162.41	7.47	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.10	47.64	156.10	-42.82	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.46	-3.81	-6.45	1.36	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.08	9.30	-67.74	-9.55	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.53	6.83	36.87	-10.25	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.04	-8.47	-28.85	4.65	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.81	-3.91	40.98	2.30	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.27	-5.20	36.45	2.96	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.48	0.09	-10.47	-1.16	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.17	-2.68	7.18	0.68	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.66	-0.71	-2.65	-0.26	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.60	-0.20	-9.60	-0.81	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.80	2.24	-156.19	14.83	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.80	2.24	-156.19	14.83	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.29	-8.52	-36.04	4.28	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	254.41	-22.44	-252.94	28.30	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	254.41	-22.44	-252.94	28.30	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.63	11.03	188.50	-7.80	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.63	11.03	188.50	-7.80	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.63	11.03	188.50	-7.80	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.12	-5.44	-139.31	8.95	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.39	18.11	-149.71	-15.00	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.67	-6.47	-21.64	4.68	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.24	15.87	101.13	-13.63	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.21	9.36	52.38	-10.02	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.63	-7.43	-40.57	6.75	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.72	0.29	28.90	-4.78	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.60	1.01	19.63	-2.80	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.00	-8.85	-34.83	6.70	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.53	-31.70	-133.57	38.25	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.94	-46.01	-96.26	50.35	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.43	5.22	-38.38	-6.07	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.69	8.50	156.57	-4.50	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.26	4.92	29.53	-9.78	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.40	38.98	179.38	-24.13	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.40	38.98	179.38	-24.13	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.01	0.56	-15.95	-5.38	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.19	4.35	-11.18	-7.05	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.00	16.56	107.82	-14.05	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.00	16.56	107.82	-14.05	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.99	58.75	149.19	-48.92	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.11	-12.24	-44.94	10.93	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.07	-19.18	-7.03	16.18	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	117.84	-28.22	-117.81	29.37	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	117.84	-28.22	-117.81	29.37	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	237.13	109.65	-236.96	-100.45	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	617.29	-321.37	-488.09	256.91	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	960.67	-215.21	-952.62	250.57	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-1.12	-59.81	4.76	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.79	-9.57	-45.67	8.99	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.49	-6.93	41.59	5.67	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.50	-6.81	36.56	5.86	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	28.84	-101.38	-24.37	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.35	-15.33	-123.73	17.70	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.37	22.04	72.78	-21.92	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.96	28.07	151.57	-15.84	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.96	28.07	151.57	-15.84	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.27	22.29	-23.16	-24.42	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.76	-23.92	30.78	23.66	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.18	31.89	89.66	-30.84	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.68	40.03	23.90	-41.26	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	16.72	-112.33	-9.34	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.85	-17.64	-19.83	17.07	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.17	-7.73	-130.87	11.74	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.27	28.09	103.18	-25.35	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.92	17.62	-92.71	-13.53	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.92	17.62	-92.71	-13.53	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-5.97	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.61	0.50	-115.93	7.50	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.61	0.50	-115.93	7.50	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.95	-6.35	-120.78	15.22	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.40	19.89	-92.92	-17.62	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.40	19.89	-92.92	-17.62	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	9.95	-84.24	-5.00	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.13	-28.08	-161.56	30.80	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.89	33.08	78.11	-32.74	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.98	13.00	105.48	-9.11	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.49	31.13	86.51	-28.82	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.35	5.20	-70.73	-5.37	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.59	10.18	-6.58	-9.97	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	9.31	-50.63	-6.01	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.52	-2.09	16.56	-1.67	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.06	0.57	-11.05	-0.45	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.06	1.11	-11.05	-1.05	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	380.66	-100.18	-380.48	111.49	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	380.66	-100.18	-380.48	111.49	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	2.13	-7.50	-2.11	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.40	-26.38	0	0	0	0
2096	5394	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	983.16	-26.46	-954.39	113.08	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.08	-113.88	31.68	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.07	10.29	78.42	-25.82	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.89	-58.90	104.90	60.18	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.04	28.71	81.09	-78.29	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.97	33.91	-97.81	-33.40	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.80	-3.71	28.84	2.50	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.11	-7.94	41.19	7.32	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.41	12.39	-1.39	-15.53	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.38	-22.05	-127.75	26.96	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.38	-22.05	-127.75	26.96	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.66	35.87	126.36	-27.26	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.66	35.87	126.36	-27.26	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.52	-24.73	-132.95	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.52	-24.73	-132.95	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.52	-24.73	-132.95	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.52	-24.73	-132.95	33.47	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.06	23.74	144.66	-7.89	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.06	23.74	144.66	-7.89	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.06	23.74	144.66	-7.89	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.06	23.74	144.66	-7.89	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-143.77	-23.62	143.80	25.54	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.41	1.83	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.44	0.95	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.43	2.12	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.42	2.35	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.43	1.16	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.42	2.26	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.71	-76.22	150.83	-2.18	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.31	-60.91	74.34	-28.14	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.13	0.71	1.13	-2.32	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.81	17.62	49.07	-18.48	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.92	-3.24	-44.86	2.63	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.86	-26.07	-53.73	25.73	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	109.51	-46.57	-109.42	55.31	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	721.92	59.70	-668.82	156.68	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.45	-3.92	-10.44	2.60	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.67	1.02	-89.52	5.17	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.40	8.96	77.70	-4.70	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.40	8.96	77.70	-4.70	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.40	8.96	77.70	-4.70	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.50	-23.05	47.53	25.04	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.50	-23.05	47.53	25.04	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.00	-39.27	56.27	29.24	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.16	3.06	-39.06	-10.80	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.72	14.13	52.10	-13.03	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	0.38	-28.10	0.42	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.82	-7.36	-73.23	9.05	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.82	-7.36	-73.23	9.05	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.82	-7.36	-73.23	9.05	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.82	-7.36	-73.23	9.05	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.90	-6.93	-66.79	7.25	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.90	-6.93	-66.79	7.25	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.90	-6.93	-66.79	7.25	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.90	-6.93	-66.79	7.25	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.52	1.21	-47.81	0.64	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.72	0.86	-29.53	-1.64	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.72	0.86	-29.53	-1.64	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.46	6.07	51.94	-5.07	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.59	8.26	41.91	-8.15	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.83	-16.01	-50.03	17.63	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.92	-4.22	-12.91	3.73	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.60	7.99	41.89	-7.69	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.60	7.99	41.89	-7.69	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.10	-6.00	-80.25	15.65	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.10	-6.00	-80.25	15.65	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.10	-6.00	-80.25	15.65	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.10	-6.00	-80.25	15.65	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.10	-6.00	-80.25	15.65	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	9.78	-84.47	-1.26	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.69	-50.97	3.67	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.63	-1.85	-51.76	5.00	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.46	29.21	69.53	-22.91	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.09	2.49	48.73	-0.81	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.59	4.49	42.02	-3.81	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.80	-9.12	-0.78	7.72	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.08	1.43	36.41	-1.49	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.05	-7.88	-0.04	6.43	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.89	29.31	34.06	-28.97	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.17	-25.32	-60.87	32.60	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.17	-25.32	-60.87	32.60	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.17	-25.32	-60.87	32.60	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.98	-16.14	-54.53	17.43	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.98	-16.14	-54.53	17.43	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.98	-16.14	-54.53	17.43	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.98	-16.14	-54.53	17.43	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.30	-21.34	-12.27	21.11	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.73	-3.99	24.80	3.42	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.46	23.81	-5.41	-24.13	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.56	18.05	-63.48	-14.92	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.56	18.05	-63.48	-14.92	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.60	-4.52	-88.85	8.02	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.60	-4.52	-88.85	8.02	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.60	-4.52	-88.85	8.02	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.00	17.66	80.60	-15.79	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.00	17.66	80.60	-15.79	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.00	17.66	80.60	-15.79	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.85	-10.16	-3.81	9.06	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.68	8.39	94.32	0.56	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.17	-78.12	-9.37	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.16	12.19	-78.12	-9.39	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.30	-21.66	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.89	-9.10	3.90	-13.42	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.86	-47.53	116.42	47.15	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	388.94	72.00	-363.24	162.31	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	388.94	72.00	-363.24	162.31	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.02	2.27	-53.57	-0.72	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.57	9.38	98.75	-2.20	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.57	9.38	98.75	-2.20	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.38	5.78	-69.84	-3.24	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.38	5.78	-69.84	-3.24	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.13	7.97	73.27	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.13	7.97	73.27	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.13	7.97	73.27	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.13	7.97	73.27	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.13	7.97	73.27	-4.19	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.40	-44.06	6.71	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.08	46.48	-9.45	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.08	46.48	-9.45	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.08	46.48	-9.45	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.08	46.48	-9.45	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.08	46.48	-9.45	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.58	-3.16	38.83	3.17	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.58	-3.16	38.83	3.17	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.58	-3.16	38.83	3.17	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.02	-10.13	-30.03	9.39	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	9.73	32.61	-10.21	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	9.73	32.61	-10.21	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	9.73	32.61	-10.21	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	9.73	32.61	-10.21	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	9.73	32.61	-10.21	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	0.99	-61.59	3.76	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	0.99	-61.59	3.76	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	0.99	-61.59	3.76	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	0.99	-61.59	3.76	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	0.99	-61.59	3.76	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.76	20.89	84.16	-9.17	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.76	20.89	84.16	-9.17	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.76	20.89	84.16	-9.17	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.76	20.89	84.16	-9.17	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.76	20.89	84.16	-9.17	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.75	-15.89	-84.12	25.84	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.05	1.81	-0.05	-1.80	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	42.60	-149.89	-35.09	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.94	36.89	-149.40	-36.06	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.05	-1.81	0.05	0.98	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.89	29.11	154.95	-12.61	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.64	5.62	81.50	-2.87	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.64	5.62	81.50	-2.87	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.93	-12.81	99.88	17.54	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.84	-42.72	-69.71	49.90	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.12	12.38	3.18	-13.25	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.12	7.26	77.34	-2.99	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.78	1.81	-52.17	-0.47	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.73	6.82	96.28	-3.68	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.73	6.82	96.28	-3.68	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.73	6.82	96.28	-3.68	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.85	14.57	64.16	-13.70	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.85	14.57	64.16	-13.70	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.85	14.57	64.16	-13.70	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.93	13.90	-48.79	-9.63	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.93	13.90	-48.79	-9.63	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.12	-24.65	-87.53	25.82	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.12	-24.65	-87.53	25.82	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.22	-0.99	56.95	5.14	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.08	-34.00	27.81	35.47	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.20	-37.62	5.63	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	44.52	-156.61	-36.27	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-260.62	-36.60	261.53	43.27	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.46	-46.44	-155.99	53.80	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.60	0.60	-23.56	-0.97	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.90	-95.80	7.27	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.90	-95.80	7.27	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.90	-95.80	7.27	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.48	22.01	52.21	-20.45	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.29	-12.62	-71.20	16.31	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.73	8.52	-108.33	14.60	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.73	8.52	-108.33	14.60	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.89	14.65	-16.88	-13.91	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.89	14.65	-16.88	-13.91	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.79	29.30	-33.76	-27.25	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.79	29.30	-33.77	-28.12	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	360.03	-13.55	-355.84	35.07	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	360.03	-13.55	-355.84	35.07	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	360.03	-13.55	-355.84	35.07	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	360.03	-13.55	-355.84	35.07	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	360.03	-13.55	-355.84	35.07	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.69	30.20	292.76	-12.56	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.69	30.20	292.76	-12.56	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.69	30.20	292.76	-12.56	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.69	30.20	292.76	-12.56	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.69	30.20	292.76	-12.56	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.49	-32.00	-54.58	34.71	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.75	-0.92	-81.00	3.56	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.55	25.63	-124.99	-2.26	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.55	25.63	-124.99	-2.26	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.55	25.63	-124.99	-2.26	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.21	125.56	676.53	-47.74	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.11	71.12	446.77	-11.67	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	311.85	37.31	-308.70	-12.10	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	311.85	37.31	-308.70	-12.10	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.55	27.98	88.72	-24.59	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.55	27.98	88.72	-24.59	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.17	-27.76	-100.78	32.95	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.17	-27.76	-100.78	32.95	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	923.18	-113.70	-913.43	167.26	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	942.96	-70.75	-931.04	109.29	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-348.40	-100.25	350.06	19.12	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.21	-5.13	-12.21	5.31	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.21	-5.13	-12.21	5.31	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.68	86.89	262.23	18.36	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.68	86.89	262.23	18.36	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.56	5.84	35.04	-5.92	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.93	-4.38	-35.71	4.41	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.93	-4.38	-35.71	4.41	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.12	-12.38	-3.12	12.66	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	52.22	-183.65	-41.94	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.85	-21.25	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.85	-21.25	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.81	-21.39	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.81	-21.39	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.01	-92.60	-138.16	95.13	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.41	-111.95	72.68	111.74	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.52	-30.78	-205.10	33.49	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.52	-30.78	-205.10	33.49	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.52	-30.78	-205.10	33.49	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.86	-1.08	-116.60	20.64	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.86	-1.08	-116.60	20.64	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.86	-1.08	-116.60	20.64	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.86	-1.08	-116.60	20.64	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.02	-12.91	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.02	-12.91	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-14.23	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-14.23	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-15.90	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-15.90	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.04	-15.17	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.04	-15.17	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.89	-16.31	30.12	16.30	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	2.01	-60.06	4.49	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.80	9.98	63.30	-8.77	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	15.01	62.53	-10.63	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	15.01	62.53	-10.63	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	15.01	62.53	-10.63	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.31	15.01	62.53	-10.63	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.35	-25.59	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.72	-5.68	-45.47	6.07	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.82	-6.86	-73.94	9.76	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.82	-6.86	-73.94	9.76	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.82	-6.86	-73.94	9.76	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.90	21.22	64.44	-19.62	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.90	21.22	64.44	-19.62	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.01	-10.51	40.30	10.82	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.05	9.43	-34.86	-9.37	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.82	-4.82	-63.69	7.42	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.82	-4.82	-63.69	7.42	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.75	-8.96	-47.62	9.18	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.75	-8.96	-47.62	9.18	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.83	12.72	-18.73	-13.75	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.83	12.72	-18.73	-13.75	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.83	12.72	-18.73	-13.75	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.42	-0.90	-37.40	1.73	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.42	-0.90	-37.40	1.73	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.91	0.98	8.92	-2.25	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.98	39.32	-4.93	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.98	39.32	-4.93	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.98	39.32	-4.93	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.25	10.37	34.68	-10.70	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.05	-5.66	-36.93	6.00	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.47	-9.45	-23.95	8.41	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.35	-14.00	-18.32	13.69	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.98	6.35	92.27	-1.58	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.98	6.35	92.27	-1.58	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.48	-2.65	-88.36	7.56	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.37	26.52	-93.18	-20.69	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.37	26.52	-93.18	-20.69	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.34	14.33	297.16	7.76	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.34	14.33	297.16	7.76	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.34	14.33	297.16	7.76	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.34	14.33	297.16	7.76	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.56	0.97	-23.52	-0.24	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.12	-78.40	-14.81	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.12	-78.40	-14.81	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.12	-78.40	-14.81	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.12	-78.40	-14.81	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.98	-2.19	-62.91	4.79	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	22.31	-173.84	8.58	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.93	6.06	-55.66	-5.45	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.93	6.06	-55.66	-5.45	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	7.99	-28.06	-6.13	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	7.99	-28.06	-6.13	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.71	-23.45	1.75	23.33	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.43	3.35	102.48	-1.26	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.91	-16.44	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.91	-16.44	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-271.14	-18.60	272.88	28.25	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-271.14	-18.60	272.88	28.25	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-271.14	-18.60	272.88	28.25	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.91	14.63	38.92	-14.20	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.51	10.85	-63.12	-11.38	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.89	15.21	38.91	-14.63	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.51	-32.88	1.55	32.80	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.51	-32.88	1.55	32.80	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.89	30.34	-17.75	-30.39	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.89	30.34	-17.75	-30.39	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	25.69	-90.16	-12.22	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.05	5.70	23.15	-6.02	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.83	-4.23	-75.69	7.84	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.87	-11.98	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.87	-11.98	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-245.37	10.70	247.73	1.35	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-245.37	10.70	247.73	1.35	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.43	-3.52	-151.66	8.47	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.43	-3.52	-151.66	8.47	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.43	-3.52	-151.66	8.47	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.09	-30.41	-95.13	37.90	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.09	-30.41	-95.13	37.90	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.80	-14.65	-31.62	14.49	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.80	-14.65	-31.62	14.49	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.80	-14.65	-31.62	14.49	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.57	17.46	41.89	-17.13	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.57	17.46	41.89	-17.13	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.18	23.93	60.87	-20.98	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.02	7.41	37.61	-6.86	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.02	7.41	37.61	-6.86	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.02	7.41	37.61	-6.86	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	26.82	60.18	-23.93	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.30	4.77	53.35	-3.20	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.30	4.77	53.35	-3.20	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	-16.20	-72.73	21.99	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	17.89	-62.79	-8.93	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	5.77	-27.95	-3.68	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	5.77	-27.95	-3.68	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	6.11	-27.98	-4.01	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	6.11	-27.98	-4.01	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.93	-12.98	-74.68	16.65	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-2.40	-47.19	4.94	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.99	-44.93	6.59	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.99	-44.93	6.59	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.12	-5.13	-60.68	6.79	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.21	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.21	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.39	10.42	35.70	-10.32	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.05	-11.87	-6.01	9.90	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	2.89	-146.52	20.15	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.06	-17.96	-55.73	18.65	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.06	-17.96	-55.73	18.65	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.65	-5.34	-46.01	6.30	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.29	34.69	31.51	-33.65	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.74	36.53	31.15	-35.81	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.74	36.53	31.15	-35.81	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.91	7.95	-2.87	-9.32	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.79	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.79	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.79	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.79	23.16	98.39	-20.87	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.17	0.71	-55.79	1.34	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.46	3.30	-4.46	-3.23	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.21	6.83	-77.58	6.98	0	0	0	0
