% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case6_2024lowloadwithgfm
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case6_2024lowloadwithgfm
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.21	6.83	-77.58	6.98	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-10.08	0.37	10.09	-0.14	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.18	-16.47	-29.88	16.08	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.18	-16.47	-29.88	16.08	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.64	21.43	51.81	-18.61	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	-1.57	-53.35	3.67	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.60	-51.27	-113.68	62.17	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.48	45.06	102.49	-39.59	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.48	45.06	102.49	-39.59	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.80	-11.75	-137.25	28.02	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.80	-11.75	-137.25	28.02	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-93.99	23.32	94.15	-17.28	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	184.58	-68.76	-182.00	84.07	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.28	65.05	87.85	-66.79	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.60	4.30	6.62	-6.11	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.69	-5.38	-27.53	4.63	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.50	36.00	76.29	-29.98	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.57	-36.78	-72.17	38.79	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.95	-60.95	-44.76	61.83	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.45	8.48	36.57	-8.53	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.45	8.48	36.57	-8.53	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.61	-8.04	101.07	9.81	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.60	-10.21	-2.59	9.10	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.12	2.38	31.27	-2.70	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.61	3.70	56.99	-2.80	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.56	11.43	-75.42	-7.61	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.64	10.63	-75.47	-6.82	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.94	-1.72	94.41	4.02	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.94	-1.72	94.41	4.02	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.97	-3.52	-18.96	3.19	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.97	-3.52	-18.96	3.19	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.42	13.06	53.34	-11.12	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.29	-0.68	77.22	4.85	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.63	8.81	6.66	-10.84	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.78	12.29	38.99	-12.17	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.43	22.82	41.97	-22.11	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.14	42.73	133.80	-27.31	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.14	42.73	133.80	-27.31	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.59	27.71	41.20	-27.08	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.14	-28.18	-52.03	28.51	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.14	-28.18	-52.03	28.51	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.14	-28.18	-52.03	28.51	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-60.04	17.53	60.06	-15.94	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-60.04	17.53	60.06	-15.94	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.64	-73.13	-184.87	107.73	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.13	11.03	8.21	-13.18	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.98	-5.05	-19.93	4.33	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.98	-5.05	-19.93	4.33	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.67	-8.16	-44.33	8.34	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	18.38	-88.69	-17.43	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	18.38	-88.69	-17.43	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.08	-36.70	-51.85	37.32	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.62	46.19	-62.32	-44.72	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.64	5.00	72.34	-2.77	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.98	8.99	66.64	-7.02	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.87	12.05	47.09	-11.64	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.87	12.05	47.09	-11.64	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.99	-61.14	-41.86	63.22	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.12	6.81	-2.11	-8.57	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.12	6.81	-2.11	-8.57	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.87	-14.45	0.89	14.01	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.75	0.87	-38.69	-0.89	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.75	0.87	-38.69	-0.89	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.35	-2.72	-35.20	2.58	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.82	-11.64	-12.79	11.13	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.70	4.17	2.70	-5.88	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.75	10.12	36.32	-10.09	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.76	7.62	66.82	-5.65	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.76	7.62	66.82	-5.65	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.82	-2.01	-87.37	-5.41	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.46	-25.34	-46.27	16.72	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.76	-7.62	-66.62	8.10	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.76	-7.62	-66.62	8.10	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.41	-40.14	0.45	40.09	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.41	-40.14	0.45	40.09	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.34	-7.28	2.34	7.31	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.34	-7.28	2.34	7.31	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.33	-11.72	-68.30	13.58	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.33	-11.72	-68.30	13.58	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.33	-11.72	-68.30	13.58	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.86	-42.65	-178.92	45.56	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.18	-6.35	-10.18	5.32	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.18	-6.35	-10.18	5.32	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.58	6.88	21.64	-7.99	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.24	-7.80	26.26	7.69	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.85	11.59	17.04	-13.50	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.86	11.30	14.93	-12.37	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.53	8.54	69.54	-6.74	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.62	12.11	-66.76	-9.58	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.62	12.11	-66.76	-9.58	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.73	15.81	119.26	-13.75	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.73	15.81	119.26	-13.75	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.73	15.81	119.26	-13.75	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.78	-40.48	-63.21	43.34	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.78	-40.48	-63.21	43.34	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.13	-1.12	-69.92	1.68	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.13	-1.12	-69.92	1.68	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.20	7.07	23.29	-8.25	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.99	-1.58	-9.99	1.25	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.37	-17.60	-85.44	21.54	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.97	12.71	6.05	-14.66	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.60	4.72	31.17	-5.22	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.14	5.07	-21.10	-5.60	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.43	-26.21	-56.79	27.93	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.43	-26.21	-56.79	27.93	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.18	4.01	-17.15	-4.70	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.44	-12.97	-76.43	17.31	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.44	-12.97	-76.43	17.31	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.44	-12.97	-76.43	17.31	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.41	-27.10	-45.50	28.30	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.41	-27.10	-45.50	28.30	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.96	13.88	75.00	-12.31	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.96	13.88	75.00	-12.31	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.70	-7.09	144.75	6.73	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.70	-7.09	144.75	6.73	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.50	3.72	148.08	-15.97	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.50	3.72	148.08	-15.97	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.50	3.72	148.08	-15.97	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.34	-20.66	-45.30	20.69	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.34	-20.66	-45.30	20.69	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.34	-20.66	-45.30	20.69	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.21	-19.93	80.51	21.47	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.21	-19.93	80.51	21.47	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.21	-19.93	80.51	21.47	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-122.16	5.31	122.24	-0.24	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-122.16	5.31	122.24	-0.24	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-122.16	5.31	122.24	-0.24	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.98	-1.09	-183.37	0.37	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.98	-1.09	-183.37	0.37	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.84	45.37	75.06	-44.32	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.84	45.37	75.06	-44.32	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.84	-6.05	32.87	5.87	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.84	-6.05	32.87	5.87	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.77	12.79	18.84	-13.27	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.82	-8.47	-50.74	8.67	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.82	-8.47	-50.74	8.67	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.08	-3.60	-101.63	16.94	0	0	0	0
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.79	-0.79	-41.72	0.79	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.48	-1.46	25.50	1.22	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.48	-1.46	25.50	1.22	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-13.27	-74.77	17.89	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-13.27	-74.77	17.89	0	0	0	0
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	73.40	86.22	-69.20	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.66	16.71	-31.61	-16.82	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.66	16.71	-31.61	-16.82	0	0	0	0
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.56	22.50	-14.53	-21.37	0	0	0	0
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.10	25.57	16.24	-26.11	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.77	-37.15	-98.74	43.10	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.77	-37.15	-98.74	43.10	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.30	8.60	51.93	-7.38	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.30	8.60	51.93	-7.38	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.37	2.73	-25.34	-3.03	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.37	2.73	-25.34	-3.03	0	0	0	0
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.42	-5.14	-45.18	5.47	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.31	-2.67	54.42	3.04	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.31	-2.67	54.42	3.04	0	0	0	0
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.44	-48.47	6.46	49.25	0	0	0	0
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.40	29.95	75.48	-33.59	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.47	-39.60	-34.44	37.63	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.47	-39.60	-34.44	37.63	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.21	-8.33	25.23	8.13	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.21	-8.33	25.23	8.13	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.01	16.11	22.05	-16.44	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.01	16.11	22.05	-16.44	0	0	0	0
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.09	12.65	88.88	-11.06	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.34	13.74	80.97	-10.54	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.34	13.74	80.97	-10.54	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.82	-8.66	-27.76	8.23	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.82	-8.66	-27.76	8.23	0	0	0	0
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.70	49.87	112.52	-42.61	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.69	24.31	11.71	-24.57	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.69	24.31	11.71	-24.57	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.36	10.09	80.59	-8.93	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.36	10.09	80.59	-8.93	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.04	5.77	-122.33	-1.35	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.04	5.77	-122.33	-1.35	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.04	5.77	-122.33	-1.35	0	0	0	0
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.99	10.98	63.38	-9.63	0	0	0	0
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.12	23.70	70.09	-20.62	0	0	0	0
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.12	-13.85	-84.61	16.20	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.78	-38.84	77.87	42.10	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.78	-38.84	77.87	42.10	0	0	0	0
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.24	-29.78	160.75	27.61	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.25	-27.21	-2.24	22.29	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.25	-27.21	-2.24	22.29	0	0	0	0
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.61	2.17	-41.45	-2.06	0	0	0	0
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.52	-16.37	-58.27	16.94	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.05	-7.24	5.06	6.93	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.05	-7.24	5.06	6.93	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.55	16.30	79.58	-15.23	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.55	16.30	79.58	-15.23	0	0	0	0
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.63	-23.36	-3.61	11.54	0	0	0	0
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-133.19	21.55	134.98	-22.68	0	0	0	0
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.54	-30.07	-100.90	13.71	0	0	0	0
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.95	-29.51	23.08	29.38	0	0	0	0
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.23	13.81	-12.22	-14.00	0	0	0	0
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.06	-3.75	-4.05	2.46	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.40	5.64	-60.28	-5.23	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.40	5.64	-60.28	-5.23	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.24	-12.26	59.28	14.39	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.24	-12.26	59.28	14.39	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.24	-12.26	59.28	14.39	0	0	0	0
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	188.67	35.48	-188.29	-19.62	0	0	0	0
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.96	10.88	-52.84	-25.43	0	0	0	0
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.36	-13.34	49.47	-3.61	0	0	0	0
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.98	9.68	-128.32	-11.30	0	0	0	0
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.35	-12.83	-16.35	5.55	0	0	0	0
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.93	15.85	-67.89	-12.81	0	0	0	0
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.25	-13.15	2.28	12.11	0	0	0	0
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.85	-84.63	50.39	86.65	0	0	0	0
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.42	4.24	-19.39	-3.52	0	0	0	0
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.42	3.69	-19.38	-2.88	0	0	0	0
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.07	20.44	91.46	-15.80	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.07	20.44	91.46	-15.80	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.07	20.44	91.46	-15.80	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.29	3.73	47.49	-3.38	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.29	3.73	47.49	-3.38	0	0	0	0
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.85	27.08	-44.80	-26.99	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.42	-13.42	0.42	13.18	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.42	-13.42	0.42	13.18	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.06	22.55	-27.04	-22.59	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.06	22.55	-27.04	-22.59	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.06	22.55	-27.04	-22.59	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.58	-7.74	-98.61	14.54	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.58	-7.74	-98.61	14.54	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.58	-7.74	-98.61	14.54	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.58	-7.74	-98.61	14.54	0	0	0	0
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.71	56.11	42.66	-53.24	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.22	17.08	69.43	-16.24	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.22	17.08	69.43	-16.24	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.95	-35.62	-57.66	36.87	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.95	-35.62	-57.66	36.87	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	8.30	-67.33	-4.28	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	8.30	-67.33	-4.28	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.92	6.34	95.09	-3.95	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.92	6.34	95.09	-3.95	0	0	0	0
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.49	-8.80	30.58	8.63	0	0	0	0
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.42	-36.88	32.51	37.09	0	0	0	0
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.55	-3.10	-44.00	3.29	0	0	0	0
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.99	53.03	87.87	-49.67	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.04	-15.40	-23.89	14.09	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.04	-15.40	-23.89	14.09	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.93	-14.88	-21.89	14.39	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.93	-14.88	-21.89	14.39	0	0	0	0
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.39	-35.30	-19.38	35.61	0	0	0	0
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.13	101.11	106.66	-100.66	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.56	-20.44	-23.54	20.34	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.56	-20.44	-23.54	20.34	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.68	-6.69	-37.46	6.49	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.68	-6.69	-37.46	6.49	0	0	0	0
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.14	-3.08	-10.12	1.92	0	0	0	0
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.40	3.76	0.41	-5.85	0	0	0	0
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.18	20.92	43.75	-19.82	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.62	9.36	23.64	-9.60	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.62	9.36	23.64	-9.60	0	0	0	0
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.91	5.08	1.91	-6.35	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.54	-13.08	-30.32	11.95	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.54	-13.08	-30.32	11.95	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.46	21.40	75.38	-17.73	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.46	21.40	75.38	-17.73	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.46	21.40	75.38	-17.73	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.38	23.11	16.42	-23.42	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.38	23.11	16.42	-23.42	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.38	23.11	16.42	-23.42	0	0	0	0
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.52	-20.84	-45.01	22.21	0	0	0	0
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.96	-13.82	-30.56	13.48	0	0	0	0
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.92	8.58	44.37	-7.93	0	0	0	0
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.92	10.45	-23.83	-11.19	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.67	-16.41	-1.67	16.45	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.67	-16.41	-1.67	16.45	0	0	0	0
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.89	0.25	0	0	0	0
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.89	0.51	0	0	0	0
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.88	0.48	0	0	0	0
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.88	0.63	0	0	0	0
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.89	0.28	0	0	0	0
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.90	0.00	-18.89	0.13	0	0	0	0
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	232.62	-24.88	-228.74	42.59	0	0	0	0
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.84	12.44	22.98	-13.33	0	0	0	0
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.13	0.80	21.21	-1.70	0	0	0	0
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.28	-15.19	-56.97	16.20	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.43	7.63	37.60	-7.65	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.43	7.63	37.60	-7.65	0	0	0	0
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	18.51	-17.81	-18.51	18.01	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.50	16.21	-70.47	-14.86	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.50	16.21	-70.47	-14.86	0	0	0	0
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.45	16.15	5.46	-21.75	0	0	0	0
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.94	-15.32	-110.02	6.25	0	0	0	0
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.97	41.85	112.56	-32.57	0	0	0	0
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.35	-9.90	-33.03	9.26	0	0	0	0
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	5.72	-50.79	-5.72	51.11	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.11	-64.43	-53.96	57.07	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.11	-64.43	-53.96	57.07	0	0	0	0
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.84	-7.91	9.89	5.54	0	0	0	0
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.89	10.85	40.34	-10.54	0	0	0	0
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.35	-8.06	8.36	7.23	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.07	-16.55	-76.99	21.59	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.07	-16.55	-76.99	21.59	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.07	-16.55	-76.99	21.59	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.07	-16.55	-76.99	21.59	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.07	-16.55	-76.99	21.59	0	0	0	0
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	58.09	-212.13	-50.86	0	0	0	0
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.90	16.20	-97.31	-32.47	0	0	0	0
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.76	-21.49	-41.67	21.55	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-61.42	-47.09	61.46	48.60	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-61.42	-47.09	61.46	48.60	0	0	0	0
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.18	37.66	-101.09	-31.14	0	0	0	0
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.38	20.98	-24.37	-21.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.38	20.98	-24.37	-21.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.38	20.98	-24.37	-21.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.38	20.98	-24.37	-21.00	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.81	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.81	0	0	0	0
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.04	11.80	9.07	-12.64	0	0	0	0
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.39	0.84	5.39	-1.36	0	0	0	0
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.79	23.20	-13.69	-23.78	0	0	0	0
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.00	-1.19	-58.60	2.14	0	0	0	0
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.17	13.89	31.45	-14.27	0	0	0	0
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.44	-52.96	-43.11	53.78	0	0	0	0
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.49	-30.59	29.70	30.58	0	0	0	0
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.82	17.74	-66.79	-14.78	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	8.28	-56.09	-4.91	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	8.28	-56.09	-4.91	0	0	0	0
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.78	-16.15	-77.09	21.74	0	0	0	0
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.23	-13.65	24.26	14.37	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.94	22.61	161.50	-17.86	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.94	22.61	161.50	-17.86	0	0	0	0
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	160.14	-34.66	-159.84	51.13	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.90	-12.85	-148.09	30.58	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.90	-12.85	-148.09	30.58	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.90	-12.85	-148.09	30.58	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.90	-12.85	-148.09	30.58	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.06	-21.91	-107.27	26.66	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.06	-21.91	-107.27	26.66	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.06	-21.91	-107.27	26.66	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.06	-21.91	-107.27	26.66	0	0	0	0
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.85	-8.44	7.88	6.65	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.20	-39.94	25.21	40.46	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.20	-39.94	25.21	40.46	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.20	-39.94	25.21	40.46	0	0	0	0
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	331.73	-92.81	-331.64	99.26	0	0	0	0
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	400.64	-112.51	-396.67	-67.14	0	0	0	0
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	113.88	-0.55	-113.80	4.51	0	0	0	0
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.93	6.92	5.93	-7.40	0	0	0	0
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.32	-25.41	-61.27	25.32	0	0	0	0
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.36	-64.44	12.54	64.23	0	0	0	0
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.65	-10.75	-6.64	8.48	0	0	0	0
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.85	-8.59	-14.84	7.43	0	0	0	0
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.23	11.88	52.47	-12.72	0	0	0	0
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.73	10.18	58.98	-10.61	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.73	83.45	104.85	-82.84	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.73	83.45	104.85	-82.84	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.73	83.45	104.85	-82.84	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.46	99.94	65.55	-99.54	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.46	99.94	65.55	-99.54	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.46	99.94	65.55	-99.54	0	0	0	0
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.41	19.91	-47.28	-20.48	0	0	0	0
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.14	14.86	-67.09	-14.89	0	0	0	0
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.71	35.86	-117.58	-35.28	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.51	17.50	98.53	-14.71	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.51	17.50	98.53	-14.71	0	0	0	0
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.32	5.13	-15.29	-7.30	0	0	0	0
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	188.56	-25.38	-187.08	34.58	0	0	0	0
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.18	-61.64	17.25	61.57	0	0	0	0
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.18	-15.32	-37.16	15.09	0	0	0	0
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.09	94.67	-23.97	-94.42	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.90	50.22	103.05	-49.54	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.90	50.22	103.05	-49.54	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.96	69.34	56.04	-69.18	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.96	69.34	56.04	-69.18	0	0	0	0
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.17	26.46	85.76	-25.19	0	0	0	0
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.43	29.27	79.82	-28.63	0	0	0	0
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.17	-8.16	-10.16	6.82	0	0	0	0
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.76	-2.04	-112.79	4.40	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.02	-70.22	-135.55	75.30	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.02	-70.22	-135.55	75.30	0	0	0	0
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.81	15.02	-142.34	-10.14	0	0	0	0
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.87	8.25	33.94	-9.43	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-369.94	40.52	370.14	-21.50	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-369.94	40.52	370.14	-21.50	0	0	0	0
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-243.11	146.73	243.34	-166.96	0	0	0	0
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	365.52	-41.69	-364.95	12.37	0	0	0	0
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1262.79	-208.62	-1255.68	258.10	0	0	0	0
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.46	-6.45	93.51	-39.60	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.49	42.90	134.73	-41.56	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.49	42.90	134.73	-41.56	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.49	42.90	134.73	-41.56	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.28	4.38	104.43	-3.85	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.28	4.38	104.43	-3.85	0	0	0	0
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.05	0.79	-101.57	0.24	0	0	0	0
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.03	-10.99	-101.48	12.17	0	0	0	0
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-64.16	1.80	64.18	-0.72	0	0	0	0
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	8.95	-89.97	-6.23	0	0	0	0
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.65	50.57	200.80	-76.15	0	0	0	0
5018	5063	0.001300	0.015000	1.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1390.38	-152.24	-1364.97	344.05	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1038.25	154.73	1042.38	-122.49	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1038.25	154.73	1042.38	-122.49	0	0	0	0
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	511.11	-74.14	-510.21	44.25	0	0	0	0
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.16	-1.80	-63.92	1.53	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-578.22	95.24	578.55	-61.54	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-578.22	95.24	578.55	-61.54	0	0	0	0
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5394	5021	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1106.27	-44.67	-1069.35	213.18	0	0	0	0
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-768.28	18.79	769.98	-25.89	0	0	0	0
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-817.13	84.02	820.92	-86.75	0	0	0	0
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1492.93	260.13	1497.66	-192.92	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.61	-2.65	164.06	5.41	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.61	-2.65	164.06	5.41	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.56	30.36	77.73	-30.09	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.56	30.36	77.73	-30.09	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.56	-60.28	-190.22	69.07	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.56	-60.28	-190.22	69.07	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.56	-60.28	-190.22	69.07	0	0	0	0
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.69	19.60	17.72	-20.25	0	0	0	0
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.13	8.93	76.31	-8.75	0	0	0	0
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.72	0.63	22.77	-3.11	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.93	31.02	116.63	-27.67	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.93	31.02	116.63	-27.67	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.69	17.12	143.35	-13.63	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.69	17.12	143.35	-13.63	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.94	48.17	17.98	-48.47	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.94	48.17	17.98	-48.47	0	0	0	0
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.89	-116.49	14.07	117.13	0	0	0	0
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.93	-85.18	-12.72	85.42	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.89	-12.81	-43.86	12.40	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.89	-12.81	-43.86	12.40	0	0	0	0
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-152.60	89.80	153.22	-85.88	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.96	-29.13	-130.79	29.94	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.96	-29.13	-130.79	29.94	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.96	-29.13	-130.79	29.94	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.01	-27.94	-96.84	28.39	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.01	-27.94	-96.84	28.39	0	0	0	0
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.82	-36.58	-190.37	42.15	0	0	0	0
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.03	14.61	131.87	-11.32	0	0	0	0
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.51	20.52	122.09	-18.23	0	0	0	0
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.53	-2.93	39.60	2.07	0	0	0	0
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.32	-24.62	95.63	25.65	0	0	0	0
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.38	10.57	78.59	-10.39	0	0	0	0
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.59	22.10	48.73	-22.57	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.51	-77.66	-52.26	78.13	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.51	-77.66	-52.26	78.13	0	0	0	0
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.46	-36.46	-1.43	36.12	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.01	24.71	94.22	-24.07	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.01	24.71	94.22	-24.07	0	0	0	0
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.31	-56.33	51.42	56.40	0	0	0	0
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-460.47	8.87	460.65	2.29	0	0	0	0
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.05	7.46	-102.03	-6.23	0	0	0	0
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.05	7.43	-102.03	-6.16	0	0	0	0
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.05	16.66	-102.04	-16.09	0	0	0	0
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.05	7.33	-102.03	-6.18	0	0	0	0
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-938.27	188.07	941.85	-173.67	0	0	0	0
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.68	-53.40	-156.63	27.72	0	0	0	0
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	729.08	-102.28	-728.76	99.93	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.73	-0.39	-105.60	0.80	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.73	-0.39	-105.60	0.80	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.73	-0.39	-105.60	0.80	0	0	0	0
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.18	24.52	104.54	-23.39	0	0	0	0
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.57	-10.87	18.60	9.23	0	0	0	0
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.10	-8.43	29.17	6.55	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.93	32.86	122.41	-30.45	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.93	32.86	122.41	-30.45	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.35	37.48	115.80	-35.34	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.35	37.48	115.80	-35.34	0	0	0	0
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.73	35.77	112.78	-32.81	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.91	-16.08	-145.62	-80.51	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.91	-16.08	-145.62	-80.51	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1376.07	328.77	1386.08	-248.05	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1376.07	328.77	1386.08	-248.05	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1376.07	328.77	1386.08	-248.05	0	0	0	0
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-949.34	183.61	954.53	-164.48	0	0	0	0
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.37	33.92	95.53	-31.21	0	0	0	0
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-313.38	-0.05	313.50	12.19	0	0	0	0
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	972.56	-156.27	-967.47	181.05	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1428.28	233.84	1444.48	-101.27	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1428.28	233.84	1444.48	-101.27	0	0	0	0
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	628.66	-149.94	-627.88	143.65	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	12.43	46.05	-13.06	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	12.43	46.05	-13.06	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	12.43	46.05	-13.06	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	12.43	46.05	-13.06	0	0	0	0
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-164.66	-22.46	164.74	29.05	0	0	0	0
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.02	-9.40	-28.02	9.53	0	0	0	0
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.26	-5.01	-37.25	5.68	0	0	0	0
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.10	71.94	-50.04	-121.07	0	0	0	0
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.78	83.21	-126.59	-140.25	0	0	0	0
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.72	-138.43	-88.60	-75.77	0	0	0	0
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	217.17	-99.30	-214.37	15.24	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.63	-2.52	59.72	2.08	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.63	-2.52	59.72	2.08	0	0	0	0
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.40	12.13	59.85	-13.09	0	0	0	0
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.14	-7.12	-22.08	4.53	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.63	11.80	24.63	-12.13	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.63	11.80	24.63	-12.13	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.10	-9.51	78.18	9.57	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.10	-9.51	78.18	9.57	0	0	0	0
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.42	0.40	-34.35	-1.68	0	0	0	0
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	371.19	-90.44	-370.85	108.53	0	0	0	0
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.16	5.80	-56.15	-5.38	0	0	0	0
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	161.14	4.42	-161.06	0.59	0	0	0	0
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	844.87	-105.59	-842.41	107.76	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.25	-34.56	-127.72	42.53	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.25	-34.56	-127.72	42.53	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.25	-34.56	-127.72	42.53	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.25	-34.56	-127.72	42.53	0	0	0	0
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.27	53.69	167.56	-42.43	0	0	0	0
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.79	2.68	36.84	-1.64	0	0	0	0
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.56	15.16	40.66	-16.19	0	0	0	0
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.72	11.95	3.72	-13.52	0	0	0	0
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-30.69	16.62	30.73	-15.07	0	0	0	0
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.06	12.39	-6.05	-12.94	0	0	0	0
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-30.62	-12.39	30.69	14.32	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-466.94	14.80	467.21	4.23	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-466.94	14.80	467.21	4.23	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-466.94	14.80	467.21	4.23	0	0	0	0
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.99	128.71	-144.95	-124.89	0	0	0	0
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.99	121.88	-144.93	-118.06	0	0	0	0
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.99	114.23	-144.92	-110.37	0	0	0	0
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	613.19	-138.65	-610.27	108.63	0	0	0	0
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1266.09	252.39	1270.26	-223.62	0	0	0	0
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1242.22	212.12	1249.98	-126.73	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.87	-12.34	-179.57	14.22	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.87	-12.34	-179.57	14.22	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.87	-12.34	-179.57	14.22	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.87	-12.34	-179.57	14.22	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.87	-12.34	-179.57	14.22	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.99	2.55	149.17	-1.51	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.99	2.55	149.17	-1.51	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.99	2.55	149.17	-1.51	0	0	0	0
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.36	-38.91	-65.25	38.99	0	0	0	0
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.77	-17.20	-117.62	17.76	0	0	0	0
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.48	-0.91	-139.77	4.00	0	0	0	0
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.89	-25.00	-87.51	26.00	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.24	-34.18	-106.10	34.74	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.24	-34.18	-106.10	34.74	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.24	-34.18	-106.10	34.74	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.24	-34.18	-106.10	34.74	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.24	-34.18	-106.10	34.74	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.58	-27.06	82.66	27.17	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.58	-27.06	82.66	27.17	0	0	0	0
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.62	31.55	107.25	-29.81	0	0	0	0
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.96	-21.65	-113.44	27.30	0	0	0	0
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.12	11.08	4.12	-12.79	0	0	0	0
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.02	21.17	42.10	-21.81	0	0	0	0
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.12	5.53	54.78	-7.37	0	0	0	0
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.35	-6.65	-50.69	4.59	0	0	0	0
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.37	21.50	34.40	-20.49	0	0	0	0
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.48	-21.30	-34.40	20.49	0	0	0	0
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.30	-30.28	21.43	30.22	0	0	0	0
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.93	1.11	-95.57	-0.34	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.39	53.06	-37.31	-53.24	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.39	53.06	-37.31	-53.24	0	0	0	0
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.86	118.53	-101.51	-116.94	0	0	0	0
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.63	2.78	137.67	1.38	0	0	0	0
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.00	-12.04	166.31	20.39	0	0	0	0
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.65	-16.55	56.83	16.14	0	0	0	0
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.70	5.70	7.70	-6.71	0	0	0	0
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.93	-2.19	13.95	1.78	0	0	0	0
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.05	54.57	27.13	-54.76	0	0	0	0
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.93	37.62	157.47	-35.11	0	0	0	0
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.43	-121.16	-112.15	122.42	0	0	0	0
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-435.77	-39.37	436.22	60.63	0	0	0	0
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.64	-138.00	171.67	128.79	0	0	0	0
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-211.37	13.45	211.69	-68.77	0	0	0	0
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.30	142.21	134.38	-157.66	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.82	8.39	92.94	-8.05	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.82	8.39	92.94	-8.05	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.82	8.39	92.94	-8.05	0	0	0	0
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.66	-38.07	-45.58	37.81	0	0	0	0
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.67	-52.35	-9.62	52.19	0	0	0	0
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.46	10.90	-19.44	-11.71	0	0	0	0
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.09	-11.02	27.14	10.11	0	0	0	0
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.92	28.81	84.27	-28.30	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.58	14.63	125.50	-11.79	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.58	14.63	125.50	-11.79	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.77	13.98	157.14	-8.04	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.77	13.98	157.14	-8.04	0	0	0	0
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.64	-5.55	-57.48	5.04	0	0	0	0
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.02	0.28	88.27	0.12	0	0	0	0
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.02	-0.28	-87.56	1.21	0	0	0	0
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.87	52.47	-16.79	-52.71	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.35	74.14	28.46	-74.06	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.35	74.14	28.46	-74.06	0	0	0	0
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.21	55.60	-68.09	-55.39	0	0	0	0
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.32	-0.87	27.34	0.08	0	0	0	0
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.08	-1.60	31.12	0.41	0	0	0	0
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.28	-2.25	-32.23	0.97	0	0	0	0
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.16	-16.97	-81.58	17.62	0	0	0	0
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.88	19.36	36.96	-20.36	0	0	0	0
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.61	86.55	-32.37	-86.04	0	0	0	0
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.51	-50.15	97.94	51.54	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.07	54.04	82.21	-53.63	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.07	54.04	82.21	-53.63	0	0	0	0
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.77	-0.57	-10.77	-0.76	0	0	0	0
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.64	-0.76	-12.64	-0.19	0	0	0	0
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.08	-58.36	-35.90	58.34	0	0	0	0
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.22	67.44	13.33	-67.47	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.66	-16.80	-105.47	17.45	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.66	-16.80	-105.47	17.45	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.66	-16.80	-105.47	17.45	0	0	0	0
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.09	29.23	-66.97	-29.24	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.23	21.33	150.40	-20.39	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.23	21.33	150.40	-20.39	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.23	21.33	150.40	-20.39	0	0	0	0
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.40	67.81	102.15	-64.30	0	0	0	0
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.76	34.13	-4.62	-36.15	0	0	0	0
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.55	145.02	150.79	-139.01	0	0	0	0
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.21	52.32	-101.88	-51.25	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.40	-6.57	77.43	6.56	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.40	-6.57	77.43	6.56	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.42	-19.51	-123.24	20.35	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.42	-19.51	-123.24	20.35	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.42	-19.51	-123.24	20.35	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.57	-40.26	-99.50	40.50	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.57	-40.26	-99.50	40.50	0	0	0	0
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.16	14.48	96.94	-10.81	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-427.63	16.04	428.09	4.01	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-427.63	16.04	428.09	4.01	0	0	0	0
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-401.56	-76.08	401.93	61.25	0	0	0	0
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.63	-37.12	-27.62	4.69	0	0	0	0
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	427.49	-80.65	-426.99	63.36	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.96	36.18	-79.87	-36.05	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.96	36.18	-79.87	-36.05	0	0	0	0
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.26	-32.44	-28.17	31.37	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.39	-4.37	123.59	5.36	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.39	-4.37	123.59	5.36	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.68	24.07	91.89	-23.44	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.68	24.07	91.89	-23.44	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.68	24.07	91.89	-23.44	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.68	24.07	91.89	-23.44	0	0	0	0
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.54	10.88	-27.52	-11.26	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.58	27.71	65.88	-27.65	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.58	27.71	65.88	-27.65	0	0	0	0
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.93	-96.13	-29.58	97.09	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.82	63.11	-70.69	-62.79	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.82	63.11	-70.69	-62.79	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.98	90.01	-79.83	-89.34	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.98	90.01	-79.83	-89.34	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.11	-57.39	-109.89	58.34	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.11	-57.39	-109.89	58.34	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.11	-57.39	-109.89	58.34	0	0	0	0
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.81	39.11	24.87	-39.62	0	0	0	0
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.66	24.33	62.75	-24.40	0	0	0	0
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.81	-3.60	-58.64	3.09	0	0	0	0
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.23	-4.07	-56.08	3.62	0	0	0	0
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.80	-107.13	8.95	107.60	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.27	-76.44	22.32	76.44	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.27	-76.44	22.32	76.44	0	0	0	0
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.52	34.73	-9.51	-35.01	0	0	0	0
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.37	13.05	43.72	-15.32	0	0	0	0
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.15	65.37	108.35	-62.06	0	0	0	0
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.71	13.06	7.74	-15.22	0	0	0	0
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.21	-28.93	-67.24	31.91	0	0	0	0
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.79	-34.33	-156.09	42.22	0	0	0	0
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.46	-8.22	-88.79	9.36	0	0	0	0
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.39	-37.20	-25.28	36.43	0	0	0	0
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.16	26.77	-45.92	-27.61	0	0	0	0
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.79	14.84	-22.75	-16.74	0	0	0	0
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.57	2.23	49.69	-3.37	0	0	0	0
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.77	-31.36	-21.74	30.75	0	0	0	0
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.25	-27.14	-34.18	26.34	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.04	7.00	-33.01	-7.66	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.04	7.00	-33.01	-7.66	0	0	0	0
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.30	-68.56	100.53	69.23	0	0	0	0
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.50	32.21	-10.47	-32.68	0	0	0	0
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.64	18.08	75.43	-17.55	0	0	0	0
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.39	-10.43	28.49	8.66	0	0	0	0
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	216.73	-28.27	-212.02	52.99	0	0	0	0
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.28	-29.71	-83.80	30.56	0	0	0	0
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.29	-26.85	-87.36	28.46	0	0	0	0
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	126.63	37.15	-126.52	-29.17	0	0	0	0
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2022.43	73.45	-1985.74	301.64	0	0	0	0
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.80	-3.85	-29.76	3.00	0	0	0	0
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.51	38.15	58.73	-38.28	0	0	0	0
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-15.80	6.30	15.81	-6.09	0	0	0	0
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.83	-7.62	-15.81	6.09	0	0	0	0
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.91	13.13	-2.89	-13.86	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.03	-9.73	-132.88	10.46	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.03	-9.73	-132.88	10.46	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.03	-9.73	-132.88	10.46	0	0	0	0
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.29	-26.80	42.34	26.53	0	0	0	0
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.56	27.28	24.61	-27.89	0	0	0	0
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.40	-49.56	54.53	49.49	0	0	0	0
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.03	38.11	-15.90	-39.22	0	0	0	0
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.54	37.34	135.48	-28.32	0	0	0	0
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.04	8.31	145.72	0.79	0	0	0	0
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.19	10.17	54.23	-10.35	0	0	0	0
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.07	-74.80	-55.93	75.12	0	0	0	0
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	138.49	8.58	-136.69	-2.65	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.26	12.26	-143.68	-3.29	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.26	12.26	-143.68	-3.29	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.26	12.26	-143.68	-3.29	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.92	-22.15	44.95	21.91	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.92	-22.15	44.95	21.91	0	0	0	0
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.05	-34.28	22.06	34.58	0	0	0	0
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.12	-41.24	86.14	23.23	0	0	0	0
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-740.55	183.86	741.60	-188.20	0	0	0	0
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	933.62	-177.20	-929.12	194.56	0	0	0	0
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.09	-4.97	79.29	5.23	0	0	0	0
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.88	53.92	176.13	-42.64	0	0	0	0
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	171.28	-54.97	-168.33	69.58	0	0	0	0
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.57	18.03	46.83	-19.24	0	0	0	0
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.19	-58.16	-101.19	61.45	0	0	0	0
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.15	3.43	-28.10	-4.93	0	0	0	0
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.39	77.62	139.42	-75.33	0	0	0	0
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-317.02	64.77	317.24	-79.01	0	0	0	0
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	177.60	10.56	-177.21	-97.42	0	0	0	0
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.92	97.18	-52.70	-96.63	0	0	0	0
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.41	71.30	145.42	-64.23	0	0	0	0
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.96	-49.32	30.02	49.18	0	0	0	0
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.64	-22.05	-11.63	21.80	0	0	0	0
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.33	-15.46	21.37	14.17	0	0	0	0
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.11	4.13	6.12	-7.42	0	0	0	0
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.96	-27.73	-49.86	27.37	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.61	4.12	167.90	-2.34	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.61	4.12	167.90	-2.34	0	0	0	0
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.50	4.06	54.86	-5.04	0	0	0	0
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.82	24.05	9.85	-24.87	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.35	-5.79	-75.28	5.76	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.35	-5.79	-75.28	5.76	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.73	-7.27	77.81	7.28	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.73	-7.27	77.81	7.28	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.73	-7.27	77.81	7.28	0	0	0	0
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.42	-16.43	-58.25	15.98	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.75	-0.13	-97.66	0.41	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.75	-0.13	-97.66	0.41	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.98	-2.36	-112.85	2.91	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.98	-2.36	-112.85	2.91	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.98	-2.36	-112.85	2.91	0	0	0	0
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.10	-17.76	-21.08	17.09	0	0	0	0
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.63	11.24	68.77	-11.29	0	0	0	0
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.18	-29.08	11.21	28.19	0	0	0	0
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.55	-28.47	-89.35	28.81	0	0	0	0
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.24	26.24	111.02	-24.28	0	0	0	0
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.17	9.61	-10.17	-10.13	0	0	0	0
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.34	50.63	13.37	-50.80	0	0	0	0
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.14	8.90	19.15	-9.44	0	0	0	0
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.05	-17.92	-104.84	18.71	0	0	0	0
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.96	-19.88	-100.33	26.17	0	0	0	0
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.73	-23.53	9.78	22.07	0	0	0	0
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.83	10.16	-47.65	-11.09	0	0	0	0
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.04	11.11	34.14	-12.50	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.95	13.54	67.01	-13.67	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.95	13.54	67.01	-13.67	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.71	-24.50	-128.00	28.18	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.71	-24.50	-128.00	28.18	0	0	0	0
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.90	18.55	64.21	-18.69	0	0	0	0
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.52	-0.97	62.73	0.56	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.74	-62.24	-139.20	69.34	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.74	-62.24	-139.20	69.34	0	0	0	0
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.12	-40.53	51.27	40.40	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.65	-19.00	-48.59	18.53	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.65	-19.00	-48.59	18.53	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.71	90.71	128.99	-89.15	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.71	90.71	128.99	-89.15	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	188.40	-62.00	-187.86	65.33	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	188.40	-62.00	-187.86	65.33	0	0	0	0
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.15	-6.89	-26.01	3.50	0	0	0	0
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.76	19.15	-137.47	-17.92	0	0	0	0
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.97	70.15	3.23	-70.18	0	0	0	0
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.89	58.27	48.10	-58.25	0	0	0	0
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.36	-12.97	-76.27	13.00	0	0	0	0
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.63	14.69	12.65	-16.09	0	0	0	0
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.26	-13.29	-37.09	11.82	0	0	0	0
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.94	11.39	42.04	-12.00	0	0	0	0
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.65	-15.46	-11.63	14.06	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-407.36	-10.31	407.49	18.19	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-407.36	-10.31	407.49	18.19	0	0	0	0
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.85	64.39	-41.83	-62.88	0	0	0	0
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.53	0.81	-0.53	-0.81	0	0	0	0
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-928.46	114.73	933.40	-96.52	0	0	0	0
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1189.60	-256.48	-1187.01	282.69	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.08	19.04	173.46	-16.71	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.08	19.04	173.46	-16.71	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.08	19.04	173.46	-16.71	0	0	0	0
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.97	5.68	2.97	-7.01	0	0	0	0
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.82	17.99	83.39	-17.22	0	0	0	0
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.18	-59.28	2.24	59.11	0	0	0	0
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	9.99	0	0	0	0
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.00	29.09	91.53	-28.02	0	0	0	0
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.57	0.57	-26.54	-1.61	0	0	0	0
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.73	-58.36	0.87	57.76	0	0	0	0
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.19	-107.66	-52.84	108.92	0	0	0	0
5173	5203	0.003750	0.021990	0.01098	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.65	-17.93	-43.57	17.27	0	0	0	0
5474	5174	0.005470	0.030940	0.01664	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.49	-1.88	23.52	0.38	0	0	0	0
5195	5175	0.002540	0.014330	0.00771	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.38	81.13	33.57	-80.86	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	201.31	-4.94	-200.55	9.95	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	201.31	-4.94	-200.55	9.95	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	9.37	65.12	-9.98	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	9.37	65.12	-9.98	0	0	0	0
5177	5287	0.004830	0.020540	0.01027	360.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.24	-32.91	-84.85	33.55	0	0	0	0
5258	5178	0.005170	0.022810	0.01062	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.78	-9.96	-8.77	8.91	0	0	0	0
5308	5178	0.003660	0.021470	0.01072	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.92	7.35	-81.68	-7.04	0	0	0	0
5178	5354	0.007690	0.032720	0.01636	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.68	-25.66	-31.56	24.50	0	0	0	0
5180	5179	0.000190	0.015410	0.00000	946.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.57	-24.57	-62.56	25.25	0	0	0	0
5358	5179	0.000530	0.010930	0.76232	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-573.52	-32.21	575.20	-12.25	0	0	0	0
5179	5380	0.000180	0.004000	0.34742	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-251.73	-86.90	251.85	53.16	0	0	0	0
5179	8043	0.000390	0.007980	0.55658	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	441.69	14.75	-440.95	-57.47	0	0	0	0
5179	8057	0.000450	0.009230	0.64362	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	405.22	-121.90	-404.48	69.53	0	0	0	0
5180	5485	0.002610	0.019830	0.01041	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.93	-0.46	-15.92	-0.57	0	0	0	0
5182	5314	0.012530	0.055220	0.02570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.99	7.66	79.79	-6.67	0	0	0	0
5183	5224	0.001470	0.008310	0.00447	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.66	57.22	44.73	-57.26	0	0	0	0
5184	5373	0.006810	0.028960	0.01448	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.02	-1.03	-45.87	0.17	0	0	0	0
5387	5184	0.001930	0.011320	0.00565	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.39	22.34	-102.18	-21.70	0	0	0	0
5185	5218	0.003520	0.020660	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.84	20.64	-40.77	-21.29	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.69	52.22	85.93	-51.45	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.69	52.22	85.93	-51.45	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.75	5.95	57.86	-6.56	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.75	5.95	57.86	-6.56	0	0	0	0
5188	5203	0.001990	0.011220	0.00604	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.63	-55.19	-53.51	55.21	0	0	0	0
5188	5234	0.003440	0.026180	0.01374	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.89	11.24	63.02	-11.60	0	0	0	0
5188	5253	0.007390	0.031430	0.01572	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.89	36.87	105.78	-34.66	0	0	0	0
5189	5230	0.000770	0.004510	0.00225	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.83	-73.48	-24.78	73.51	0	0	0	0
5189	5272	0.000790	0.003460	0.00161	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.52	-42.26	-89.45	42.41	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.77	46.70	84.86	-46.43	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.77	46.70	84.86	-46.43	0	0	0	0
5190	5255	0.010630	0.062310	0.03111	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.95	20.99	3.01	-23.80	0	0	0	0
5190	5264	0.011770	0.069020	0.03446	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.81	-4.52	123.52	10.98	0	0	0	0
5190	5430	0.012560	0.095560	0.05017	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.40	-17.42	-120.53	26.51	0	0	0	0
5191	5407	0.008060	0.035510	0.01653	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.36	-0.57	-80.86	1.05	0	0	0	0
5193	5192	0.000220	0.013020	0.00000	890.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-155.24	-43.01	155.30	46.40	0	0	0	0
5192	5279	0.000780	0.009410	0.62487	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.30	-46.40	155.49	-14.41	0	0	0	0
6316	5193	0.006740	0.028660	0.01433	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.65	-5.16	60.90	4.82	0	0	0	0
5194	5330	0.005900	0.034590	0.01728	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.68	15.73	102.29	-13.94	0	0	0	0
5194	5376	0.000670	0.005100	0.00268	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.24	-59.57	101.33	59.98	0	0	0	0
5194	5462	0.002050	0.012020	0.00600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.34	-13.27	-110.09	14.10	0	0	0	0
5197	5196	0.000340	0.031640	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.05	-12.78	-8.05	12.85	0	0	0	0
5198	5196	0.000180	0.011160	0.00000	594.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-6.81	-112.48	8.23	0	0	0	0
5196	5204	0.000580	0.007080	0.47032	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	962.94	-128.84	-957.51	147.90	0	0	0	0
5337	5197	0.007020	0.030930	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.94	22.55	52.16	-22.99	0	0	0	0
5199	5375	0.003800	0.016190	0.00810	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.19	-30.50	48.31	30.16	0	0	0	0
5199	5438	0.001040	0.005890	0.00317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.33	-7.76	-59.29	7.64	0	0	0	0
5255	5200	0.005060	0.029640	0.01480	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.61	21.13	9.64	-22.42	0	0	0	0
5276	5201	0.003650	0.021420	0.01070	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.10	10.09	10.10	-11.12	0	0	0	0
5327	5201	0.004940	0.027920	0.01502	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.49	-11.19	-13.47	9.76	0	0	0	0
5202	5381	0.009040	0.038480	0.01924	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.69	3.70	72.15	-3.74	0	0	0	0
5426	5202	0.011260	0.049620	0.02310	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.17	5.90	65.65	-6.15	0	0	0	0
5205	5204	0.000070	0.008580	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-173.62	18.45	173.64	-15.86	0	0	0	0
5206	5204	0.000330	0.019830	0.00000	903.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.26	25.47	-82.24	-24.03	0	0	0	0
5207	5204	0.000160	0.010660	0.00000	915.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.26	47.82	-82.25	-46.88	0	0	0	0
5208	5204	0.000190	0.013410	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.26	38.00	-82.25	-36.92	0	0	0	0
5361	5204	0.000110	0.002340	0.16342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-926.71	60.35	927.65	-56.86	0	0	0	0
5204	5413	0.000750	0.009060	0.60178	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-830.45	129.17	835.77	-125.45	0	0	0	0
5209	5246	0.006350	0.027970	0.01302	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.32	16.79	69.63	-16.72	0	0	0	0
5247	5209	0.006640	0.029270	0.01362	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.49	17.77	66.80	-17.81	0	0	0	0
5210	5233	0.001990	0.011640	0.00581	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.10	-45.11	-72.96	45.34	0	0	0	0
5210	5428	0.001120	0.006340	0.00341	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.98	23.77	128.17	-23.07	0	0	0	0
5211	5275	0.006130	0.027040	0.01259	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.95	-2.54	-15.93	1.35	0	0	0	0
5211	5327	0.004150	0.023480	0.01263	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.31	-11.24	-16.30	10.06	0	0	0	0
5212	5256	0.006340	0.048210	0.02531	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.88	1.82	67.16	-2.23	0	0	0	0
5333	5212	0.003520	0.026790	0.01407	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.08	10.53	43.15	-11.42	0	0	0	0
5213	5250	0.003030	0.022230	0.01259	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.79	-0.68	126.26	2.81	0	0	0	0
5214	5229	0.003740	0.016470	0.00767	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.74	-9.61	10.75	8.85	0	0	0	0
5468	5214	0.000750	0.005700	0.00299	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.52	-27.01	-116.41	27.50	0	0	0	0
5215	5277	0.006710	0.039310	0.01963	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.87	-8.29	-30.80	6.70	0	0	0	0
5216	5442	0.000870	0.005080	0.00254	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.60	5.91	-102.51	-5.65	0	0	0	0
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.94	-60.68	100.19	61.39	0	0	0	0
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.94	-60.68	100.19	61.39	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.32	50.35	-46.24	-50.38	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.32	50.35	-46.24	-50.38	0	0	0	0
5217	5433	0.004380	0.019310	0.00899	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.13	80.05	-52.75	-79.29	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.30	-113.12	-108.00	114.74	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.30	-113.12	-108.00	114.74	0	0	0	0
5219	5371	0.007810	0.033250	0.01663	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.50	43.92	55.88	-44.07	0	0	0	0
5221	5411	0.008030	0.035360	0.01646	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.21	-31.57	56.54	31.42	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.23	3.67	0.23	-5.31	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.23	3.67	0.23	-5.31	0	0	0	0
5223	5275	0.009110	0.053410	0.02667	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.00	-8.18	-9.98	5.59	0	0	0	0
5307	5224	0.001710	0.013030	0.00684	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.49	-0.01	-98.33	0.52	0	0	0	0
5225	5259	0.002430	0.014240	0.00711	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.67	30.28	-19.64	-30.85	0	0	0	0
5421	5225	0.001830	0.013400	0.00759	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.84	33.43	-28.81	-33.98	0	0	0	0
5227	5354	0.007530	0.044120	0.02203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.53	-1.01	34.61	-0.75	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.84	-2.32	-101.69	2.86	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.84	-2.32	-101.69	2.86	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.84	-2.32	-101.69	2.86	0	0	0	0
5349	5228	0.001300	0.009880	0.00519	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.72	-16.71	59.77	16.54	0	0	0	0
5229	5309	0.002700	0.015820	0.00790	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.29	-8.17	-112.95	9.33	0	0	0	0
5230	5478	0.005680	0.024170	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.59	55.80	79.10	-54.90	0	0	0	0
5286	5231	0.019450	0.085720	0.03990	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.04	-13.54	-5.01	9.61	0	0	0	0
5232	5251	0.006340	0.027920	0.01300	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.70	3.37	-43.59	-4.20	0	0	0	0
5440	5232	0.002560	0.010880	0.00544	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.84	39.28	4.88	-39.68	0	0	0	0
5232	5442	0.006170	0.027160	0.01264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.56	22.15	84.01	-21.49	0	0	0	0
5233	5339	0.005320	0.023430	0.01091	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.09	-65.88	-51.73	66.32	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.44	-14.41	81.71	14.81	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.44	-14.41	81.71	14.81	0	0	0	0
5235	5271	0.014010	0.061750	0.02875	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.71	-5.53	-11.68	2.76	0	0	0	0
5411	5235	0.007170	0.030520	0.01526	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.37	12.89	-14.34	-14.30	0	0	0	0
5237	5236	0.000520	0.043040	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	130.87	-11.74	-130.78	19.41	0	0	0	0
5238	5236	0.000160	0.009760	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.75	47.93	-168.70	-44.90	0	0	0	0
5236	5394	0.001220	0.014850	0.98624	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-832.67	19.90	841.35	-11.81	0	0	0	0
5240	5239	0.000520	0.036410	0.00000	477.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	267.82	3.77	-267.43	23.52	0	0	0	0
5243	5239	0.000380	0.026020	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.45	-28.31	0	0	0	0
5451	5239	0.000650	0.007910	0.52569	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-922.33	255.01	928.45	-231.83	0	0	0	0
5239	6210	0.001190	0.014470	0.96116	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1437.16	-65.02	-1411.60	282.70	0	0	0	0
5241	5240	0.000870	0.042500	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-162.99	5.75	163.23	6.10	0	0	0	0
5242	5241	0.018450	0.474820	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5244	5306	0.007070	0.041430	0.02069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.16	18.37	127.28	-13.93	0	0	0	0
5244	5442	0.005080	0.021580	0.01079	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.57	-36.82	-80.18	37.35	0	0	0	0
5245	5254	0.007310	0.032190	0.01498	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.88	40.08	106.78	-37.63	0	0	0	0
5245	5339	0.003450	0.014690	0.00734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.79	-62.23	75.10	62.79	0	0	0	0
5261	5246	0.003100	0.018170	0.00907	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.50	-25.23	-92.22	25.94	0	0	0	0
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.58	4.68	73.68	-4.66	0	0	0	0
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.58	4.68	73.68	-4.66	0	0	0	0
5248	5457	0.001980	0.008750	0.00407	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.72	4.07	-130.39	-3.03	0	0	0	0
5248	5483	0.003480	0.015310	0.00713	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.27	-42.05	54.43	42.01	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.20	14.94	123.47	-13.59	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.20	14.94	123.47	-13.59	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.02	2.23	153.36	-0.29	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.02	2.23	153.36	-0.29	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.02	2.23	153.36	-0.29	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.02	2.23	153.36	-0.29	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.98	-21.10	-53.94	20.86	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.98	-21.10	-53.94	20.86	0	0	0	0
5252	5340	0.005580	0.023700	0.01185	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.96	15.91	30.02	-16.88	0	0	0	0
5252	5436	0.001330	0.005850	0.00272	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.18	-68.33	39.26	68.39	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.45	-24.97	-163.11	27.03	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.45	-24.97	-163.11	27.03	0	0	0	0
5254	5332	0.007650	0.033730	0.01570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.21	-1.54	20.24	0.06	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.96	7.10	99.15	-6.46	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.96	7.10	99.15	-6.46	0	0	0	0
5254	5457	0.006340	0.027920	0.01299	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.28	1.47	-53.10	-2.03	0	0	0	0
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.55	-16.24	-105.32	16.92	0	0	0	0
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.55	-16.24	-105.32	16.92	0	0	0	0
5256	5427	0.004740	0.027770	0.01387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.52	-2.95	-31.47	1.82	0	0	0	0
5439	5256	0.003700	0.028130	0.01477	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.57	31.18	111.05	-29.03	0	0	0	0
5308	5258	0.003320	0.019470	0.00972	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.13	18.68	-78.91	-18.43	0	0	0	0
5259	5412	0.002330	0.013650	0.00681	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.19	28.24	-13.17	-28.81	0	0	0	0
5261	5260	0.000450	0.028040	0.00000	375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-92.50	25.23	92.54	-22.70	0	0	0	0
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	607.50	104.23	-607.13	-80.69	0	0	0	0
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	607.50	104.23	-607.13	-80.69	0	0	0	0
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	607.50	143.57	-607.27	-126.34	0	0	0	0
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	607.50	143.57	-607.27	-126.34	0	0	0	0
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1786.48	194.00	1787.76	-173.49	0	0	0	0
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1786.48	194.00	1787.76	-173.49	0	0	0	0
5264	5471	0.006640	0.037540	0.02019	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.63	30.06	-9.57	-31.79	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.09	53.42	110.24	-52.72	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.09	53.42	110.24	-52.72	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.09	53.42	110.24	-52.72	0	0	0	0
5287	5266	0.002200	0.012870	0.00643	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.90	-86.47	46.11	87.01	0	0	0	0
5267	5466	0.008680	0.038230	0.01779	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.28	14.80	0.30	-16.48	0	0	0	0
5470	5267	0.012290	0.054150	0.02521	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.88	19.78	-82.02	-18.57	0	0	0	0
5268	5288	0.007910	0.033650	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.39	-2.08	11.40	0.39	0	0	0	0
5427	5269	0.003250	0.023780	0.01347	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.46	9.31	82.68	-9.05	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.86	7.72	-71.78	-7.79	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.86	7.72	-71.78	-7.79	0	0	0	0
5270	5389	0.007930	0.046460	0.02320	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.96	6.41	43.11	-7.84	0	0	0	0
5270	5437	0.008850	0.037620	0.01882	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.57	-10.40	-48.35	9.45	0	0	0	0
5270	5474	0.005130	0.030040	0.01500	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.29	-2.36	21.31	1.00	0	0	0	0
5271	5390	0.007590	0.033460	0.01557	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.47	1.29	21.50	-2.70	0	0	0	0
5467	5272	0.001080	0.004760	0.00222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.16	-10.69	28.16	10.50	0	0	0	0
5273	5339	0.006490	0.027630	0.01382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.94	4.46	85.39	-4.02	0	0	0	0
5273	5422	0.002040	0.011950	0.00597	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.74	-37.33	-3.71	36.85	0	0	0	0
5274	5329	0.004780	0.028010	0.01399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.60	-14.95	-52.46	14.33	0	0	0	0
5274	5374	0.005680	0.024180	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.09	-27.53	36.20	26.76	0	0	0	0
5275	5476	0.010750	0.063000	0.03146	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.59	-8.29	-22.53	5.48	0	0	0	0
5359	5276	0.005420	0.030620	0.01647	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.71	11.45	2.72	-13.07	0	0	0	0
5277	5315	0.009530	0.041990	0.01955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.64	21.97	79.27	-21.16	0	0	0	0
5280	5278	0.002020	0.011840	0.00591	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.42	1.66	-76.30	-1.56	0	0	0	0
5390	5278	0.006460	0.028480	0.01326	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.70	11.99	40.82	-12.80	0	0	0	0
5280	5279	0.000100	0.006350	0.00000	1112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.28	-69.89	72.29	70.53	0	0	0	0
5281	5279	0.000210	0.019770	0.00000	942.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.57	-29.72	-88.55	31.44	0	0	0	0
5282	5279	0.000210	0.016720	0.00000	940.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.57	-29.72	-88.55	31.18	0	0	0	0
5283	5279	0.000270	0.012790	0.00000	935.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5279	5358	0.000740	0.009010	0.59830	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.81	-141.97	137.03	83.51	0	0	0	0
5280	5461	0.002460	0.018710	0.00982	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.39	41.42	70.55	-41.15	0	0	0	0
5284	5454	0.003770	0.027590	0.01564	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.42	-19.20	60.56	18.65	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.45	76.73	-51.41	-76.63	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.45	76.73	-51.41	-76.63	0	0	0	0
5290	5345	0.006130	0.035930	0.01794	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.00	-7.75	47.13	6.70	0	0	0	0
5291	5292	0.002670	0.015630	0.00780	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-184.18	72.12	185.19	-66.96	0	0	0	0
5429	5291	0.005440	0.024000	0.01117	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.86	4.90	72.14	-4.83	0	0	0	0
5291	5438	0.006990	0.030840	0.01436	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.49	-22.09	-43.33	21.32	0	0	0	0
5292	5312	0.004000	0.017040	0.00852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.76	19.50	-17.73	-20.25	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.08	-18.61	-125.42	21.99	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.08	-18.61	-125.42	21.99	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.12	9.69	148.90	-5.43	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.12	9.69	148.90	-5.43	0	0	0	0
5296	5295	0.000140	0.007090	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-461.54	-70.99	461.84	85.89	0	0	0	0
5297	5295	0.000850	0.062480	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.06	1.63	-1.06	-1.63	0	0	0	0
5298	5295	0.000150	0.010820	0.00000	525.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5299	5295	0.000300	0.022270	0.00000	524.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.05	58.53	-38.03	-57.52	0	0	0	0
5300	5295	0.000250	0.018480	0.00000	519.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.05	58.53	-38.04	-57.69	0	0	0	0
5301	5295	0.000580	0.030880	0.00000	403.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.36	42.09	-27.35	-41.37	0	0	0	0
5302	5295	0.000300	0.017630	0.00000	1123.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.42	90.95	-153.33	-85.76	0	0	0	0
5303	5295	0.000170	0.013150	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.42	122.31	-153.36	-117.63	0	0	0	0
5304	5295	0.000110	0.001340	0.08928	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-191.48	-72.37	191.52	63.54	0	0	0	0
5295	5444	0.000690	0.014040	0.97894	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-413.86	83.38	415.10	-159.38	0	0	0	0
5296	5400	0.002140	0.015660	0.00887	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.89	22.77	-147.43	-20.30	0	0	0	0
5305	5304	0.000140	0.010470	0.00000	1239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-449.59	-3.27	449.86	23.56	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.49	-20.33	99.60	20.71	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.49	-20.33	99.60	20.71	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.47	-3.12	-115.26	3.95	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.47	-3.12	-115.26	3.95	0	0	0	0
5310	5339	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.16	-31.82	-62.88	31.77	0	0	0	0
5310	5379	0.001620	0.007120	0.00331	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.53	69.34	-47.42	-69.21	0	0	0	0
5310	5438	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.19	43.42	67.45	-43.19	0	0	0	0
5316	5354	0.005170	0.022780	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.73	45.83	-57.46	-45.77	0	0	0	0
5318	5317	0.000130	0.015550	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-290.53	20.36	290.64	-7.33	0	0	0	0
5319	5317	0.000240	0.018930	0.00000	925.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.94	28.99	-86.92	-27.43	0	0	0	0
5320	5317	0.000460	0.020920	0.00000	917.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5321	5317	0.000260	0.018110	0.00000	921.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	86.94	30.14	-86.92	-28.64	0	0	0	0
5388	5317	0.001280	0.015480	1.02824	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1190.44	146.24	1208.99	-25.42	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1122.94	153.93	1123.58	-149.59	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1122.94	153.93	1123.58	-149.59	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.76	13.06	145.26	-10.18	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.76	13.06	145.26	-10.18	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-386.19	-19.69	386.37	37.76	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-386.19	-19.69	386.37	37.76	0	0	0	0
5324	5322	0.000370	0.020690	0.00000	952.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.97	96.60	-93.91	-93.13	0	0	0	0
5325	5322	0.000220	0.020700	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.97	97.25	-93.93	-93.75	0	0	0	0
5326	5322	0.000140	0.007110	0.00000	953.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.97	144.59	-93.93	-142.60	0	0	0	0
5322	5384	0.000310	0.003760	0.24969	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	745.33	-40.82	-743.67	34.91	0	0	0	0
5448	5322	0.000140	0.001640	0.10912	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.95	-121.78	-181.89	111.17	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.79	25.28	75.87	-25.26	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.79	25.28	75.87	-25.26	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.81	2.94	-116.46	-1.36	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.81	2.94	-116.46	-1.36	0	0	0	0
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.78	14.31	107.75	-12.13	0	0	0	0
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.78	14.31	107.75	-12.13	0	0	0	0
5330	5433	0.002930	0.022260	0.01169	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.55	-0.68	-93.30	1.37	0	0	0	0
5400	5331	0.004730	0.027740	0.01385	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.64	-10.37	-71.40	10.37	0	0	0	0
5450	5331	0.007790	0.034340	0.01599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.84	-5.56	10.85	3.97	0	0	0	0
5429	5332	0.003130	0.013790	0.00642	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.65	-26.50	17.68	25.98	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.77	-9.15	-96.33	10.62	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.77	-9.15	-96.33	10.62	0	0	0	0
5334	5484	0.011110	0.065110	0.03251	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.00	-13.49	-119.36	19.86	0	0	0	0
5335	5372	0.004580	0.020190	0.00940	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	-71.15	-50.27	71.67	0	0	0	0
5335	5425	0.002320	0.016970	0.00961	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.95	-4.89	78.09	4.92	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.47	5.64	-130.28	-4.65	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.47	5.64	-130.28	-4.65	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.47	5.64	-130.28	-4.65	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.98	34.70	97.33	-33.35	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.98	34.70	97.33	-33.35	0	0	0	0
5340	5462	0.004370	0.025590	0.01278	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.75	38.46	67.00	-38.31	0	0	0	0
5340	5467	0.000820	0.003480	0.00174	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.97	-31.19	-12.96	31.05	0	0	0	0
5342	5341	0.010260	0.251060	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.38	99.60	47.53	-99.08	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.38	99.60	47.53	-99.08	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.03	19.58	77.22	-19.54	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.03	19.58	77.22	-19.54	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.03	19.58	77.22	-19.54	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.03	19.58	77.22	-19.54	0	0	0	0
5372	5344	0.001860	0.008210	0.00382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.92	-47.93	-31.86	47.79	0	0	0	0
5344	5482	0.003850	0.016950	0.00789	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.47	-25.30	4.50	24.57	0	0	0	0
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.92	-82.44	53.01	82.68	0	0	0	0
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.92	-82.44	53.01	82.68	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.84	85.89	156.34	-82.78	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.84	85.89	156.34	-82.78	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.84	85.89	156.34	-82.78	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.09	-72.87	99.20	73.30	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.09	-72.87	99.20	73.30	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.09	-72.87	99.20	73.30	0	0	0	0
5348	5355	0.008100	0.035700	0.01662	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.01	-7.66	-50.80	6.90	0	0	0	0
5349	5462	0.002350	0.013260	0.00713	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.14	-0.53	-17.14	-0.17	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-415.65	-23.97	415.79	39.15	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-415.65	-23.97	415.79	39.15	0	0	0	0
5350	5448	0.000610	0.007340	0.48762	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-385.11	29.07	386.00	-69.09	0	0	0	0
5350	5464	0.000530	0.006450	0.42860	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.25	5.16	163.39	-48.04	0	0	0	0
5351	5431	0.004630	0.027140	0.01355	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.96	-12.12	-86.62	12.74	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.38	-62.05	-8.35	61.79	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.38	-62.05	-8.35	61.79	0	0	0	0
5353	5468	0.001840	0.014020	0.00736	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.75	39.07	-136.39	-37.11	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.44	2.31	34.48	-3.36	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.44	2.31	34.48	-3.36	0	0	0	0
5386	5356	0.001000	0.005670	0.00305	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.02	54.19	-70.95	-54.09	0	0	0	0
5356	5431	0.005710	0.032300	0.01737	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.40	35.48	27.51	-36.66	0	0	0	0
5357	5386	0.003240	0.023750	0.01346	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.37	-70.10	-58.11	70.59	0	0	0	0
5359	5358	0.000260	0.018280	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.22	-37.45	-90.20	39.16	0	0	0	0
5360	5358	0.000150	0.011200	0.00000	1333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	333.47	-63.71	-333.30	76.36	0	0	0	0
8155	5358	0.000370	0.007500	0.52342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-857.27	167.19	859.99	-166.82	0	0	0	0
5362	5361	0.000180	0.017550	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-16.71	-25.79	16.71	25.96	0	0	0	0
5363	5361	0.000570	0.032950	0.00000	282.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5364	5361	0.000140	0.009480	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.57	-23.68	-70.56	24.20	0	0	0	0
5365	5361	0.000260	0.019730	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.57	-23.68	-70.56	24.77	0	0	0	0
5366	5361	0.000380	0.022440	0.00000	795.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5367	5361	0.000310	0.021780	0.00000	809.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.57	-23.68	-70.55	24.89	0	0	0	0
5368	5361	0.000220	0.014490	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.57	-23.68	-70.56	24.48	0	0	0	0
5369	5361	0.000410	0.023620	0.00000	796.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	70.57	-22.69	-70.55	23.98	0	0	0	0
5373	5433	0.002400	0.014070	0.00702	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.02	-44.65	64.16	44.78	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.09	-24.24	-153.79	25.89	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.09	-24.24	-153.79	25.89	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.09	-24.24	-153.79	25.89	0	0	0	0
5377	5477	0.003280	0.019250	0.00961	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.59	-22.70	3.61	21.85	0	0	0	0
5470	5378	0.002670	0.011790	0.00549	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.35	-103.42	-149.50	106.59	0	0	0	0
5379	5442	0.003830	0.022480	0.01122	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.90	22.53	68.09	-22.59	0	0	0	0
5381	5380	0.000150	0.009820	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-86.47	-79.79	86.49	81.11	0	0	0	0
5382	5380	0.000210	0.014360	0.00000	786.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	69.15	106.38	-69.11	-104.24	0	0	0	0
5383	5380	0.000230	0.016360	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	69.15	97.90	-69.11	-95.73	0	0	0	0
5380	5384	0.000260	0.005900	0.51266	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.10	65.70	200.22	-116.53	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.39	30.84	15.42	-31.72	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.39	30.84	15.42	-31.72	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-414.80	1.87	414.86	6.27	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-414.80	1.87	414.86	6.27	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-414.80	1.87	414.86	6.27	0	0	0	0
5387	5429	0.003620	0.015970	0.00743	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.19	7.77	15.20	-8.48	0	0	0	0
5469	5387	0.000950	0.007220	0.00379	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.83	53.35	-141.62	-52.14	0	0	0	0
5389	5388	0.000110	0.006660	0.00000	1064.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-17.83	-46.82	17.84	46.98	0	0	0	0
5388	8067	0.000620	0.012670	0.88350	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	855.36	-114.21	-850.81	117.47	0	0	0	0
5389	5393	0.007090	0.041530	0.02074	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.69	5.83	77.11	-5.44	0	0	0	0
5391	5390	0.004100	0.109840	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.94	3.60	9.94	-3.47	0	0	0	0
5390	5458	0.006690	0.029480	0.01372	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.25	-5.82	-9.25	4.47	0	0	0	0
5392	5391	0.014270	0.308970	0.00000	50.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-5.25	-2.12	5.25	2.22	0	0	0	0
5459	5391	0.009120	0.052060	0.00782	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.68	5.06	4.69	-5.82	0	0	0	0
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	595.48	27.60	-595.16	-8.88	0	0	0	0
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	595.48	27.60	-595.16	-8.88	0	0	0	0
5399	5394	0.000090	0.010690	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	138.60	47.76	-138.58	-45.48	0	0	0	0
5396	5395	0.000570	0.043730	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	214.02	-22.64	-213.74	43.45	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	129.80	-8.68	-129.39	20.17	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	129.80	-8.68	-129.39	20.17	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	129.80	-8.68	-129.39	20.17	0	0	0	0
5398	5397	0.019990	0.782380	0.00000	21.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.40	2.99	-14.36	-1.29	0	0	0	0
5402	5401	0.000190	0.013690	0.00000	1174.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-343.97	-7.84	344.20	23.95	0	0	0	0
5403	5401	0.000280	0.029560	0.00000	426.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.58	45.50	-29.57	-44.66	0	0	0	0
5404	5401	0.000270	0.019990	0.00000	435.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.58	45.50	-29.57	-44.93	0	0	0	0
5405	5401	0.000300	0.020180	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.58	45.50	-29.57	-44.92	0	0	0	0
5406	5401	0.000240	0.028660	0.00000	433.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.58	45.50	-29.57	-44.69	0	0	0	0
5407	5470	0.017790	0.078380	0.03648	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.00	-18.19	-98.26	22.05	0	0	0	0
5408	5421	0.005430	0.023920	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.61	-43.80	-8.51	43.08	0	0	0	0
5409	5447	0.001890	0.010680	0.00574	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.32	6.45	54.38	-6.72	0	0	0	0
5411	5410	0.000150	0.015640	0.00000	1041.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-301.33	38.50	301.46	-24.18	0	0	0	0
5410	5451	0.000400	0.004900	0.32555	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1043.06	212.38	1047.63	-188.82	0	0	0	0
5411	5477	0.003310	0.019420	0.00970	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.11	44.34	-58.93	-44.25	0	0	0	0
6316	5411	0.008330	0.035430	0.01772	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.61	-13.89	87.25	14.88	0	0	0	0
5414	5413	0.001220	0.059520	0.00000	315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	36.81	13.92	-36.79	-13.01	0	0	0	0
5415	5413	0.000430	0.031860	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	40.36	1.06	-40.35	-0.54	0	0	0	0
5416	5413	0.000340	0.032220	0.00000	559.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	40.36	1.17	-40.35	-0.64	0	0	0	0
5417	5413	0.000240	0.028400	0.00000	574.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	40.36	1.40	-40.35	-0.94	0	0	0	0
5418	5413	0.000580	0.027480	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	39.30	0.94	-39.30	-0.52	0	0	0	0
5419	5413	0.000290	0.016110	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5414	5471	0.010490	0.044620	0.02231	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.81	-13.92	36.96	12.30	0	0	0	0
5423	5422	0.002340	0.098360	0.00000	94.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5424	5422	0.008260	0.165410	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5432	5430	0.003430	0.026080	0.01369	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.92	-38.08	-70.70	38.33	0	0	0	0
5435	5471	0.011930	0.050760	0.02538	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.13	9.34	62.59	-10.00	0	0	0	0
5443	5469	0.002050	0.009020	0.00420	380.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.27	81.00	-60.07	-80.56	0	0	0	0
5445	5444	0.000200	0.015710	0.00000	1266.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.69	-8.72	212.78	15.73	0	0	0	0
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.17	20.80	92.55	-20.07	0	0	0	0
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.17	20.80	92.55	-20.07	0	0	0	0
5449	5448	0.000070	0.008050	0.00000	1267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-517.22	96.52	517.41	-75.32	0	0	0	0
5448	5479	0.000390	0.004710	0.31303	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1085.36	266.20	1090.08	-241.40	0	0	0	0
5452	5451	0.000230	0.010730	0.00000	960.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-51.90	-30.84	51.91	31.23	0	0	0	0
5459	5458	0.003380	0.116710	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.24	4.60	9.25	-4.47	0	0	0	0
5460	5459	0.019050	0.347140	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.91	-4.01	9.93	4.42	0	0	0	0
6140	5459	0.010420	0.046440	0.00681	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.72	23.19	104.88	-18.69	0	0	0	0
5459	6325	0.016690	0.074350	0.01090	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.89	4.62	102.57	1.75	0	0	0	0
5463	5478	0.001060	0.006010	0.00323	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.40	-55.04	122.58	55.77	0	0	0	0
5465	5464	0.000080	0.009760	0.00000	1284.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-461.59	16.36	461.76	3.66	0	0	0	0
5467	5482	0.001660	0.009710	0.00485	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.29	-103.48	-77.02	104.51	0	0	0	0
5480	5479	0.000310	0.015050	0.00000	961.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-309.05	-6.73	309.34	20.88	0	0	0	0
6001	6281	0.002580	0.014730	0.00221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.51	98.40	5.75	-97.28	0	0	0	0
6001	6283	0.014620	0.035760	0.00468	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.41	35.54	6.60	-35.59	0	0	0	0
6001	6312	0.007770	0.034620	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.74	46.43	61.17	-45.05	0	0	0	0
6002	6060	0.009910	0.059490	0.00807	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.00	-0.40	-26.93	0.00	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.01	-5.20	14.02	4.98	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.01	-5.20	14.02	4.98	0	0	0	0
6002	6332	0.007460	0.033260	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.71	1.61	21.74	-1.95	0	0	0	0
6004	6003	0.000260	0.017630	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-126.05	16.38	126.09	-13.67	0	0	0	0
6006	6003	0.000240	0.012410	0.00000	788.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.43	0.00	-11.43	0.02	0	0	0	0
6007	6003	0.000120	0.008010	0.00000	1069.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.43	0.00	-11.43	0.01	0	0	0	0
6008	6003	0.000190	0.014450	0.00000	754.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.43	0.00	-11.43	0.02	0	0	0	0
6009	6003	0.000330	0.024180	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.14	80.95	-140.06	-75.09	0	0	0	0
6010	6003	0.000340	0.016830	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.14	100.95	-140.04	-96.29	0	0	0	0
6101	6003	0.000500	0.005000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-244.74	65.28	245.06	-96.61	0	0	0	0
6003	6107	0.000650	0.007910	0.52580	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-234.91	16.11	235.26	-66.53	0	0	0	0
6292	6003	0.000200	0.004090	0.28512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-189.34	-290.41	189.56	265.50	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.81	6.50	68.87	-3.84	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.81	6.50	68.87	-3.84	0	0	0	0
6102	6004	0.001970	0.020500	0.06986	1400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.27	1.39	-0.27	-8.71	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.01	15.22	48.21	-14.87	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.01	15.22	48.21	-14.87	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.10	-2.31	0.10	1.31	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.10	-2.31	0.10	1.31	0	0	0	0
6011	6068	0.004330	0.030130	0.00493	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.83	-4.44	-39.76	4.40	0	0	0	0
6163	6011	0.003290	0.021280	0.00406	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.74	2.61	-56.64	-2.37	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.14	-20.41	43.28	20.62	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.14	-20.41	43.28	20.62	0	0	0	0
6026	6013	0.005180	0.033460	0.00638	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.62	8.85	-62.42	-8.17	0	0	0	0
6013	6128	0.005500	0.033000	0.00448	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.82	-8.60	-14.80	8.25	0	0	0	0
6013	6168	0.003980	0.017400	0.00265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.68	-11.69	19.70	11.52	0	0	0	0
6013	6225	0.008200	0.046810	0.00703	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.85	1.57	-0.85	-2.27	0	0	0	0
6014	6096	0.023670	0.057850	0.00758	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.04	-28.24	-30.65	28.41	0	0	0	0
6133	6014	0.010590	0.046360	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.96	-8.35	-29.87	8.04	0	0	0	0
6014	6139	0.009750	0.058510	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.03	18.64	5.07	-19.24	0	0	0	0
6015	6112	0.019900	0.048630	0.00637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.77	23.76	27.02	-23.80	0	0	0	0
6236	6015	0.009850	0.040860	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.16	-22.23	-34.01	22.18	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.08	33.51	-58.91	-32.76	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.08	33.51	-58.91	-32.76	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.58	-5.50	-78.46	6.11	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.58	-5.50	-78.46	6.11	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.58	-5.50	-78.46	6.11	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.58	-5.50	-78.46	6.11	0	0	0	0
6016	6356	0.003150	0.013060	0.00222	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.17	-141.45	-71.40	144.42	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.00	3.00	-81.72	-1.73	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.00	3.00	-81.72	-1.73	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.00	3.00	-81.72	-1.73	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	-6.13	-62.19	6.47	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	-6.13	-62.19	6.47	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	-6.13	-62.19	6.47	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.27	-17.88	67.36	18.29	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.27	-17.88	67.36	18.29	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.27	-17.88	67.36	18.29	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.93	-18.52	68.07	19.08	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.93	-18.52	68.07	19.08	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.93	-18.52	68.07	19.08	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.48	22.17	-41.46	-22.14	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.48	22.17	-41.46	-22.14	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.48	22.17	-41.46	-22.14	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.93	7.63	-58.87	-7.45	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.93	7.63	-58.87	-7.45	0	0	0	0
6019	6306	0.010580	0.025860	0.00339	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.44	5.54	-10.43	-5.82	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.64	14.44	22.68	-14.75	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.64	14.44	22.68	-14.75	0	0	0	0
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.34	20.44	78.60	-19.59	0	0	0	0
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.34	20.44	78.60	-19.59	0	0	0	0
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.55	-22.78	-71.86	25.00	0	0	0	0
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.55	-22.78	-71.86	25.00	0	0	0	0
6022	6021	0.000330	0.017330	0.00000	948.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-128.91	-37.07	128.97	40.26	0	0	0	0
6118	6021	0.000130	0.001610	0.10699	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-598.63	194.80	599.15	-198.98	0	0	0	0
6021	6210	0.000530	0.006430	0.42698	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-728.12	158.72	731.13	-164.27	0	0	0	0
6023	6022	0.000430	0.027830	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-118.85	-49.63	118.93	54.51	0	0	0	0
6315	6022	0.004300	0.030710	0.05598	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.80	6.42	-15.78	-11.80	0	0	0	0
6022	6350	0.002570	0.018370	0.03349	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.76	-5.63	-25.74	2.49	0	0	0	0
6120	6023	0.007760	0.033920	0.00517	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.31	32.05	66.75	-30.62	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.46	21.30	20.52	-21.58	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.46	21.30	20.52	-21.58	0	0	0	0
6024	6181	0.012050	0.053720	0.00788	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.84	16.21	3.87	-16.86	0	0	0	0
6024	6219	0.004000	0.024030	0.00326	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	138.42	46.82	-133.75	0	0	0	0
6024	6330	0.007750	0.046530	0.00631	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.67	77.76	10.14	-75.57	0	0	0	0
6025	6060	0.007240	0.041340	0.00621	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.87	49.29	-17.68	-48.85	0	0	0	0
6121	6025	0.003990	0.022770	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.71	-83.11	0.98	84.29	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.27	60.14	35.44	-59.38	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.27	60.14	35.44	-59.38	0	0	0	0
6352	6025	0.008080	0.019420	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.94	-79.29	6.43	80.21	0	0	0	0
6026	6182	0.005980	0.040880	0.00695	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.20	-2.51	-60.98	3.32	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.81	6.90	-69.65	-6.30	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.81	6.90	-69.65	-6.30	0	0	0	0
6027	6181	0.007090	0.049400	0.00808	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.80	22.41	-40.65	-22.20	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.43	13.00	11.44	-13.21	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.43	13.00	11.44	-13.21	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.30	-6.19	48.37	6.35	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.30	-6.19	48.37	6.35	0	0	0	0
6028	6289	0.009800	0.055960	0.00841	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.38	9.51	-1.37	-10.25	0	0	0	0
6029	6221	0.026780	0.111070	0.01885	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.78	-20.79	-43.18	21.28	0	0	0	0
6329	6029	0.018860	0.078260	0.01328	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.59	-18.42	-44.17	18.81	0	0	0	0
6031	6030	0.003190	0.136300	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.03	-3.66	22.05	4.33	0	0	0	0
6030	6172	0.003070	0.021950	0.04002	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.42	-0.95	-41.37	-2.81	0	0	0	0
6030	6188	0.011070	0.079110	0.14424	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.89	-15.20	-30.78	1.06	0	0	0	0
6030	7274	0.007900	0.056460	0.10294	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.36	11.82	95.06	-17.39	0	0	0	0
6173	6031	0.033530	0.081970	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.60	3.53	1.60	-4.61	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.46	5.46	64.95	-4.13	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.46	5.46	64.95	-4.13	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.46	5.46	64.95	-4.13	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.83	9.35	55.97	-8.90	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.83	9.35	55.97	-8.90	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.83	9.35	55.97	-8.90	0	0	0	0
6034	6033	0.000140	0.009440	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-303.31	-109.76	303.46	119.72	0	0	0	0
6107	6033	0.000390	0.008030	0.56039	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	462.91	145.59	-461.99	-184.08	0	0	0	0
6033	6342	0.000110	0.001350	0.08960	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.53	64.37	-158.50	-73.00	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-214.50	-59.01	214.70	67.31	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-214.50	-59.01	214.70	67.31	0	0	0	0
6108	6034	0.004980	0.048650	0.09360	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.58	24.13	-40.45	-32.33	0	0	0	0
6034	6119	0.003070	0.021940	0.04000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.48	14.64	8.49	-18.50	0	0	0	0
6034	6255	0.003380	0.024130	0.04400	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.75	-32.04	81.00	29.47	0	0	0	0
6034	6343	0.000820	0.007980	0.01535	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.59	24.87	-3.59	-26.33	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.01	-7.46	66.21	8.37	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.01	-7.46	66.21	8.37	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.05	-16.02	62.26	16.78	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.05	-16.02	62.26	16.78	0	0	0	0
6035	6306	0.009180	0.052410	0.00787	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.59	9.24	-27.51	-9.53	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.62	-18.87	165.71	23.84	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.62	-18.87	165.71	23.84	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.62	-18.87	165.71	23.84	0	0	0	0
6036	6067	0.001720	0.017890	0.06095	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.10	-3.92	161.53	2.11	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.40	-24.05	160.71	22.78	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.40	-24.05	160.71	22.78	0	0	0	0
6287	6036	0.002030	0.019840	0.03818	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.83	-7.03	17.83	3.16	0	0	0	0
6036	6334	0.003520	0.025150	0.04586	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.07	-22.65	33.12	18.26	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.02	5.73	76.15	-5.12	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.02	5.73	76.15	-5.12	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.27	-7.57	80.43	8.35	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.27	-7.57	80.43	8.35	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.27	-7.57	80.43	8.35	0	0	0	0
6039	6038	0.000270	0.013300	0.00000	1269.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-320.89	-93.82	321.20	108.97	0	0	0	0
6041	6038	0.000400	0.020090	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6042	6038	0.000420	0.031020	0.00000	479.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6038	6066	0.001050	0.012780	0.84902	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	306.48	-194.69	-305.26	122.27	0	0	0	0
6254	6038	0.000240	0.002950	0.19592	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.45	64.85	-181.36	-83.58	0	0	0	0
6349	6038	0.000170	0.002000	0.13292	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	446.70	-178.13	-446.31	169.29	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.99	-31.26	83.04	34.08	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.99	-31.26	83.04	34.08	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.99	-31.26	83.04	34.08	0	0	0	0
6222	6039	0.001290	0.009190	0.01675	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.69	7.26	71.76	-8.42	0	0	0	0
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.00	2.19	-33.88	-2.34	0	0	0	0
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.00	2.19	-33.88	-2.34	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.48	-8.88	17.49	8.52	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.48	-8.88	17.49	8.52	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.46	12.08	-34.43	-12.13	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.46	12.08	-34.43	-12.13	0	0	0	0
6044	6203	0.006170	0.026960	0.00411	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.46	-4.19	-35.38	4.12	0	0	0	0
6204	6044	0.002680	0.011110	0.00189	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.11	17.61	-2.10	-17.77	0	0	0	0
6044	6284	0.005930	0.025960	0.00395	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.50	-4.70	35.57	4.63	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.33	10.74	5.34	-10.96	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.33	10.74	5.34	-10.96	0	0	0	0
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-376.39	4.04	376.50	5.98	0	0	0	0
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-376.39	4.04	376.50	5.98	0	0	0	0
6048	6045	0.001400	0.077750	0.00000	233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6049	6045	0.000460	0.044140	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6050	6045	0.000560	0.043670	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6051	6045	0.000350	0.025400	0.00000	351.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6052	6045	0.000740	0.034040	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6053	6045	0.000280	0.029220	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6054	6045	0.000610	0.055670	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.24	29.22	-51.22	-27.40	0	0	0	0
6066	6045	0.000590	0.007140	0.47436	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	208.24	34.61	-207.98	-80.69	0	0	0	0
6210	6045	0.001420	0.017270	1.14708	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	721.70	-227.56	-713.71	209.35	0	0	0	0
6045	6234	0.000310	0.003700	0.24613	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	219.92	-113.21	-219.74	89.79	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.91	-0.83	134.00	8.13	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.91	-0.83	134.00	8.13	0	0	0	0
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-192.20	18.38	192.71	-16.63	0	0	0	0
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-192.20	18.38	192.71	-16.63	0	0	0	0
6046	6285	0.002960	0.028910	0.05562	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.35	8.94	-99.07	-11.85	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	-27.78	-50.50	28.14	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.61	-27.78	-50.50	28.14	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.83	-7.50	30.85	7.39	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.83	-7.50	30.85	7.39	0	0	0	0
6226	6055	0.018000	0.108070	0.01467	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.58	-11.54	12.63	10.39	0	0	0	0
6055	6286	0.008820	0.050400	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.07	-11.79	16.11	11.22	0	0	0	0
6057	6056	0.000230	0.010950	0.00000	1171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-278.26	-31.09	278.44	39.36	0	0	0	0
6056	6066	0.000140	0.001650	0.10973	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.81	82.29	10.82	-93.64	0	0	0	0
6161	6056	0.000110	0.002270	0.15827	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	253.44	115.90	-253.35	-130.81	0	0	0	0
6298	6056	0.000080	0.001000	0.06674	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.27	-16.14	-14.27	9.16	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-122.00	-28.44	122.09	31.77	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-122.00	-28.44	122.09	31.77	0	0	0	0
6067	6057	0.001000	0.009770	0.01879	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.83	2.61	-3.83	-4.56	0	0	0	0
6057	6177	0.006280	0.061390	0.11812	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.92	-27.90	-37.80	16.63	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	5.71	-52.70	-5.24	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	5.71	-52.70	-5.24	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	5.71	-52.70	-5.24	0	0	0	0
6300	6058	0.002930	0.018950	0.00362	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.72	10.79	-39.67	-10.85	0	0	0	0
6357	6059	0.017090	0.070890	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.46	-9.53	0.47	8.34	0	0	0	0
6060	6157	0.009690	0.055350	0.00832	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.88	11.93	-9.86	-12.64	0	0	0	0
6314	6060	0.006480	0.028890	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.48	-16.07	-17.45	15.80	0	0	0	0
6061	6219	0.009590	0.023450	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.87	-29.55	-18.75	29.55	0	0	0	0
6061	6224	0.012570	0.030740	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.61	2.57	-9.60	-2.92	0	0	0	0
6063	6062	0.000120	0.007450	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-85.76	-23.54	85.77	24.12	0	0	0	0
6075	6062	0.000600	0.007260	0.48242	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	672.69	34.53	-670.07	-52.97	0	0	0	0
6107	6062	0.001000	0.010000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	878.56	-27.15	-871.14	67.24	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-722.74	-0.44	727.72	-19.20	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-722.74	-0.44	727.72	-19.20	0	0	0	0
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-70.31	-3.55	70.36	5.53	0	0	0	0
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-70.31	-3.55	70.36	5.53	0	0	0	0
6063	6192	0.004190	0.040910	0.07872	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.44	9.54	40.52	-16.87	0	0	0	0
8094	6063	0.003840	0.037530	0.07222	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.53	-10.26	-14.52	2.94	0	0	0	0
6064	6341	0.013420	0.058690	0.00894	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.89	-16.28	-81.96	19.45	0	0	0	0
6065	6262	0.007810	0.044610	0.00670	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.33	-26.20	-61.94	27.80	0	0	0	0
6067	6066	0.000170	0.008140	0.00000	1115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-373.00	-19.58	373.22	30.51	0	0	0	0
6069	6066	0.000230	0.012150	0.00000	667.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6070	6066	0.000440	0.029440	0.00000	677.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6071	6066	0.000130	0.009640	0.00000	670.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6072	6066	0.000260	0.024190	0.00000	679.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6073	6066	0.000260	0.016160	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	143.58	50.63	-143.53	-47.10	0	0	0	0
6074	6066	0.000360	0.016020	0.00000	666.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	143.58	50.14	-143.50	-46.65	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-103.12	-6.70	103.23	11.18	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-103.12	-6.70	103.23	11.18	0	0	0	0
6279	6067	0.002890	0.020620	0.03760	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.17	3.60	1.17	-7.51	0	0	0	0
6076	6075	0.000220	0.015070	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.98	-2.83	65.98	3.46	0	0	0	0
6078	6075	0.000160	0.011640	0.00000	1159.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6079	6075	0.000090	0.005420	0.00000	1165.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6080	6075	0.000080	0.007400	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	502.90	-68.73	-502.70	87.15	0	0	0	0
6075	6101	0.000340	0.004130	0.27429	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.68	-29.98	207.83	2.97	0	0	0	0
7018	6075	0.001540	0.018650	1.23907	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.32	-34.88	-28.29	-95.16	0	0	0	0
6077	6076	0.000700	0.025100	0.00000	176.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.74	-8.14	63.76	9.13	0	0	0	0
6102	6076	0.003510	0.025070	0.04571	850.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.81	2.90	-35.77	-7.37	0	0	0	0
6188	6076	0.005280	0.037740	0.06880	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.91	-7.70	37.98	1.07	0	0	0	0
6077	6135	0.011140	0.046210	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.10	11.21	-76.44	-9.31	0	0	0	0
6077	6311	0.010330	0.046050	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.36	-3.07	13.38	2.45	0	0	0	0
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	24.95	12.52	-24.90	-11.53	0	0	0	0
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	24.95	12.52	-24.90	-11.53	0	0	0	0
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	24.95	12.52	-24.90	-10.44	0	0	0	0
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	24.95	12.52	-24.90	-10.44	0	0	0	0
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.98	59.81	64.33	-58.45	0	0	0	0
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.98	59.81	64.33	-58.45	0	0	0	0
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.83	41.38	113.77	-37.84	0	0	0	0
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.83	41.38	113.77	-37.84	0	0	0	0
6085	6084	0.010880	0.452980	0.00000	31.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.05	0.00	-1.05	0.01	0	0	0	0
6086	6084	0.005670	0.213090	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	0.00	-22.47	1.10	0	0	0	0
6087	6084	0.015290	0.283400	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6088	6084	0.002920	0.094500	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.95	0.00	-7.95	0.06	0	0	0	0
6089	6084	0.005580	0.256700	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.42	0.00	-10.41	0.28	0	0	0	0
6090	6084	0.002130	0.099070	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.52	0.00	-30.50	0.94	0	0	0	0
6084	6136	0.005360	0.036590	0.00622	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.49	-26.73	-50.31	27.33	0	0	0	0
6084	6355	0.003170	0.013860	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.90	24.35	-21.86	-24.40	0	0	0	0
6091	6176	0.019650	0.048040	0.00629	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.72	53.96	62.02	-51.39	0	0	0	0
6251	6091	0.006260	0.035780	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.17	-15.39	34.25	15.37	0	0	0	0
6265	6092	0.030660	0.134150	0.02043	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.80	-20.77	-37.26	21.01	0	0	0	0
6092	6340	0.021230	0.092890	0.01415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.29	4.55	-12.26	-5.89	0	0	0	0
6094	6093	0.010770	0.025880	0.00351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.04	13.92	-24.95	-14.07	0	0	0	0
6093	6191	0.005370	0.022290	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.43	2.58	3.43	-2.96	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.71	-22.32	-39.65	22.40	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.71	-22.32	-39.65	22.40	0	0	0	0
6116	6095	0.027120	0.066280	0.00868	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.48	9.56	37.90	-9.39	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.37	23.77	26.42	-23.88	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.37	23.77	26.42	-23.88	0	0	0	0
6095	6358	0.009760	0.040480	0.00687	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.02	-57.53	33.46	58.63	0	0	0	0
6196	6096	0.021560	0.089420	0.01517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.29	-29.60	3.47	28.78	0	0	0	0
6096	6202	0.017740	0.101290	0.01522	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.10	8.70	-4.08	-10.20	0	0	0	0
6096	6340	0.022710	0.136340	0.01850	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.03	3.68	-5.02	-5.57	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.74	-17.13	43.82	17.25	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.74	-17.13	43.82	17.25	0	0	0	0
6097	6225	0.010440	0.045690	0.00696	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.72	4.41	-13.70	-5.01	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.19	-8.19	36.24	8.11	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.19	-8.19	36.24	8.11	0	0	0	0
6098	6208	0.006910	0.016910	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.07	-21.49	5.10	21.36	0	0	0	0
6098	6289	0.005520	0.024150	0.00368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.10	0.40	15.12	-0.69	0	0	0	0
6099	6204	0.002660	0.015190	0.00228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.43	-2.57	-0.43	2.35	0	0	0	0
6099	6225	0.003100	0.017690	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.24	21.23	-35.18	-21.20	0	0	0	0
6099	6310	0.006670	0.027670	0.00470	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.63	-24.71	50.84	25.10	0	0	0	0
6100	6128	0.016710	0.100340	0.01362	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.74	2.61	-20.67	-3.55	0	0	0	0
6180	6100	0.009560	0.041800	0.00637	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.99	-19.49	-58.62	20.44	0	0	0	0
6283	6100	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.41	33.64	11.48	-33.74	0	0	0	0
6102	6101	0.000130	0.008500	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.03	8.60	114.05	-7.54	0	0	0	0
6104	6101	0.000310	0.024230	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6105	6101	0.000370	0.038980	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6106	6101	0.000180	0.009630	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.15	61.59	-77.13	-60.71	0	0	0	0
6103	6102	0.001020	0.045060	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.89	15.56	77.95	-12.89	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.63	4.20	-9.62	-5.17	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.63	4.20	-9.62	-5.17	0	0	0	0
6103	6183	0.011770	0.051490	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.67	15.17	-34.51	-15.29	0	0	0	0
6108	6107	0.000610	0.043740	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.24	-19.99	108.32	25.19	0	0	0	0
6110	6107	0.000150	0.010790	0.00000	1181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6111	6107	0.000140	0.010690	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	389.86	201.53	-389.61	-182.49	0	0	0	0
6107	8082	0.001130	0.013680	0.90909	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-366.33	-89.18	367.80	11.57	0	0	0	0
6109	6108	0.002520	0.103670	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.26	-11.54	-13.25	11.87	0	0	0	0
6108	6192	0.004930	0.035240	0.06426	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.92	-16.01	-80.60	11.78	0	0	0	0
6338	6109	0.038880	0.095040	0.01244	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.61	-8.11	-23.37	7.45	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.63	10.40	-24.63	-10.45	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.63	10.40	-24.63	-10.45	0	0	0	0
6113	6345	0.002580	0.011290	0.00172	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.11	-11.72	-54.02	11.92	0	0	0	0
6114	6204	0.010290	0.045850	0.00672	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.27	-9.97	25.34	9.63	0	0	0	0
6114	6261	0.005160	0.030970	0.00420	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.11	-10.02	24.15	9.81	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.30	17.16	-37.23	-17.18	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.30	17.16	-37.23	-17.18	0	0	0	0
6115	6191	0.008500	0.037180	0.00566	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.43	4.90	31.51	-5.10	0	0	0	0
6115	6225	0.009500	0.057070	0.00774	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.35	6.66	-3.34	-7.40	0	0	0	0
6115	6250	0.003130	0.013940	0.00204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.75	-14.35	-10.74	14.18	0	0	0	0
6181	6116	0.011190	0.063920	0.00961	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.39	25.13	-2.32	-25.67	0	0	0	0
6119	6118	0.000210	0.012190	0.00000	1133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.85	-53.13	315.07	65.81	0	0	0	0
6118	6349	0.000090	0.001820	0.12727	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	283.56	-260.61	-283.43	250.53	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.65	-34.12	115.73	38.51	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.65	-34.12	115.73	38.51	0	0	0	0
6119	6354	0.000950	0.009250	0.01779	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.89	-5.39	-74.84	4.18	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.22	10.77	80.45	-9.57	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.22	10.77	80.45	-9.57	0	0	0	0
6121	6174	0.005870	0.033510	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.55	6.34	-12.54	-6.79	0	0	0	0
6121	6179	0.023900	0.058420	0.00765	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.89	3.23	10.92	-3.94	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.82	-19.56	-42.75	19.66	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.82	-19.56	-42.75	19.66	0	0	0	0
6122	6327	0.031090	0.076020	0.00995	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.59	-0.82	13.65	-0.06	0	0	0	0
7337	6122	0.023220	0.132640	0.01993	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.31	3.61	-2.30	-5.62	0	0	0	0
6233	6123	0.004050	0.023150	0.00348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.04	-3.26	20.06	3.03	0	0	0	0
6124	6131	0.018420	0.076440	0.01297	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.62	10.34	-32.41	-10.74	0	0	0	0
6191	6124	0.008350	0.053930	0.01029	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.68	3.30	46.87	-3.17	0	0	0	0
6124	6314	0.019060	0.083380	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.43	-7.74	-38.14	7.71	0	0	0	0
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.44	4.91	41.55	-4.91	0	0	0	0
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.44	4.91	41.55	-4.91	0	0	0	0
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.45	4.54	42.79	-4.34	0	0	0	0
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.45	4.54	42.79	-4.34	0	0	0	0
6126	6130	0.003940	0.017550	0.00257	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.58	-28.59	-20.53	28.56	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.72	-14.86	-1.71	14.18	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.72	-14.86	-1.71	14.18	0	0	0	0
6126	6313	0.009180	0.055100	0.00748	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.43	18.03	36.59	-17.79	0	0	0	0
6127	6237	0.014410	0.082330	0.01237	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.85	4.40	60.36	-2.73	0	0	0	0
6338	6127	0.012990	0.074180	0.01115	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.13	-1.41	47.42	1.94	0	0	0	0
6127	8102	0.035120	0.085850	0.01124	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.24	-4.00	5.25	2.89	0	0	0	0
6128	6276	0.016190	0.039570	0.00518	200.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.49	-19.65	1.55	19.28	0	0	0	0
6129	6309	0.024520	0.107240	0.01633	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.41	-7.43	27.61	6.62	0	0	0	0
6129	6336	0.012510	0.075130	0.01020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.52	4.64	-20.46	-5.32	0	0	0	0
6130	6230	0.004100	0.035000	0.00580	230.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.06	-39.99	4.13	39.99	0	0	0	0
6130	6231	0.005250	0.023390	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.21	7.62	-15.19	-7.89	0	0	0	0
6131	6251	0.025790	0.063050	0.00826	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.71	-1.68	-1.71	0.87	0	0	0	0
6132	6137	0.009310	0.055920	0.00759	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.06	22.92	51.38	-21.75	0	0	0	0
6175	6132	0.003410	0.014910	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.68	41.32	5.75	-41.26	0	0	0	0
6190	6133	0.014620	0.060650	0.01029	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.47	-5.64	-37.27	5.39	0	0	0	0
6134	6140	0.011020	0.048180	0.00734	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.47	30.43	95.53	-26.50	0	0	0	0
6134	6358	0.015290	0.066880	0.01019	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.13	-32.59	-87.78	37.44	0	0	0	0
6195	6135	0.018000	0.074670	0.01267	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.58	-1.65	61.25	3.16	0	0	0	0
6358	6136	0.009740	0.043390	0.00636	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.26	47.82	0.48	-47.50	0	0	0	0
6137	6184	0.018010	0.043260	0.00587	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.73	-34.74	-48.04	35.86	0	0	0	0
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.82	22.27	65.21	-21.53	0	0	0	0
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.82	22.27	65.21	-21.53	0	0	0	0
6157	6138	0.037620	0.091960	0.01204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.31	4.48	10.36	-5.56	0	0	0	0
6138	6286	0.020510	0.091400	0.01340	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.73	-2.28	29.91	1.74	0	0	0	0
6139	6339	0.017810	0.101720	0.01528	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.79	16.52	11.87	-17.62	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-427.34	-33.68	427.69	49.70	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-427.34	-33.68	427.69	49.70	0	0	0	0
6144	6141	0.001060	0.047780	0.00000	265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6145	6141	0.000270	0.017880	0.00000	1093.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6146	6141	0.000240	0.017220	0.00000	1090.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6147	6141	0.000200	0.014930	0.00000	1332.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	804.41	66.23	-803.18	25.45	0	0	0	0
6148	6141	0.000130	0.009140	0.00000	1248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6149	6141	0.000040	0.004740	0.00000	1255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6141	6161	0.000520	0.006270	0.41630	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.72	-28.27	92.76	-15.03	0	0	0	0
6141	6197	0.000140	0.003180	0.27573	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	605.10	77.01	-604.60	-94.58	0	0	0	0
6239	6141	0.000250	0.003040	0.20218	2400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	565.40	162.18	-564.58	-173.59	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-188.55	-0.36	188.66	7.75	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-188.55	-0.36	188.66	7.75	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-188.55	-0.36	188.66	7.75	0	0	0	0
6142	6162	0.005330	0.038050	0.06937	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.71	-1.45	32.77	-5.39	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.62	25.09	-61.36	-23.98	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.62	25.09	-61.36	-23.98	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.32	10.70	88.48	-9.82	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.32	10.70	88.48	-9.82	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.32	10.70	88.48	-9.82	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.32	10.70	88.48	-9.82	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.32	10.70	88.48	-9.82	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.46	-44.76	-9.38	44.75	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.46	-44.76	-9.38	44.75	0	0	0	0
6190	6151	0.014880	0.066320	0.00972	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.40	0.41	50.76	0.18	0	0	0	0
6151	6311	0.020530	0.091480	0.01341	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.46	3.82	-19.39	-4.88	0	0	0	0
6327	6151	0.050560	0.123590	0.01618	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.48	-3.55	26.83	2.71	0	0	0	0
6153	6152	0.002860	0.109930	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-31.47	-14.98	31.50	16.31	0	0	0	0
6152	6177	0.005040	0.036000	0.06563	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.14	-30.20	27.21	23.81	0	0	0	0
6152	6198	0.002480	0.024290	0.04673	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.36	13.89	4.37	-18.65	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.44	-0.47	-50.33	0.74	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.44	-0.47	-50.33	0.74	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.27	-8.54	-28.22	8.19	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.27	-8.54	-28.22	8.19	0	0	0	0
6176	6154	0.011880	0.049280	0.00836	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.53	81.37	101.56	-73.77	0	0	0	0
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.14	-26.91	-65.86	30.78	0	0	0	0
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.14	-26.91	-65.86	30.78	0	0	0	0
6155	6284	0.009730	0.055590	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.21	-12.87	-5.19	12.13	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.74	-46.48	-121.02	57.36	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.74	-46.48	-121.02	57.36	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.74	-46.48	-121.02	57.36	0	0	0	0
6158	6341	0.028160	0.068840	0.00901	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.77	27.46	-2.56	-27.88	0	0	0	0
8104	6158	0.009160	0.052320	0.00786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.82	-34.48	-6.71	34.27	0	0	0	0
6281	6159	0.002060	0.009030	0.00138	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.07	80.15	48.24	-79.53	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.01	16.61	-8.00	-16.79	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.01	16.61	-8.00	-16.79	0	0	0	0
6160	6233	0.005260	0.023420	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.57	15.08	-25.52	-15.18	0	0	0	0
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.72	-11.25	-45.55	11.52	0	0	0	0
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.72	-11.25	-45.55	11.52	0	0	0	0
6162	6161	0.000240	0.016850	0.00000	1132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-190.11	-21.32	190.19	27.23	0	0	0	0
6164	6161	0.000220	0.016520	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6165	6161	0.000340	0.018410	0.00000	879.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6166	6161	0.000110	0.007750	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.87	47.21	-149.84	-45.41	0	0	0	0
6167	6161	0.000200	0.014470	0.00000	883.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.87	25.45	-149.82	-22.29	0	0	0	0
6161	7018	0.000840	0.017120	1.19421	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-236.73	-60.40	237.17	-56.57	0	0	0	0
6163	6162	0.001090	0.042750	0.00000	184.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-56.80	-9.10	56.84	10.47	0	0	0	0
6162	6277	0.005060	0.036140	0.06590	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.47	1.93	-30.42	-8.46	0	0	0	0
6279	6162	0.000870	0.006240	0.01138	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.99	-15.19	70.04	14.31	0	0	0	0
6280	6163	0.004950	0.020530	0.00348	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.06	-6.84	0.06	6.49	0	0	0	0
6168	6209	0.018040	0.074820	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.66	-3.70	45.02	3.90	0	0	0	0
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.00	9.27	-22.99	-9.32	0	0	0	0
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.00	9.27	-22.99	-9.32	0	0	0	0
6170	6169	0.000270	0.017790	0.00000	1108.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-190.29	-36.94	190.38	43.35	0	0	0	0
6169	6239	0.000650	0.007820	0.51936	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.38	-43.35	190.61	-9.12	0	0	0	0
6171	6170	0.000570	0.034370	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.15	-29.71	108.22	33.95	0	0	0	0
6170	6235	0.001500	0.014640	0.02816	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.43	4.56	-52.39	-7.11	0	0	0	0
6308	6170	0.003430	0.024480	0.04463	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.60	-16.54	-46.52	12.45	0	0	0	0
6170	6334	0.003570	0.025520	0.04652	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.16	-14.01	-75.96	10.60	0	0	0	0
6236	6171	0.007230	0.050350	0.00823	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.46	2.08	28.52	-2.52	0	0	0	0
6173	6172	0.001300	0.057170	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-41.34	-1.85	41.37	2.81	0	0	0	0
6173	6265	0.003450	0.014290	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.86	-20.76	-37.80	20.77	0	0	0	0
7020	6173	0.038580	0.094320	0.01235	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.94	-9.85	-19.76	9.03	0	0	0	0
6174	6203	0.008290	0.020250	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.74	19.70	-40.57	-19.56	0	0	0	0
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.83	19.22	-24.80	-19.31	0	0	0	0
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.83	19.22	-24.80	-19.31	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.44	-39.24	72.69	40.37	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.44	-39.24	72.69	40.37	0	0	0	0
6175	6194	0.012970	0.053810	0.00913	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.94	-18.39	10.00	17.75	0	0	0	0
6175	6289	0.011810	0.028870	0.00378	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.26	4.19	-13.24	-4.49	0	0	0	0
6230	6176	0.002300	0.016000	0.00260	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.08	71.77	9.20	-71.18	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.23	-23.29	59.26	24.95	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.23	-23.29	59.26	24.95	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.23	-23.29	59.26	24.95	0	0	0	0
6235	6177	0.002020	0.014410	0.02628	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.15	-83.45	-97.83	82.96	0	0	0	0
6177	6287	0.003170	0.022660	0.04132	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.76	61.45	-42.58	-64.52	0	0	0	0
6177	6299	0.006820	0.066650	0.12825	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.33	9.30	46.49	-21.30	0	0	0	0
6177	6308	0.005460	0.039010	0.07112	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	36.28	85.66	-40.49	0	0	0	0
6334	6177	0.000730	0.007180	0.01381	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.96	-114.64	-36.86	114.17	0	0	0	0
6178	6209	0.009150	0.040790	0.00598	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.53	12.21	-10.51	-12.72	0	0	0	0
6332	6178	0.003690	0.023830	0.00455	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.84	-18.73	73.05	19.58	0	0	0	0
6291	6179	0.003230	0.019400	0.00263	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.23	-0.78	-19.22	0.58	0	0	0	0
6182	6201	0.004970	0.021720	0.00331	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.10	-30.48	6.15	30.35	0	0	0	0
6183	6206	0.012890	0.073630	0.01106	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.64	7.65	-15.60	-8.57	0	0	0	0
6184	6185	0.012580	0.030770	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.39	1.20	8.40	-1.56	0	0	0	0
6184	6205	0.009040	0.040290	0.00591	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.61	-20.62	-9.56	20.28	0	0	0	0
6184	6219	0.023230	0.056780	0.00744	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.94	-30.16	-12.68	30.10	0	0	0	0
6185	6313	0.014160	0.034610	0.00453	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.98	-4.35	23.07	4.12	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.10	1.60	-79.98	-1.05	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.10	1.60	-79.98	-1.05	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.88	-7.18	94.03	8.09	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.88	-7.18	94.03	8.09	0	0	0	0
6187	6219	0.007520	0.032930	0.00502	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.27	-26.53	-51.01	27.19	0	0	0	0
6187	6289	0.006370	0.026430	0.00449	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.38	5.84	-52.20	-5.49	0	0	0	0
6189	6188	0.002270	0.060670	0.00000	178.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.66	-7.59	18.67	7.83	0	0	0	0
6188	7305	0.007560	0.054010	0.09846	460.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.02	-1.19	-49.84	-7.66	0	0	0	0
6327	6189	0.018420	0.110580	0.01501	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.50	-1.38	-0.50	-0.16	0	0	0	0
6193	6192	0.001130	0.064510	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.06	-4.06	40.08	5.09	0	0	0	0
6193	6206	0.015070	0.090460	0.01228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.41	-4.46	2.41	3.23	0	0	0	0
6193	6326	0.034880	0.085250	0.01116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.49	-1.59	-17.38	0.72	0	0	0	0
6196	6194	0.019940	0.082680	0.01403	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.60	23.58	11.74	-24.37	0	0	0	0
6194	6231	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.61	2.41	-47.42	-2.10	0	0	0	0
6232	6194	0.005930	0.041340	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.61	9.56	-65.35	-8.38	0	0	0	0
6195	7314	0.014650	0.060780	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.72	0.90	-58.21	0.22	0	0	0	0
6198	6197	0.000150	0.014130	0.00000	1372.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-300.42	-38.10	300.55	50.67	0	0	0	0
6197	6234	0.000250	0.003000	0.19905	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.46	56.73	-125.41	-76.89	0	0	0	0
6197	6333	0.000120	0.001440	0.09542	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	178.59	-12.81	-178.56	3.29	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.71	1.07	167.85	3.56	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.71	1.07	167.85	3.56	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.71	1.07	167.85	3.56	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.71	1.07	167.85	3.56	0	0	0	0
6287	6198	0.000920	0.009010	0.01734	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.06	-7.53	9.06	5.75	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.15	26.21	94.35	-25.09	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.15	26.21	94.35	-25.09	0	0	0	0
6200	6225	0.002520	0.015130	0.00205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.48	-5.56	-1.48	5.36	0	0	0	0
6200	6275	0.002860	0.016320	0.00245	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.55	3.35	-8.54	-3.58	0	0	0	0
6200	6284	0.007970	0.035550	0.00521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.42	-10.90	42.57	11.06	0	0	0	0
6201	6203	0.018940	0.046310	0.00606	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.42	17.43	-6.36	-17.88	0	0	0	0
6201	6356	0.005180	0.029560	0.00444	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.92	-58.85	40.18	59.84	0	0	0	0
6280	6202	0.028350	0.069310	0.00908	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.77	-10.80	-10.71	10.01	0	0	0	0
6340	6202	0.015090	0.086210	0.01295	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.15	3.19	3.15	-4.52	0	0	0	0
6204	6337	0.005390	0.032360	0.00439	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.49	-31.81	32.60	32.02	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.90	-27.41	37.96	27.49	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.90	-27.41	37.96	27.49	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	48.89	86.18	-44.87	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	48.89	86.18	-44.87	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	48.89	86.18	-44.87	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	48.89	86.18	-44.87	0	0	0	0
6207	6313	0.009600	0.057650	0.00782	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.08	-26.40	-123.41	35.73	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.86	25.88	-25.83	-25.90	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.86	25.88	-25.83	-25.90	0	0	0	0
6208	6353	0.010800	0.048120	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.13	-9.50	52.44	10.24	0	0	0	0
6309	6209	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.06	-6.69	-39.77	6.69	0	0	0	0
6211	6210	0.000300	0.016390	0.00000	978.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	467.12	-270.47	-466.13	324.53	0	0	0	0
6213	6210	0.000660	0.044780	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6214	6210	0.000440	0.027570	0.00000	718.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6216	6210	0.000210	0.015960	0.00000	710.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6210	6292	0.001140	0.013770	0.91489	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	424.90	-215.40	-422.46	153.55	0	0	0	0
6212	6211	0.000830	0.033280	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.47	20.97	151.69	-12.24	0	0	0	0
6211	6359	0.003670	0.026240	0.04784	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.68	-41.91	-107.13	41.57	0	0	0	0
6218	6231	0.020840	0.091190	0.01389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.21	8.89	13.26	-9.99	0	0	0	0
6278	6218	0.009850	0.040840	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.77	23.17	-22.66	-23.41	0	0	0	0
6219	6345	0.004080	0.023320	0.00350	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.13	28.80	9.17	-28.91	0	0	0	0
6221	6322	0.016050	0.096340	0.01307	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.98	15.75	-22.86	-16.39	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.99	-54.62	151.07	59.21	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.99	-54.62	151.07	59.21	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.99	-54.62	151.07	59.21	0	0	0	0
6222	6229	0.003750	0.036690	0.07059	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.62	-108.40	-37.15	105.86	0	0	0	0
6255	6222	0.001670	0.016350	0.03146	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	257.49	57.79	-256.33	-49.58	0	0	0	0
6222	6293	0.002330	0.022800	0.04388	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.46	-33.24	113.79	32.10	0	0	0	0
6222	6354	0.004910	0.035080	0.06396	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.34	6.32	49.46	-11.69	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.59	-23.48	81.76	24.46	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.59	-23.48	81.76	24.46	0	0	0	0
6224	6331	0.004670	0.019380	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.31	-25.45	4.34	25.27	0	0	0	0
6225	6307	0.006690	0.029800	0.00437	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.12	6.36	5.12	-6.78	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.01	13.05	-30.98	-13.11	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.01	13.05	-30.98	-13.11	0	0	0	0
6227	6330	0.014720	0.036000	0.00471	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.72	-14.93	-12.66	14.63	0	0	0	0
6229	6228	0.000110	0.013130	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-179.64	36.11	179.67	-31.94	0	0	0	0
6298	6228	0.000220	0.002620	0.17409	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.75	-49.33	-179.67	31.94	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.83	-80.56	73.90	84.88	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.83	-80.56	73.90	84.88	0	0	0	0
6277	6229	0.001470	0.014340	0.02760	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.87	-61.53	68.99	59.80	0	0	0	0
6230	6278	0.009000	0.054040	0.00733	140.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.55	-4.89	-18.52	4.36	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.13	-14.22	56.21	14.46	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.13	-14.22	56.21	14.46	0	0	0	0
6235	6234	0.000060	0.004750	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-345.09	18.35	345.16	-12.90	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-149.49	-29.36	149.66	36.11	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-149.49	-29.36	149.66	36.11	0	0	0	0
6325	6237	0.014180	0.058830	0.00998	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.05	-3.09	-93.82	7.15	0	0	0	0
6237	8102	0.023830	0.143080	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.14	-4.95	-31.90	4.42	0	0	0	0
6238	6345	0.003830	0.022980	0.00312	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.41	-11.98	32.46	11.97	0	0	0	0
6240	6239	0.000280	0.012640	0.00000	1194.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-325.56	-94.00	325.87	108.00	0	0	0	0
6242	6239	0.000400	0.047130	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6243	6239	0.000240	0.019340	0.00000	690.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6244	6239	0.000240	0.016370	0.00000	957.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6245	6239	0.000210	0.013830	0.00000	965.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.03	62.08	-265.89	-52.53	0	0	0	0
6246	6239	0.000110	0.007110	0.00000	967.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.03	117.99	-265.94	-112.42	0	0	0	0
6247	6239	0.000140	0.008670	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6248	6239	0.000180	0.017490	0.00000	689.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6249	6239	0.000460	0.025310	0.00000	685.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6239	7414	0.001500	0.019000	1.24000	2000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.37	-28.96	153.73	-98.07	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-111.95	-24.43	112.09	31.07	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-111.95	-24.43	112.09	31.07	0	0	0	0
6240	6287	0.002180	0.021280	0.04095	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	178.75	0.83	-178.08	1.50	0	0	0	0
6240	6321	0.004730	0.033810	0.06164	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.38	31.04	77.70	-35.06	0	0	0	0
6253	6329	0.015640	0.064880	0.01101	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.22	-17.49	-45.84	17.91	0	0	0	0
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-277.85	-81.17	277.88	85.17	0	0	0	0
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-277.85	-81.17	277.88	85.17	0	0	0	0
6257	6254	0.000110	0.011470	0.00000	726.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6258	6254	0.000370	0.021860	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6259	6254	0.000440	0.021420	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6260	6254	0.000180	0.010380	0.00000	914.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.22	119.96	-204.12	-114.36	0	0	0	0
6292	6254	0.000070	0.001420	0.09917	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	533.29	114.90	-533.09	-120.83	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.49	-31.20	108.60	37.54	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.49	-31.20	108.60	37.54	0	0	0	0
6262	6319	0.012140	0.072870	0.00989	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.02	7.30	-1.01	-8.17	0	0	0	0
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.96	-37.05	-97.87	40.74	0	0	0	0
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.96	-37.05	-97.87	40.74	0	0	0	0
6321	6263	0.003950	0.038630	0.07433	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-186.80	37.84	188.22	-31.55	0	0	0	0
6263	7274	0.004520	0.046980	0.16009	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.94	-24.59	39.02	9.09	0	0	0	0
6266	6265	0.007030	0.240520	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6267	6265	0.019270	0.551790	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6268	6265	0.008220	0.174070	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6269	6265	0.020700	0.590110	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6270	6265	0.018250	0.324240	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6271	6265	0.003360	0.139200	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6272	6265	0.004550	0.190540	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6273	6265	0.008630	0.262160	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6274	6265	0.009020	0.417500	0.00000	39.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.44	-13.88	34.50	13.72	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.44	-13.88	34.50	13.72	0	0	0	0
6278	6277	0.000460	0.028310	0.00000	331.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.23	-65.97	99.29	69.99	0	0	0	0
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.97	-10.45	53.00	11.50	0	0	0	0
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.97	-10.45	53.00	11.50	0	0	0	0
6279	6299	0.002180	0.021350	0.04107	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.83	-11.41	34.86	7.39	0	0	0	0
6286	6285	0.000320	0.023600	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.89	-7.94	59.90	8.79	0	0	0	0
6328	6286	0.033100	0.080920	0.01060	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.35	-8.37	17.47	7.60	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-123.68	-32.49	123.78	38.79	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-123.68	-32.49	123.78	38.79	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.37	15.25	-48.32	-15.13	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.37	15.25	-48.32	-15.13	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.02	-6.35	-17.02	6.23	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.02	-6.35	-17.02	6.23	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.56	-20.35	-56.49	20.62	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.56	-20.35	-56.49	20.62	0	0	0	0
6293	6292	0.000200	0.014110	0.00000	1210.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.36	-55.90	262.51	66.04	0	0	0	0
6295	6292	0.000170	0.008960	0.00000	756.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6296	6292	0.000130	0.007660	0.00000	762.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6297	6292	0.000290	0.020840	0.00000	765.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.11	51.40	-184.00	-44.08	0	0	0	0
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.26	-10.53	74.29	11.90	0	0	0	0
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.26	-10.53	74.29	11.90	0	0	0	0
6294	6339	0.011290	0.027120	0.00368	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.08	-7.87	-35.93	7.88	0	0	0	0
6299	6298	0.000200	0.019390	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.09	2.02	121.12	0.70	0	0	0	0
6301	6298	0.000350	0.025410	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6302	6298	0.000290	0.021620	0.00000	897.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6303	6298	0.000100	0.007330	0.00000	887.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6304	6298	0.000260	0.018160	0.00000	896.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	157.65	-27.44	-157.58	31.92	0	0	0	0
6305	6298	0.000370	0.021880	0.00000	904.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	157.65	-27.44	-157.55	32.85	0	0	0	0
6300	6299	0.001890	0.066920	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-39.72	-10.79	39.75	11.89	0	0	0	0
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.22	-5.79	48.24	7.22	0	0	0	0
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.22	-5.79	48.24	7.22	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.72	-25.62	57.80	25.96	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.72	-25.62	57.80	25.96	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.52	24.90	77.62	-24.44	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.52	24.90	77.62	-24.44	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.52	24.90	77.62	-24.44	0	0	0	0
6316	6315	0.001430	0.076500	0.00000	251.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	98.95	1.81	-98.81	5.81	0	0	0	0
6343	6315	0.005420	0.038700	0.07055	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.63	8.03	83.01	-12.23	0	0	0	0
6317	6316	0.001810	0.067830	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.25	-15.42	48.30	17.24	0	0	0	0
6318	6317	0.001920	0.080140	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.20	-13.28	48.25	15.42	0	0	0	0
6319	6318	0.002210	0.058120	0.00000	163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.14	-11.73	48.20	13.28	0	0	0	0
6324	6320	0.005530	0.024160	0.00368	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.31	-60.32	53.67	61.50	0	0	0	0
6322	6321	0.001140	0.030570	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.96	6.35	109.10	-2.78	0	0	0	0
8140	6326	0.027060	0.066150	0.00866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.56	4.27	6.58	-5.10	0	0	0	0
6336	6328	0.020090	0.120650	0.01637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.21	-2.07	-2.21	0.45	0	0	0	0
6334	6333	0.000330	0.016650	0.00000	1094.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-178.45	8.37	178.56	-3.29	0	0	0	0
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-92.10	-35.42	92.16	38.70	0	0	0	0
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-92.10	-35.42	92.16	38.70	0	0	0	0
6341	7202	0.014050	0.062620	0.00918	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.10	6.65	-79.21	-3.61	0	0	0	0
6343	6342	0.000250	0.016790	0.00000	1137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-158.42	-67.93	158.50	73.00	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-146.19	-20.00	146.25	23.60	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-146.19	-20.00	146.25	23.60	0	0	0	0
6343	6350	0.002920	0.020860	0.03803	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.97	27.99	107.34	-29.10	0	0	0	0
6343	6354	0.001110	0.007900	0.01439	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.11	11.04	-59.07	-12.16	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.61	-2.49	-90.43	3.47	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.61	-2.49	-90.43	3.47	0	0	0	0
6350	6349	0.000190	0.012290	0.00000	1150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.87	-109.61	99.92	112.37	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.26	-7.65	68.34	10.90	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.26	-7.65	68.34	10.90	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.26	-7.65	68.34	10.90	0	0	0	0
6350	6359	0.008160	0.058270	0.10623	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-186.75	103.51	190.65	-85.62	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.21	-9.31	42.22	9.84	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.21	-9.31	42.22	9.84	0	0	0	0
6360	6359	0.002880	0.108620	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.81	-33.26	-83.52	44.05	0	0	0	0
7044	7001	0.007530	0.043000	0.00646	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.43	-5.10	-22.39	4.67	0	0	0	0
7149	7001	0.026710	0.065300	0.00855	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.14	-6.45	-4.13	5.61	0	0	0	0
7001	7337	0.043140	0.103620	0.01406	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.01	-12.91	-19.78	12.03	0	0	0	0
7003	7002	0.000220	0.014900	0.00000	1299.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-242.37	-27.21	242.50	35.98	0	0	0	0
7005	7002	0.000410	0.024930	0.00000	630.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7006	7002	0.000120	0.014170	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7007	7002	0.000340	0.021350	0.00000	639.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7008	7002	0.000450	0.022450	0.00000	629.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.92	82.97	-162.78	-75.87	0	0	0	0
7009	7002	0.000490	0.024990	0.00000	625.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7104	7002	0.000030	0.000700	0.04887	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.60	-10.90	136.60	6.05	0	0	0	0
7002	7227	0.000360	0.007310	0.51017	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-222.79	6.43	222.96	-54.77	0	0	0	0
7366	7002	0.000160	0.001890	0.12566	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.45	-40.20	6.46	27.41	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.97	-0.29	116.09	4.99	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.97	-0.29	116.09	4.99	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.97	-0.29	116.09	4.99	0	0	0	0
7003	7264	0.002250	0.016080	0.02932	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.89	12.24	106.15	-13.39	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	55.91	74.38	-54.97	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	55.91	74.38	-54.97	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	55.91	74.38	-54.97	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.19	6.62	48.24	-6.56	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.19	6.62	48.24	-6.56	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.19	6.62	48.24	-6.56	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.19	6.62	48.24	-6.56	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.06	25.48	-53.85	-24.72	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.06	25.48	-53.85	-24.72	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.06	25.48	-53.85	-24.72	0	0	0	0
7010	7182	0.018960	0.113850	0.01545	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.85	7.68	37.12	-7.56	0	0	0	0
7010	7202	0.005530	0.022940	0.00389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.90	6.87	54.06	-6.57	0	0	0	0
7233	7010	0.004250	0.017630	0.00299	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.50	19.89	79.79	-18.99	0	0	0	0
7254	7011	0.008990	0.040080	0.00588	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.53	-27.05	-106.47	31.14	0	0	0	0
7011	7300	0.005670	0.024800	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.42	-41.28	-80.97	42.85	0	0	0	0
7012	7116	0.005310	0.036270	0.00617	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.70	2.47	77.03	-0.83	0	0	0	0
7343	7012	0.006030	0.041980	0.00686	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.68	4.62	76.04	-2.74	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.80	-33.83	75.09	35.37	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.80	-33.83	75.09	35.37	0	0	0	0
7013	7425	0.003000	0.020910	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.97	28.54	-52.86	-28.11	0	0	0	0
7015	7014	0.009810	0.216650	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.50	0.55	28.54	-0.82	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.50	0.55	28.54	-0.82	0	0	0	0
7014	7124	0.016060	0.038570	0.00523	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.43	-1.94	-0.43	1.43	0	0	0	0
7014	7217	0.004150	0.023710	0.00356	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.60	-14.12	-19.57	13.91	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.65	-1.27	-53.45	1.83	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.65	-1.27	-53.45	1.83	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.65	-1.27	-53.45	1.83	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.65	-1.27	-53.45	1.83	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.64	3.41	-49.59	-3.30	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.64	3.41	-49.59	-3.30	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.64	3.41	-49.59	-3.30	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.86	-4.63	62.99	5.13	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.86	-4.63	62.99	5.13	0	0	0	0
7089	7017	0.004400	0.018260	0.00310	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.71	107.75	34.26	-105.80	0	0	0	0
7017	7183	0.007370	0.044220	0.00600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.49	-67.30	-4.16	68.70	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.25	13.79	92.78	-10.86	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.25	13.79	92.78	-10.86	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.25	13.79	92.78	-10.86	0	0	0	0
7017	7241	0.003820	0.016690	0.00254	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.65	37.13	-61.45	-36.50	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.64	28.06	-40.57	-27.95	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.64	28.06	-40.57	-27.95	0	0	0	0
7019	7018	0.000950	0.043410	0.00000	383.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.23	-28.05	-41.21	29.09	0	0	0	0
7021	7018	0.000690	0.053210	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7022	7018	0.000700	0.056670	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7023	7018	0.000560	0.034860	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7024	7018	0.000190	0.011660	0.00000	456.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	94.75	48.25	-94.73	-47.02	0	0	0	0
7025	7018	0.000940	0.070020	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7042	7018	0.000220	0.002650	0.17583	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.84	-121.76	-132.77	103.96	0	0	0	0
7018	7414	0.000390	0.004680	0.31080	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.22	5.41	-3.22	-38.24	0	0	0	0
7020	7019	0.000760	0.043190	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.71	-11.51	72.75	13.80	0	0	0	0
7043	7019	0.002250	0.016070	0.02930	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.36	11.45	23.37	-14.37	0	0	0	0
7019	7274	0.003320	0.023680	0.04318	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.35	28.62	137.99	-28.54	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.09	27.89	-5.06	-28.11	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.09	27.89	-5.06	-28.11	0	0	0	0
7026	7259	0.011250	0.072650	0.01386	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.78	-2.45	-65.30	4.19	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.37	33.64	-53.16	-32.81	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.37	33.64	-53.16	-32.81	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.79	5.56	74.92	-4.93	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.79	5.56	74.92	-4.93	0	0	0	0
7027	7234	0.004310	0.018860	0.00287	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.71	-39.05	-91.28	40.66	0	0	0	0
7027	7245	0.009740	0.042590	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.22	-15.37	-36.07	15.39	0	0	0	0
7027	7431	0.015000	0.066870	0.00981	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.80	12.35	55.28	-11.17	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.94	-142.54	-89.62	144.58	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.94	-142.54	-89.62	144.58	0	0	0	0
7028	7220	0.003810	0.022890	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.66	82.23	-12.40	-80.99	0	0	0	0
7028	7240	0.006420	0.015680	0.00205	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.23	43.37	-72.78	-42.47	0	0	0	0
7028	7330	0.011830	0.028410	0.00385	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.45	56.47	-38.90	-55.53	0	0	0	0
7030	7029	0.001150	0.085580	0.00000	126.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.17	-13.89	-31.16	14.87	0	0	0	0
7031	7029	0.004160	0.185600	0.00000	107.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.10	0.00	-29.07	1.51	0	0	0	0
7032	7029	0.006980	0.231960	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.13	0	0	0	0
7033	7029	0.005660	0.214390	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.12	0	0	0	0
7034	7029	0.004620	0.306030	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7274	7029	0.004980	0.035560	0.06482	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.79	-23.25	-62.58	18.04	0	0	0	0
7029	7407	0.003740	0.026690	0.04866	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.17	-18.20	-74.96	14.65	0	0	0	0
7415	7029	0.002210	0.015790	0.02879	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.54	14.11	62.63	-16.47	0	0	0	0
7036	7035	0.000360	0.020390	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.78	-38.01	196.92	46.21	0	0	0	0
7040	7035	0.007560	0.054020	0.09848	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.44	0.02	83.96	-6.25	0	0	0	0
7056	7035	0.002170	0.015470	0.02821	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-227.07	-3.34	228.18	8.42	0	0	0	0
7035	7390	0.001540	0.015050	0.02896	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-296.59	-53.91	297.97	64.35	0	0	0	0
7035	8031	0.005260	0.051460	0.09901	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-212.47	5.53	214.81	7.18	0	0	0	0
7036	7128	0.005000	0.022280	0.00327	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.03	4.06	61.22	-3.55	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.18	-1.49	96.60	3.90	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.18	-1.49	96.60	3.90	0	0	0	0
7038	7037	0.000160	0.009950	0.00000	1055.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-320.81	-61.42	320.98	72.01	0	0	0	0
7047	7037	0.000240	0.002930	0.19466	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	210.42	-43.90	-210.31	25.42	0	0	0	0
7037	7428	0.000600	0.012320	0.85919	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.67	-97.43	110.76	11.26	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.12	-22.34	139.29	27.60	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.12	-22.34	139.29	27.60	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.67	13.80	42.69	-16.77	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.67	13.80	42.69	-16.77	0	0	0	0
7038	7184	0.002470	0.024190	0.04653	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.07	-14.50	64.17	10.84	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.45	-29.19	10.46	27.12	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.45	-29.19	10.46	27.12	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.16	-12.49	-77.98	13.43	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.16	-12.49	-77.98	13.43	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.16	-12.49	-77.98	13.43	0	0	0	0
7039	7397	0.029040	0.069770	0.00947	240.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.09	15.43	125.48	-5.85	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.88	-12.57	120.01	17.48	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.88	-12.57	120.01	17.48	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.29	-17.49	78.42	11.39	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.29	-17.49	78.42	11.39	0	0	0	0
7041	7238	0.013730	0.061210	0.00898	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.55	-33.69	-27.29	33.92	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.80	-14.00	73.24	16.11	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.80	-14.00	73.24	16.11	0	0	0	0
7043	7042	0.000080	0.009080	0.00000	1048.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	113.07	-85.62	-113.06	87.38	0	0	0	0
7045	7042	0.000290	0.019510	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7046	7042	0.000130	0.009000	0.00000	716.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7058	7042	0.000600	0.007310	0.48578	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.80	-85.03	-19.78	34.38	0	0	0	0
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.58	-13.12	44.60	14.31	0	0	0	0
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.58	-13.12	44.60	14.31	0	0	0	0
7044	7416	0.019740	0.048240	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.53	-3.98	20.62	3.53	0	0	0	0
7048	7047	0.000110	0.008190	0.00000	1125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-400.89	-46.03	401.07	59.28	0	0	0	0
7199	7047	0.000240	0.002940	0.19535	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	612.37	6.33	-611.49	-15.39	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-176.37	7.64	176.58	0.58	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-176.37	7.64	176.58	0.58	0	0	0	0
7228	7048	0.000680	0.006650	0.01279	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.80	-21.94	84.85	21.17	0	0	0	0
7342	7048	0.001340	0.013090	0.02519	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.16	-25.98	-37.13	23.71	0	0	0	0
7049	7089	0.006710	0.046770	0.00764	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.76	-34.85	-76.28	37.36	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.88	20.04	25.93	-20.22	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.88	20.04	25.93	-20.22	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.88	20.04	25.93	-20.22	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.93	0.06	37.98	-0.16	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.93	0.06	37.98	-0.16	0	0	0	0
7050	7251	0.010930	0.047810	0.00728	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.44	-20.54	-25.32	20.33	0	0	0	0
7051	7086	0.010630	0.046500	0.00708	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.58	17.20	11.63	-17.69	0	0	0	0
7051	7181	0.006310	0.036050	0.00542	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.22	24.01	11.27	-24.28	0	0	0	0
7276	7051	0.003830	0.016760	0.00255	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.87	109.25	-6.42	-107.55	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.67	13.22	34.69	-13.26	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.67	13.22	34.69	-13.26	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.65	12.27	107.73	-6.01	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.65	12.27	107.73	-6.01	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.65	12.27	107.73	-6.01	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.65	12.27	107.73	-6.01	0	0	0	0
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.48	-74.44	-64.65	77.58	0	0	0	0
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.48	-74.44	-64.65	77.58	0	0	0	0
7052	7221	0.009690	0.040200	0.00682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.61	14.65	-58.26	-13.87	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.99	-26.57	81.18	27.47	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.99	-26.57	81.18	27.47	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.90	-1.99	-7.90	1.75	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.90	-1.99	-7.90	1.75	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.90	-1.99	-7.90	1.75	0	0	0	0
7054	7086	0.010350	0.062170	0.00844	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.36	-2.14	31.47	1.95	0	0	0	0
7243	7054	0.005580	0.036010	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.11	25.71	-44.95	-25.39	0	0	0	0
7054	7387	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.32	1.22	-11.31	-1.65	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.00	18.08	-58.86	-17.56	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.00	18.08	-58.86	-17.56	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.15	-2.90	-88.04	3.50	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.15	-2.90	-88.04	3.50	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.15	-2.90	-88.04	3.50	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.15	-2.90	-88.04	3.50	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.62	39.66	82.75	-38.99	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.62	39.66	82.75	-38.99	0	0	0	0
7057	7056	0.001610	0.049760	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-111.41	-22.39	111.63	28.97	0	0	0	0
7056	7156	0.002870	0.020470	0.03732	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.52	2.87	-128.05	-3.24	0	0	0	0
7056	7160	0.001870	0.019440	0.06623	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.28	-16.49	26.30	9.97	0	0	0	0
7056	7420	0.001300	0.009300	0.01695	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.20	-12.02	-13.20	10.35	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.56	3.64	18.57	-3.84	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.56	3.64	18.57	-3.84	0	0	0	0
7059	7058	0.000200	0.016030	0.00000	605.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.28	-6.48	-3.28	6.49	0	0	0	0
7061	7058	0.000300	0.024490	0.00000	535.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.52	0.00	-7.52	0.01	0	0	0	0
7062	7058	0.000300	0.022390	0.00000	531.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.52	0.00	-7.52	0.01	0	0	0	0
7063	7058	0.000390	0.024170	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.52	0.00	-7.52	0.01	0	0	0	0
7064	7058	0.000170	0.018510	0.00000	530.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.52	0.00	-7.52	0.01	0	0	0	0
7065	7058	0.000310	0.020350	0.00000	520.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	122.37	-12.75	-122.32	15.71	0	0	0	0
7066	7058	0.000300	0.021880	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.52	0.00	-7.52	0.01	0	0	0	0
7058	7095	0.000640	0.007710	0.51240	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-311.14	185.95	312.01	-228.24	0	0	0	0
7304	7058	0.001000	0.010000	0.67000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-372.54	-66.05	373.90	10.18	0	0	0	0
7406	7058	0.000060	0.000730	0.04856	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.17	128.45	88.19	-133.35	0	0	0	0
7060	7059	0.001680	0.059480	0.00000	188.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-41.04	8.79	41.06	-7.79	0	0	0	0
7059	7407	0.000620	0.004440	0.00809	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.82	14.27	36.83	-15.04	0	0	0	0
7129	7060	0.011910	0.053060	0.00778	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.28	9.20	48.56	-8.79	0	0	0	0
7067	7245	0.008290	0.047340	0.00711	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.24	-27.58	33.40	27.79	0	0	0	0
7067	7291	0.007480	0.042740	0.00642	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.03	8.61	3.04	-9.19	0	0	0	0
7067	7344	0.010020	0.024490	0.00321	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.61	-4.47	21.66	4.28	0	0	0	0
7069	7068	0.002300	0.071540	0.00000	145.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.67	-9.40	-38.63	10.53	0	0	0	0
7305	7068	0.002100	0.020500	0.03945	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.20	39.84	75.35	-42.38	0	0	0	0
7069	7413	0.013120	0.058460	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.76	-14.75	37.97	14.83	0	0	0	0
7070	7100	0.006210	0.043240	0.00707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.75	-5.72	-10.75	5.10	0	0	0	0
7070	7257	0.006190	0.035380	0.00532	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.82	11.53	13.84	-11.93	0	0	0	0
7070	7317	0.005280	0.036070	0.00614	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.72	10.44	84.10	-8.41	0	0	0	0
7070	7398	0.002380	0.010630	0.00156	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.06	-44.88	-16.00	44.97	0	0	0	0
7123	7071	0.011900	0.028580	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.86	-4.53	-35.71	4.49	0	0	0	0
7408	7071	0.034820	0.085110	0.01114	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.70	5.34	33.08	-5.55	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.69	11.62	35.74	-11.67	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.69	11.62	35.74	-11.67	0	0	0	0
7074	7073	0.000620	0.037760	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-60.41	-6.63	60.43	8.02	0	0	0	0
7171	7073	0.002200	0.015750	0.02871	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.27	-3.66	-25.26	0.87	0	0	0	0
7205	7073	0.004020	0.039290	0.07559	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.22	1.73	-35.17	-8.89	0	0	0	0
7405	7074	0.004990	0.020670	0.00351	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.00	12.66	12.02	-12.95	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.03	26.89	-46.69	-25.91	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.03	26.89	-46.69	-25.91	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.99	40.81	-7.88	-40.88	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.99	40.81	-7.88	-40.88	0	0	0	0
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-249.12	-31.06	249.16	33.90	0	0	0	0
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-249.12	-31.06	249.16	33.90	0	0	0	0
7079	7076	0.000240	0.016750	0.00000	855.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	228.53	116.38	-228.39	-105.98	0	0	0	0
7080	7076	0.000370	0.021470	0.00000	857.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7081	7076	0.000300	0.021660	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7082	7076	0.000280	0.017190	0.00000	847.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7204	7076	0.000140	0.001720	0.11430	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-258.10	13.91	258.19	-24.45	0	0	0	0
7076	7422	0.000610	0.007410	0.49226	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-528.14	62.63	529.85	-91.95	0	0	0	0
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.88	-4.82	73.94	7.30	0	0	0	0
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.88	-4.82	73.94	7.30	0	0	0	0
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.77	12.37	-96.65	-13.19	0	0	0	0
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.77	12.37	-96.65	-13.19	0	0	0	0
7206	7078	0.008280	0.036920	0.00541	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.62	13.07	-0.60	-13.55	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	11.60	-74.03	-10.88	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.18	11.60	-74.03	-10.88	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-110.89	-18.75	110.96	22.58	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-110.89	-18.75	110.96	22.58	0	0	0	0
7083	7105	0.002330	0.022800	0.04386	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.45	-16.51	-57.37	12.89	0	0	0	0
7083	7171	0.001930	0.018850	0.03628	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.78	-16.11	-38.75	12.77	0	0	0	0
7083	7184	0.006060	0.043260	0.07887	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.48	-11.21	4.48	3.29	0	0	0	0
7083	7264	0.001300	0.012720	0.02448	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.00	-25.71	-37.97	23.50	0	0	0	0
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.37	-10.64	-175.83	12.19	0	0	0	0
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.37	-10.64	-175.83	12.19	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.32	-1.55	-44.11	1.84	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.32	-1.55	-44.11	1.84	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.82	-0.86	-45.75	0.97	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.82	-0.86	-45.75	0.97	0	0	0	0
7086	7222	0.005490	0.022790	0.00387	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.29	0.33	5.29	-0.70	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.60	0.13	37.75	-0.41	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.60	0.13	37.75	-0.41	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.20	3.57	85.42	-2.52	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.25	13.87	-84.94	-12.18	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.25	13.87	-84.94	-12.18	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.25	13.87	-84.94	-12.18	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.82	-18.95	-91.67	19.77	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.82	-18.95	-91.67	19.77	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.82	-18.95	-91.67	19.77	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.82	-18.95	-91.67	19.77	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.82	-18.95	-91.67	19.77	0	0	0	0
7088	7116	0.018940	0.084390	0.01238	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.77	8.75	26.93	-9.25	0	0	0	0
7088	7147	0.018020	0.074750	0.01268	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.56	-43.44	-102.19	52.03	0	0	0	0
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.97	-0.73	-74.26	3.03	0	0	0	0
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.97	-0.73	-74.26	3.03	0	0	0	0
7089	7388	0.006790	0.028180	0.00478	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.16	58.57	-26.89	-57.91	0	0	0	0
7089	7427	0.005700	0.024920	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.78	102.28	-33.14	-99.85	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.81	-1.80	42.87	1.84	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.81	-1.80	42.87	1.84	0	0	0	0
7091	7226	0.007300	0.043860	0.00595	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.14	68.59	34.55	-66.73	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.00	69.54	40.36	-67.69	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.00	69.54	40.36	-67.69	0	0	0	0
7091	7418	0.022560	0.054200	0.00736	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.34	54.81	34.24	-53.42	0	0	0	0
7092	7216	0.005950	0.014540	0.00190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.06	6.72	-30.01	-6.77	0	0	0	0
7092	7250	0.004370	0.018130	0.00308	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.51	-34.16	31.61	34.25	0	0	0	0
7092	7258	0.002240	0.009800	0.00149	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.01	8.39	51.07	-8.27	0	0	0	0
7092	7330	0.004140	0.018460	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.36	-2.11	-10.36	1.86	0	0	0	0
7092	7384	0.003560	0.020360	0.00306	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.64	10.04	-14.62	-10.27	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.36	11.18	-41.31	-11.18	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.36	11.18	-41.31	-11.18	0	0	0	0
7093	7225	0.009900	0.043310	0.00660	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.11	-2.86	-2.11	2.22	0	0	0	0
7241	7093	0.008310	0.020300	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.01	4.29	19.04	-4.47	0	0	0	0
7093	7258	0.015890	0.038180	0.00518	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.94	-1.24	14.98	0.82	0	0	0	0
7094	7276	0.003410	0.014140	0.00240	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.71	-54.27	49.89	54.78	0	0	0	0
7094	7388	0.010290	0.024710	0.00335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.98	32.54	4.09	-32.61	0	0	0	0
7096	7095	0.000220	0.013260	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-248.12	12.51	248.25	-4.46	0	0	0	0
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	683.95	36.56	-682.64	103.52	0	0	0	0
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	683.95	36.56	-682.64	103.52	0	0	0	0
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	683.95	-60.93	-682.92	112.93	0	0	0	0
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	683.95	-60.93	-682.92	112.93	0	0	0	0
7304	7095	0.000710	0.008550	0.56788	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-707.26	126.68	710.88	-141.17	0	0	0	0
7422	7095	0.001000	0.010000	0.66000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1452.20	217.62	1473.58	-70.85	0	0	0	0
7097	7096	0.000970	0.051730	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.42	-14.04	-14.41	14.24	0	0	0	0
7261	7096	0.002700	0.019280	0.03515	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-274.08	49.68	276.14	-38.55	0	0	0	0
7097	7153	0.034080	0.083310	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.81	2.23	0.81	-3.32	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.96	-8.41	-16.95	8.24	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.96	-8.41	-16.95	8.24	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	-4.56	56.80	4.76	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	-4.56	56.80	4.76	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	-4.56	56.80	4.76	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	-4.56	56.80	4.76	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.60	6.99	-51.55	-6.85	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.60	6.99	-51.55	-6.85	0	0	0	0
7101	7183	0.008370	0.037290	0.00547	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.05	-94.30	-39.16	97.69	0	0	0	0
7101	7386	0.009720	0.042540	0.00648	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.13	-6.21	-44.93	6.46	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.74	-8.60	46.82	8.72	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.74	-8.60	46.82	8.72	0	0	0	0
7290	7102	0.005510	0.022850	0.00388	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.82	15.96	10.84	-16.25	0	0	0	0
7103	7255	0.005980	0.026140	0.00398	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.82	-8.46	35.91	8.43	0	0	0	0
7103	7381	0.019100	0.046690	0.00611	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.68	-24.64	-28.41	24.70	0	0	0	0
7105	7104	0.000120	0.011940	0.00000	1312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-218.37	-40.42	218.43	46.26	0	0	0	0
7107	7104	0.000160	0.010120	0.00000	592.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7108	7104	0.000660	0.045400	0.00000	335.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7109	7104	0.000380	0.037670	0.00000	339.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7110	7104	0.000180	0.018950	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7111	7104	0.000200	0.019420	0.00000	743.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7112	7104	0.000160	0.011750	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7113	7104	0.000310	0.022700	0.00000	748.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.90	99.76	-195.76	-89.45	0	0	0	0
7114	7104	0.000180	0.010980	0.00000	752.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7115	7104	0.000160	0.010980	0.00000	744.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7130	7104	0.000050	0.001020	0.07092	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.92	-61.16	113.93	54.10	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-128.70	0.07	128.79	5.44	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-128.70	0.07	128.79	5.44	0	0	0	0
7105	7187	0.002430	0.023730	0.04566	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.86	4.33	-41.82	-8.50	0	0	0	0
7105	7205	0.002020	0.019790	0.03807	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.87	-9.75	78.99	7.13	0	0	0	0
7105	7332	0.000740	0.007250	0.01395	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.17	22.08	-55.14	-23.23	0	0	0	0
7116	7340	0.014090	0.061600	0.00938	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.19	-15.43	-55.70	16.68	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.22	7.35	57.19	-5.95	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.22	7.35	57.19	-5.95	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.22	7.35	57.19	-5.95	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.66	-25.97	80.82	26.82	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.66	-25.97	80.82	26.82	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.50	-16.79	129.86	19.00	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.50	-16.79	129.86	19.00	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.50	-16.79	129.86	19.00	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.02	-13.54	-83.72	15.09	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.02	-13.54	-83.72	15.09	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.94	7.96	-58.84	-7.60	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.94	7.96	-58.84	-7.60	0	0	0	0
7118	7404	0.005500	0.037590	0.00640	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.88	-19.14	-32.80	19.07	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.21	4.30	-69.12	-3.90	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.21	4.30	-69.12	-3.90	0	0	0	0
7119	7259	0.011920	0.028650	0.00389	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.97	-38.38	-23.72	38.59	0	0	0	0
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.74	16.04	-39.66	-15.96	0	0	0	0
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.74	16.04	-39.66	-15.96	0	0	0	0
7121	7120	0.009400	0.185290	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7122	7120	0.006620	0.192980	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7120	7248	0.006450	0.036870	0.00554	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.72	-2.73	-11.71	2.24	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.01	-0.63	102.32	2.46	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.01	-0.63	102.32	2.46	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.72	19.27	43.75	-19.22	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.72	19.27	43.75	-19.22	0	0	0	0
7123	7153	0.062600	0.153020	0.02004	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.39	2.65	-19.15	-4.11	0	0	0	0
7124	7180	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.89	-12.97	-2.88	12.78	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.59	-61.98	233.66	69.68	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.59	-61.98	233.66	69.68	0	0	0	0
7125	7331	0.000570	0.006960	0.46259	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	8.84	56.77	-55.76	0	0	0	0
7346	7125	0.000060	0.001280	0.11073	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	410.69	139.22	-410.58	-148.20	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-185.05	-8.12	185.12	12.16	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-185.05	-8.12	185.12	12.16	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-185.05	-8.12	185.12	12.16	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-185.05	-8.12	185.12	12.16	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-185.05	-8.12	185.12	12.16	0	0	0	0
7126	7305	0.006910	0.049340	0.08995	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-282.40	33.57	287.99	-2.82	0	0	0	0
7126	7332	0.005920	0.042280	0.07708	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.28	-4.09	1.28	-3.65	0	0	0	0
7126	7423	0.006120	0.043750	0.07976	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.37	6.08	89.86	-10.59	0	0	0	0
7391	7128	0.005670	0.038720	0.00659	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.62	18.31	-105.98	-14.57	0	0	0	0
7277	7129	0.012200	0.073280	0.00994	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.05	9.79	11.08	-10.68	0	0	0	0
7303	7129	0.023960	0.057550	0.00781	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.34	-0.22	33.60	0.03	0	0	0	0
7131	7130	0.000300	0.014340	0.00000	1373.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-169.51	-37.14	169.60	41.43	0	0	0	0
7133	7130	0.000460	0.053580	0.00000	295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7134	7130	0.000200	0.013470	0.00000	776.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7135	7130	0.000240	0.016920	0.00000	767.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7136	7130	0.000250	0.018600	0.00000	768.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7137	7130	0.000430	0.019280	0.00000	781.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7138	7130	0.000100	0.006970	0.00000	1053.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7139	7130	0.001000	0.046600	0.00000	357.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7140	7130	0.000430	0.039370	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7141	7130	0.000370	0.025840	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7142	7130	0.000450	0.034130	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7263	7130	0.000150	0.001820	0.12090	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.69	-31.98	-55.68	19.73	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.93	-21.84	114.08	26.41	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.93	-21.84	114.08	26.41	0	0	0	0
7131	7160	0.004840	0.047310	0.09103	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.35	-5.00	45.45	-3.22	0	0	0	0
7131	7278	0.002300	0.016440	0.02997	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.51	-3.66	-9.51	0.66	0	0	0	0
7131	7401	0.002480	0.017710	0.03228	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.81	-7.02	22.83	3.87	0	0	0	0
7132	7283	0.003060	0.019800	0.00378	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.99	4.44	46.05	-4.39	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	-5.72	74.31	6.21	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	-5.72	74.31	6.21	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.21	-5.72	74.31	6.21	0	0	0	0
7143	7173	0.007560	0.043200	0.00649	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.37	36.05	-33.19	-35.63	0	0	0	0
7234	7143	0.006930	0.041590	0.00564	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.45	-5.90	-10.44	5.40	0	0	0	0
7143	7238	0.033710	0.147470	0.02246	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.65	-7.03	19.79	5.37	0	0	0	0
7300	7143	0.009160	0.052310	0.00786	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.69	53.03	-45.26	-51.40	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.81	-0.26	-23.78	-0.08	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.81	-0.26	-23.78	-0.08	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.43	9.98	-80.27	-9.13	0	0	0	0
7146	7145	0.004560	0.212850	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7145	7234	0.010400	0.062430	0.00847	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.31	58.22	26.71	-56.66	0	0	0	0
7145	7243	0.013480	0.055910	0.00949	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.14	69.34	23.83	-67.46	0	0	0	0
7381	7145	0.006450	0.038760	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.20	-88.21	-21.66	90.87	0	0	0	0
7145	7404	0.011390	0.068410	0.00928	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.53	66.98	30.12	-64.42	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.97	-29.08	-66.88	29.51	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.97	-29.08	-66.88	29.51	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.97	-29.08	-66.88	29.51	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.97	-29.08	-66.88	29.51	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.17	-49.73	78.37	50.81	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.17	-49.73	78.37	50.81	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.32	-18.67	-0.32	18.47	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.32	-18.67	-0.32	18.47	0	0	0	0
7148	7245	0.008010	0.045770	0.00688	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.54	-16.24	10.57	15.73	0	0	0	0
7148	7298	0.007780	0.034020	0.00518	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.02	-4.40	3.02	3.90	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.71	-16.57	13.73	16.22	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.71	-16.57	13.73	16.22	0	0	0	0
7149	7408	0.013500	0.077100	0.01159	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.72	2.98	12.74	-4.02	0	0	0	0
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.20	-2.53	87.27	5.63	0	0	0	0
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.20	-2.53	87.27	5.63	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.80	75.57	132.03	-77.04	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.80	75.57	132.03	-77.04	0	0	0	0
7150	7420	0.005200	0.037150	0.06773	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	185.51	45.18	-183.70	-39.25	0	0	0	0
8004	7150	0.010320	0.100900	0.19415	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.38	-15.48	-96.45	4.01	0	0	0	0
7151	7254	0.004770	0.030780	0.00587	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.55	-7.42	-142.62	12.85	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.83	-6.27	56.89	6.45	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.83	-6.27	56.89	6.45	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.15	-6.96	58.20	7.11	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.15	-6.96	58.20	7.11	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.89	21.56	22.96	-21.84	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.89	21.56	22.96	-21.84	0	0	0	0
7300	7154	0.004820	0.027530	0.00414	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.77	101.22	3.24	-98.98	0	0	0	0
7154	7411	0.004390	0.026340	0.00357	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.52	39.26	-1.45	-39.21	0	0	0	0
7155	7258	0.003560	0.020320	0.00305	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.80	-22.13	30.85	22.13	0	0	0	0
7155	7316	0.007160	0.031930	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.09	-0.09	24.13	-0.18	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.98	-11.44	160.07	17.28	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.98	-11.44	160.07	17.28	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.98	-11.44	160.07	17.28	0	0	0	0
7176	7156	0.000940	0.009750	0.03322	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	263.74	9.29	-263.09	-5.84	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.54	-21.38	44.60	13.00	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.54	-21.38	44.60	13.00	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.75	20.73	-84.50	-19.35	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.75	20.73	-84.50	-19.35	0	0	0	0
7173	7158	0.004590	0.019030	0.00323	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.42	11.97	53.56	-11.69	0	0	0	0
7158	7291	0.009740	0.042600	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.80	6.23	-10.78	-6.78	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.61	-8.37	59.71	8.70	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.61	-8.37	59.71	8.70	0	0	0	0
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-581.43	-44.89	581.76	61.83	0	0	0	0
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-581.43	-44.89	581.76	61.83	0	0	0	0
7162	7159	0.000220	0.016030	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.54	56.30	-110.51	-53.92	0	0	0	0
7163	7159	0.000340	0.024890	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7164	7159	0.000170	0.018040	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7165	7159	0.000170	0.016240	0.00000	512.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7166	7159	0.000430	0.029100	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7167	7159	0.000500	0.035350	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7168	7159	0.000250	0.023470	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7169	7159	0.000160	0.019160	0.00000	416.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7170	7159	0.000160	0.012420	0.00000	1042.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	350.69	178.59	-350.46	-160.47	0	0	0	0
7159	7175	0.000080	0.001680	0.11713	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-811.40	115.94	811.93	-116.74	0	0	0	0
7199	7159	0.000190	0.002300	0.15283	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.94	4.10	-192.87	-18.83	0	0	0	0
7159	7227	0.000130	0.002710	0.18901	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	301.71	-6.39	-301.60	-10.42	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.14	-8.83	193.28	16.28	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.14	-8.83	193.28	16.28	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.14	-8.83	193.28	16.28	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.14	-8.83	193.28	16.28	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.14	-8.83	193.28	16.28	0	0	0	0
7187	7160	0.002620	0.025620	0.04929	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.30	-2.67	124.70	1.64	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.68	0.65	-108.51	0.36	0	0	0	0
7172	7171	0.000270	0.017420	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.87	16.57	82.89	-15.34	0	0	0	0
7171	7252	0.007520	0.053720	0.09795	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.42	6.23	69.79	-13.48	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.53	20.96	9.54	-21.19	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.53	20.96	9.54	-21.19	0	0	0	0
7173	7387	0.004150	0.023680	0.00356	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.83	-8.23	-7.83	7.92	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.43	-26.20	62.53	26.64	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.43	-26.20	62.53	26.64	0	0	0	0
7174	7257	0.008380	0.050310	0.00683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.44	3.29	17.47	-3.79	0	0	0	0
7301	7174	0.001780	0.011520	0.00220	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.97	-13.62	55.03	13.79	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-387.96	-34.00	388.25	52.78	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-387.96	-34.00	388.25	52.78	0	0	0	0
7175	7389	0.000560	0.006840	0.45463	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1588.42	11.18	1602.34	112.09	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.17	-25.86	138.38	34.98	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.17	-25.86	138.38	34.98	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.17	-25.86	138.38	34.98	0	0	0	0
7176	7200	0.001900	0.013590	0.02477	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.87	-42.62	-49.79	40.70	0	0	0	0
7176	7409	0.005130	0.036660	0.06684	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.16	-3.59	-47.05	-2.29	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.40	7.73	27.42	-7.87	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.40	7.73	27.42	-7.87	0	0	0	0
7295	7178	0.005410	0.024090	0.00353	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.22	-4.86	-52.07	5.20	0	0	0	0
7178	7404	0.007770	0.018980	0.00249	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.32	-2.57	34.41	2.56	0	0	0	0
7179	7244	0.009450	0.042130	0.00618	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.84	3.22	25.90	-3.53	0	0	0	0
7179	7257	0.014290	0.059300	0.01006	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.75	5.24	3.75	-6.19	0	0	0	0
7179	7336	0.009940	0.041210	0.00699	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.22	-24.97	11.30	24.59	0	0	0	0
7216	7180	0.004370	0.010690	0.00140	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.00	-19.17	25.04	19.14	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.28	5.00	-11.27	-5.30	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.28	5.00	-11.27	-5.30	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.69	27.41	32.75	-27.42	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.69	27.41	32.75	-27.42	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.11	-6.49	87.29	7.35	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.11	-6.49	87.29	7.35	0	0	0	0
7242	7181	0.001940	0.013550	0.00221	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.55	6.55	-118.27	-4.81	0	0	0	0
7385	7181	0.010450	0.025530	0.00334	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.70	12.83	2.72	-13.11	0	0	0	0
7182	7237	0.013270	0.075790	0.01139	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.57	6.98	38.78	-6.91	0	0	0	0
7183	7417	0.008810	0.021530	0.00282	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.48	107.70	-20.47	-105.52	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.91	-17.67	63.94	19.08	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.91	-17.67	63.94	19.08	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.91	-17.67	63.94	19.08	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.91	-17.67	63.94	19.08	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.19	29.06	-108.14	-30.15	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.19	29.06	-108.14	-30.15	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.19	29.06	-108.14	-30.15	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.39	-10.03	68.69	11.40	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.39	-10.03	68.69	11.40	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-437.38	-61.21	437.65	78.83	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-437.38	-61.21	437.65	78.83	0	0	0	0
7189	7186	0.000620	0.042220	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7190	7186	0.000460	0.053430	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7191	7186	0.000530	0.030940	0.00000	258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7192	7186	0.000500	0.036590	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7193	7186	0.000460	0.027130	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7194	7186	0.000200	0.015080	0.00000	861.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7195	7186	0.000290	0.017480	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7196	7186	0.000130	0.009400	0.00000	866.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.83	117.55	-230.75	-111.49	0	0	0	0
7197	7186	0.000080	0.006040	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7186	7341	0.000310	0.006390	0.44587	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-606.89	53.92	608.03	-75.72	0	0	0	0
7346	7186	0.000260	0.005320	0.37115	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.69	62.57	-37.67	-100.10	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-223.42	-19.09	223.54	28.39	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-223.42	-19.09	223.54	28.39	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-223.42	-19.09	223.54	28.39	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-223.43	-18.85	223.57	28.15	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-223.43	-18.85	223.57	28.15	0	0	0	0
7187	7401	0.001920	0.018780	0.03613	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.89	-7.88	77.01	5.36	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.87	10.61	-88.78	-10.15	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.20	97.50	53.58	-95.28	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.20	97.50	53.58	-95.28	0	0	0	0
7198	7225	0.011190	0.077980	0.01275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.11	46.51	-45.65	-44.61	0	0	0	0
7200	7199	0.000200	0.014120	0.00000	1344.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-331.24	-11.35	331.45	26.67	0	0	0	0
7199	7331	0.000400	0.008190	0.57112	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	308.71	-36.22	-308.33	-14.33	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.28	14.60	102.34	-10.59	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.28	14.60	102.34	-10.59	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.28	14.60	102.34	-10.59	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.28	14.60	102.34	-10.59	0	0	0	0
7420	7200	0.002310	0.022550	0.04338	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.35	-17.17	-28.32	13.02	0	0	0	0
7203	7247	0.006760	0.038640	0.00581	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.85	-1.33	18.87	0.90	0	0	0	0
7203	7313	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.34	-10.15	-31.14	9.82	0	0	0	0
7393	7203	0.036370	0.088910	0.01164	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.09	-2.76	-22.90	2.09	0	0	0	0
7426	7203	0.035960	0.087920	0.01151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.99	-4.67	-3.98	3.57	0	0	0	0
7205	7204	0.000140	0.010150	0.00000	1324.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-149.12	-21.75	149.15	24.02	0	0	0	0
7207	7204	0.000390	0.024630	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7208	7204	0.000130	0.009230	0.00000	1265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7209	7204	0.000070	0.006390	0.00000	1260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7210	7204	0.000470	0.021880	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7211	7204	0.000250	0.015730	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7212	7204	0.000390	0.025570	0.00000	669.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7263	7204	0.000180	0.002180	0.14491	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.13	-52.99	215.22	39.26	0	0	0	0
7204	7428	0.001150	0.013990	0.92975	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.26	-77.19	106.40	-16.55	0	0	0	0
7206	7205	0.002290	0.092030	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-28.72	3.58	28.74	-2.82	0	0	0	0
7282	7205	0.000790	0.008220	0.02799	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.16	-18.52	6.16	15.71	0	0	0	0
7206	7294	0.006800	0.039000	0.00580	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.10	-16.64	-28.03	16.45	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.84	-34.82	-56.14	35.98	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.84	-34.82	-56.14	35.98	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.84	-34.82	-56.14	35.98	0	0	0	0
7293	7213	0.008800	0.038510	0.00586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.82	-20.57	35.97	20.62	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	16.11	63.90	-15.07	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	16.11	63.90	-15.07	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	16.11	63.90	-15.07	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	16.11	63.90	-15.07	0	0	0	0
7214	7257	0.009670	0.042290	0.00644	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.24	11.60	38.40	-11.53	0	0	0	0
7214	7297	0.007550	0.033650	0.00493	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.10	-4.29	9.11	3.84	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.70	15.28	-5.69	-15.54	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.70	15.28	-5.69	-15.54	0	0	0	0
7411	7215	0.002530	0.017290	0.00294	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.11	36.22	75.29	-35.29	0	0	0	0
7215	7431	0.004650	0.020750	0.00304	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.58	-1.72	112.18	4.06	0	0	0	0
7216	7382	0.007250	0.032340	0.00474	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.75	6.28	0.75	-6.73	0	0	0	0
7216	7386	0.007940	0.047690	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.04	-6.57	9.05	6.00	0	0	0	0
7249	7217	0.001920	0.011520	0.00156	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.24	-26.58	-20.22	26.56	0	0	0	0
7217	7276	0.013080	0.031970	0.00419	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.68	-62.12	14.21	63.00	0	0	0	0
7421	7218	0.007970	0.033070	0.00561	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.89	11.67	14.92	-12.10	0	0	0	0
7218	8009	0.022770	0.055670	0.00729	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.60	-1.53	49.15	2.15	0	0	0	0
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.47	34.69	104.57	-30.50	0	0	0	0
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.47	34.69	104.57	-30.50	0	0	0	0
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.92	3.85	-101.10	2.92	0	0	0	0
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.92	3.85	-101.10	2.92	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.73	-10.77	-138.62	17.65	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.73	-10.77	-138.62	17.65	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.73	-10.77	-138.62	17.65	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.41	-14.99	-28.39	14.93	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.41	-14.99	-28.39	14.93	0	0	0	0
7220	7396	0.006510	0.044480	0.00757	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.71	11.10	29.78	-11.39	0	0	0	0
7221	7296	0.006520	0.028490	0.00434	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.86	9.99	-54.65	-9.51	0	0	0	0
7222	7338	0.006150	0.015030	0.00197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.03	-8.01	-21.00	7.90	0	0	0	0
7222	7362	0.011140	0.048730	0.00742	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.87	-2.24	-15.84	1.65	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.01	14.34	-99.80	-13.15	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.01	14.34	-99.80	-13.15	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.01	14.34	-99.80	-13.15	0	0	0	0
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.53	6.07	-99.83	-3.47	0	0	0	0
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.53	6.07	-99.83	-3.47	0	0	0	0
7223	7425	0.005660	0.032290	0.00485	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.62	13.25	-63.38	-12.35	0	0	0	0
7224	7248	0.007050	0.040270	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.51	7.30	-12.49	-7.80	0	0	0	0
7384	7224	0.004290	0.010490	0.00137	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.22	-18.44	-6.21	18.35	0	0	0	0
7224	7417	0.004790	0.028740	0.00390	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.84	-34.36	27.93	34.54	0	0	0	0
7246	7225	0.006620	0.027470	0.00466	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.68	-23.36	-17.62	23.14	0	0	0	0
7225	7395	0.008090	0.046180	0.00694	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.63	-12.32	12.65	11.78	0	0	0	0
7226	7240	0.007010	0.030670	0.00467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.61	-12.38	-2.60	11.96	0	0	0	0
7226	7250	0.006360	0.036330	0.00546	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.18	-1.61	24.22	1.28	0	0	0	0
7226	7272	0.005040	0.022440	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.34	37.93	46.52	-37.44	0	0	0	0
7226	7338	0.011450	0.027980	0.00366	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.68	29.96	-1.58	-30.06	0	0	0	0
7228	7227	0.000160	0.010980	0.00000	1259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-397.85	-53.45	398.11	71.11	0	0	0	0
7227	7422	0.000480	0.009740	0.67927	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-319.48	-5.91	319.96	-53.29	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.38	-16.09	159.49	20.74	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.38	-16.09	159.49	20.74	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.38	-16.09	159.49	20.74	0	0	0	0
7409	7228	0.001600	0.011430	0.02083	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.18	-15.24	4.18	13.18	0	0	0	0
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.74	40.15	100.89	-35.73	0	0	0	0
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.74	40.15	100.89	-35.73	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	8.77	-62.85	-8.23	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	8.77	-62.85	-8.23	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	8.77	-62.85	-8.23	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	8.77	-62.85	-8.23	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.37	-17.37	-45.33	17.47	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.37	-17.37	-45.33	17.47	0	0	0	0
7273	7232	0.001980	0.013760	0.00225	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.05	54.25	-10.99	-54.07	0	0	0	0
7233	7251	0.014640	0.035800	0.00469	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.25	-29.30	-55.66	30.28	0	0	0	0
7251	7235	0.011320	0.049520	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.74	-72.09	-27.07	74.26	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.53	65.08	39.84	-63.62	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.53	65.08	39.84	-63.62	0	0	0	0
7236	7245	0.006420	0.026620	0.00452	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.92	90.05	-77.05	-86.90	0	0	0	0
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.51	67.35	56.32	-64.78	0	0	0	0
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.51	67.35	56.32	-64.78	0	0	0	0
7236	7411	0.014970	0.062080	0.01054	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.30	51.44	-5.91	-50.89	0	0	0	0
7237	7247	0.034750	0.152020	0.02315	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.92	-1.74	-2.92	-0.52	0	0	0	0
7238	7392	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.99	38.57	26.13	-38.25	0	0	0	0
7294	7239	0.059310	0.144970	0.01898	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.61	5.36	-20.34	-6.62	0	0	0	0
7239	7392	0.036580	0.089420	0.01171	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.34	-5.39	9.38	4.33	0	0	0	0
7241	7362	0.002810	0.016060	0.00241	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.44	2.66	-7.44	-2.88	0	0	0	0
7242	7295	0.014170	0.034060	0.00462	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.30	-0.42	-20.24	0.11	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.81	11.55	16.83	-12.01	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.81	11.55	16.83	-12.01	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.22	-9.04	-62.02	9.73	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.22	-9.04	-62.02	9.73	0	0	0	0
7244	7272	0.011770	0.052450	0.00769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.70	-10.92	-35.54	10.91	0	0	0	0
7246	7251	0.013510	0.077190	0.01160	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.18	-11.79	28.31	11.38	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.62	-5.52	43.80	5.78	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.62	-5.52	43.80	5.78	0	0	0	0
7425	7246	0.007240	0.017410	0.00236	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.05	10.44	-41.91	-10.33	0	0	0	0
7339	7247	0.014410	0.059790	0.01015	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.47	2.29	-22.39	-2.99	0	0	0	0
7362	7248	0.004060	0.017770	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.41	2.09	-16.40	-2.31	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.88	-27.31	56.99	27.66	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.88	-27.31	56.99	27.66	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.96	-13.05	67.15	13.90	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.96	-13.05	67.15	13.90	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.08	13.94	-30.03	-14.08	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.08	13.94	-30.03	-14.08	0	0	0	0
7249	7382	0.016820	0.041130	0.00539	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.25	4.44	-3.25	-4.95	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.29	-62.04	-43.06	63.03	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.29	-62.04	-43.06	63.03	0	0	0	0
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.15	-19.21	73.20	21.07	0	0	0	0
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.15	-19.21	73.20	21.07	0	0	0	0
7312	7252	0.001330	0.012970	0.02495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.87	10.31	-106.72	-11.35	0	0	0	0
7327	7252	0.005930	0.042350	0.07721	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	177.23	3.21	-175.42	1.85	0	0	0	0
7347	7252	0.003630	0.035470	0.06824	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.78	13.86	65.95	-19.15	0	0	0	0
7313	7253	0.010560	0.047040	0.00690	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.36	-12.00	-15.32	11.49	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.99	0.58	-48.83	-0.36	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.99	0.58	-48.83	-0.36	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.60	13.86	-63.50	-13.43	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.60	13.86	-63.50	-13.43	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.31	0.11	-74.25	0.14	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.31	0.11	-74.25	0.14	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.31	0.11	-74.25	0.14	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.31	0.11	-74.25	0.14	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.31	0.11	-74.25	0.14	0	0	0	0
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.59	14.27	-50.33	-13.93	0	0	0	0
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.59	14.27	-50.33	-13.93	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.23	-1.29	81.54	2.88	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.23	-1.29	81.54	2.88	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.97	25.61	47.11	-25.19	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.97	25.61	47.11	-25.19	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.69	6.37	-70.56	-5.75	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.69	6.37	-70.56	-5.75	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.69	6.37	-70.56	-5.75	0	0	0	0
7262	7261	0.000590	0.024780	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.46	38.30	101.53	-35.49	0	0	0	0
7261	7429	0.004500	0.043980	0.08462	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	172.55	-14.19	-171.23	18.45	0	0	0	0
7262	7302	0.014270	0.063620	0.00933	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.04	14.81	-50.65	-14.02	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-215.50	-40.84	215.57	44.73	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-215.50	-40.84	215.57	44.73	0	0	0	0
7266	7263	0.000130	0.007710	0.00000	983.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7267	7263	0.000690	0.044780	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7268	7263	0.000200	0.013990	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7269	7263	0.000380	0.040310	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.59	3.48	-90.56	-0.23	0	0	0	0
7270	7263	0.000190	0.012030	0.00000	701.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.19	8.15	-181.13	-4.27	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.98	-26.45	148.11	33.83	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.98	-26.45	148.11	33.83	0	0	0	0
7264	7332	0.002580	0.018410	0.03356	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.62	3.89	-66.51	-6.46	0	0	0	0
7315	7271	0.010550	0.043770	0.00743	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.54	47.47	51.04	-46.13	0	0	0	0
7271	7340	0.010450	0.043360	0.00736	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.96	38.07	71.65	-35.92	0	0	0	0
7316	7272	0.003540	0.020230	0.00304	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.45	-13.95	4.46	13.70	0	0	0	0
7273	7405	0.012050	0.068810	0.01034	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.05	18.47	-22.95	-18.94	0	0	0	0
7275	7274	0.002480	0.125380	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-3.38	-4.18	3.38	4.22	0	0	0	0
7276	7395	0.003440	0.020640	0.00280	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.92	91.73	47.27	-89.88	0	0	0	0
7277	7337	0.028320	0.069230	0.00906	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.14	21.98	0.28	-22.60	0	0	0	0
7279	7278	0.001310	0.079950	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-28.15	-2.12	28.16	2.75	0	0	0	0
7280	7278	0.001750	0.104840	0.00000	87.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7281	7278	0.001690	0.128690	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7367	7278	0.002410	0.017200	0.03135	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.66	0.31	-18.65	-3.41	0	0	0	0
7392	7279	0.005550	0.024310	0.00370	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.93	19.19	72.24	-18.21	0	0	0	0
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-61.34	-13.31	61.44	16.13	0	0	0	0
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-61.34	-13.31	61.44	16.13	0	0	0	0
7284	7282	0.007030	0.262570	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7285	7282	0.001370	0.089570	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.40	0	0	0	0
7286	7282	0.005450	0.206110	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.92	0	0	0	0
7287	7282	0.003280	0.178410	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.79	0	0	0	0
7288	7282	0.004670	0.190010	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.84	0	0	0	0
7289	7282	0.001550	0.070830	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.45	0.00	-42.42	1.26	0	0	0	0
7282	7332	0.002760	0.019730	0.03596	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.59	5.17	-96.34	-6.97	0	0	0	0
7282	7367	0.001690	0.012050	0.02197	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.22	3.26	-107.03	-4.11	0	0	0	0
7411	7290	0.002850	0.017090	0.00232	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.89	34.20	-33.82	-34.03	0	0	0	0
7291	7295	0.008380	0.034740	0.00590	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.59	-12.91	63.96	13.87	0	0	0	0
7424	7293	0.006500	0.028940	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.60	-16.23	24.66	16.05	0	0	0	0
7294	7405	0.022900	0.137510	0.01866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.35	7.01	-2.33	-8.82	0	0	0	0
7296	7427	0.004500	0.011000	0.00144	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.04	-17.07	11.06	16.98	0	0	0	0
7316	7297	0.003940	0.017580	0.00258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.56	-7.41	-12.55	7.19	0	0	0	0
7297	7384	0.004230	0.018500	0.00282	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.48	-9.74	-38.41	9.77	0	0	0	0
7298	7362	0.013190	0.032220	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.74	5.59	-6.73	-5.97	0	0	0	0
7298	7395	0.003380	0.014800	0.00225	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.08	-27.57	58.22	27.97	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.52	4.60	60.98	-3.03	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.52	4.60	60.98	-3.03	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.52	4.60	60.98	-3.03	0	0	0	0
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.30	3.34	-97.90	1.94	0	0	0	0
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.30	3.34	-97.90	1.94	0	0	0	0
7301	7318	0.011820	0.051680	0.00787	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.55	-5.98	-6.54	5.26	0	0	0	0
7302	7426	0.025250	0.061730	0.00808	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.55	7.10	-33.25	-7.17	0	0	0	0
7303	7393	0.072960	0.178360	0.02335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.80	-1.62	-28.21	0.68	0	0	0	0
7305	7304	0.000170	0.012410	0.00000	1160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-191.89	-6.65	191.96	11.10	0	0	0	0
7307	7304	0.000350	0.021690	0.00000	473.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7308	7304	0.000210	0.020620	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7309	7304	0.000560	0.040010	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7310	7304	0.000630	0.037970	0.00000	464.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7311	7304	0.000190	0.011720	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.27	98.42	-193.19	-93.18	0	0	0	0
7341	7304	0.000710	0.008640	0.57375	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1072.95	18.30	1081.03	21.44	0	0	0	0
7306	7305	0.000780	0.047440	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.15	-4.12	-92.08	8.07	0	0	0	0
7305	7327	0.002200	0.015680	0.02859	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.02	-30.78	-120.69	30.21	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.76	0.97	48.91	-0.68	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.76	0.97	48.91	-0.68	0	0	0	0
7313	7312	0.000970	0.066140	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.39	-19.64	43.41	21.16	0	0	0	0
7312	7321	0.001430	0.014000	0.02693	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.84	-10.60	130.08	10.20	0	0	0	0
7312	7429	0.000880	0.008620	0.01659	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.44	-20.86	20.45	19.24	0	0	0	0
7313	7430	0.005410	0.030900	0.00464	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.18	-2.61	1.18	2.16	0	0	0	0
7340	7314	0.019160	0.079490	0.01349	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.78	8.29	38.08	-8.36	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.25	1.81	38.43	-2.10	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.25	1.81	38.43	-2.10	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.81	-9.46	87.16	11.20	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.81	-9.46	87.16	11.20	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.81	-9.46	87.16	11.20	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.81	-9.46	87.16	11.20	0	0	0	0
7318	7382	0.009120	0.040630	0.00596	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.35	-5.13	-7.34	4.58	0	0	0	0
7321	7320	0.000230	0.016820	0.00000	1000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-33.34	-7.83	33.34	8.03	0	0	0	0
7323	7320	0.000360	0.021340	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7324	7320	0.000320	0.028840	0.00000	577.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7325	7320	0.000300	0.028990	0.00000	581.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.42	29.27	-124.37	-24.72	0	0	0	0
7326	7320	0.000170	0.014130	0.00000	568.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7320	7422	0.000660	0.008060	0.53536	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.03	16.69	-90.96	-70.49	0	0	0	0
7322	7321	0.001980	0.072140	0.00000	128.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.92	8.98	-96.74	-2.37	0	0	0	0
7322	7380	0.005780	0.025270	0.00385	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.92	-8.98	97.45	10.90	0	0	0	0
7328	7327	0.001610	0.042710	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.15	-11.72	45.18	12.63	0	0	0	0
7329	7327	0.001040	0.048070	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.85	51.87	-101.72	-46.05	0	0	0	0
7328	7339	0.011990	0.053410	0.00783	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.15	11.72	-44.89	-11.36	0	0	0	0
7362	7330	0.007190	0.017580	0.00230	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.62	-10.75	25.67	10.67	0	0	0	0
7332	7331	0.000240	0.016990	0.00000	1122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-203.06	-34.09	203.16	41.26	0	0	0	0
7334	7331	0.000830	0.041400	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7335	7331	0.000170	0.009300	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7400	7331	0.000080	0.001680	0.11713	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.41	-40.69	48.41	28.83	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.61	-13.64	100.71	17.68	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.61	-13.64	100.71	17.68	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.61	-13.64	100.71	17.68	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.61	-13.64	100.71	17.68	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.61	-13.64	100.71	17.68	0	0	0	0
7401	7332	0.001040	0.010170	0.01957	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.84	12.75	-83.77	-13.99	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.90	-18.80	-51.79	19.13	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.90	-18.80	-51.79	19.13	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.95	4.25	-26.93	-4.39	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.95	4.25	-26.93	-4.39	0	0	0	0
7342	7341	0.000170	0.012520	0.00000	1311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-464.55	-30.30	464.92	57.42	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-26.84	-28.49	26.87	29.83	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-26.84	-28.49	26.87	29.83	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.83	-1.69	-186.63	1.73	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.83	-1.69	-186.63	1.73	0	0	0	0
7344	7404	0.009030	0.037450	0.00635	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.58	-4.85	32.68	4.65	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.45	7.15	-22.43	-7.52	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.45	7.15	-22.43	-7.52	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-117.55	-53.18	117.57	54.80	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-117.55	-53.18	117.57	54.80	0	0	0	0
7349	7346	0.000080	0.005630	0.00000	1019.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7350	7346	0.000220	0.013460	0.00000	1021.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7351	7346	0.000310	0.017840	0.00000	1018.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7352	7346	0.000340	0.016550	0.00000	1025.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7353	7346	0.000190	0.012030	0.00000	1225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7354	7346	0.000060	0.006710	0.00000	1222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	683.85	348.26	-683.52	-311.39	0	0	0	0
7355	7346	0.000060	0.006770	0.00000	1218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7356	7346	0.000120	0.006090	0.00000	1219.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7357	7346	0.000660	0.040670	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7358	7346	0.000300	0.021290	0.00000	835.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7359	7346	0.000130	0.009060	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7360	7346	0.000210	0.015140	0.00000	845.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7361	7346	0.000260	0.024640	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.85	-2.63	-11.85	2.67	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.85	-2.63	-11.85	2.67	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.14	-8.57	-91.40	17.58	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.14	-8.57	-91.40	17.58	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.14	-8.57	-91.40	17.58	0	0	0	0
7365	7381	0.003430	0.014230	0.00241	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.29	-36.18	-60.12	36.65	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-181.11	-33.95	181.18	38.55	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-181.11	-33.95	181.18	38.55	0	0	0	0
7369	7366	0.000530	0.032430	0.00000	494.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7370	7366	0.000650	0.041180	0.00000	480.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7371	7366	0.000490	0.034040	0.00000	469.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7372	7366	0.000490	0.031620	0.00000	485.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7373	7366	0.000100	0.011840	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7374	7366	0.000400	0.025500	0.00000	487.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7375	7366	0.000450	0.027080	0.00000	712.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7376	7366	0.000350	0.024980	0.00000	713.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7377	7366	0.000310	0.018980	0.00000	705.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.57	93.48	-183.44	-85.84	0	0	0	0
7378	7366	0.000360	0.023840	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7379	7366	0.000310	0.022020	0.00000	700.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7366	7400	0.000140	0.001680	0.11182	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.47	48.94	172.51	-59.79	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.34	-9.79	120.46	15.23	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.34	-9.79	120.46	15.23	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.34	-9.79	120.46	15.23	0	0	0	0
7385	7404	0.006740	0.038460	0.00578	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.83	4.75	10.84	-5.26	0	0	0	0
7390	7389	0.000190	0.011310	0.00000	1278.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-698.78	55.10	699.67	-1.88	0	0	0	0
8030	7389	0.000540	0.006510	0.43275	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	227.20	-11.55	-226.93	-30.33	0	0	0	0
7389	8067	0.001000	0.010000	0.66000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1533.14	322.70	1556.96	-152.64	0	0	0	0
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.31	-15.23	68.38	17.32	0	0	0	0
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.31	-15.23	68.38	17.32	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.09	-0.25	84.30	1.26	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.09	-0.25	84.30	1.26	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.09	-0.25	84.30	1.26	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.87	-8.22	-9.87	7.98	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.87	-8.22	-9.87	7.98	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.26	-22.87	-20.21	22.62	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.26	-22.87	-20.21	22.62	0	0	0	0
7401	7400	0.000110	0.007860	0.00000	1297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-321.95	-42.72	322.07	50.93	0	0	0	0
7402	7401	0.000490	0.032230	0.00000	423.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-125.97	-10.25	126.05	15.40	0	0	0	0
7401	7409	0.004830	0.047170	0.09075	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.23	5.35	-12.22	-14.35	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.04	6.07	36.11	-6.18	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.04	6.07	36.11	-6.18	0	0	0	0
7407	7406	0.000200	0.014410	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.52	-16.60	-20.52	16.69	0	0	0	0
7414	7406	0.000340	0.004100	0.27500	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.60	117.38	108.69	-145.15	0	0	0	0
7408	7407	0.001180	0.080570	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-17.60	-16.53	17.61	16.99	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.29	-15.29	98.35	19.23	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.29	-15.29	98.35	19.23	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.29	-15.29	98.35	19.23	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.29	-15.29	98.35	19.23	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.29	-15.29	98.35	19.23	0	0	0	0
7409	7420	0.005020	0.049040	0.09435	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.13	-9.38	34.18	0.50	0	0	0	0
7415	7414	0.000400	0.043720	0.00000	239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.92	-18.06	-41.91	18.93	0	0	0	0
7416	7415	0.001280	0.097030	0.00000	109.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-20.62	-3.53	20.62	3.94	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.78	-1.00	17.79	0.75	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.78	-1.00	17.79	0.75	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.76	-13.68	44.79	15.19	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.76	-13.68	44.79	15.19	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.76	-13.68	44.79	15.19	0	0	0	0
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-432.47	-26.18	432.73	42.88	0	0	0	0
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-432.47	-26.18	432.73	42.88	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.39	-13.64	84.47	16.84	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.39	-13.64	84.47	16.84	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.39	-13.64	84.47	16.84	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.39	-13.64	84.47	16.84	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.39	-13.64	84.47	16.84	0	0	0	0
7429	7428	0.000260	0.012580	0.00000	927.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.73	-54.40	-116.69	56.45	0	0	0	0
7430	7429	0.002140	0.088870	0.00000	133.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.03	-15.45	34.06	16.71	0	0	0	0
7432	8003	0.029660	0.072510	0.00949	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.20	-0.69	50.92	1.47	0	0	0	0
7432	8037	0.013600	0.059480	0.00906	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.78	2.39	-15.74	-3.18	0	0	0	0
7432	8141	0.034710	0.208400	0.02828	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.36	-8.20	-18.23	6.04	0	0	0	0
8003	8001	0.014640	0.060730	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.31	27.38	59.90	-26.00	0	0	0	0
8010	8001	0.010760	0.044670	0.00758	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.00	-21.55	-67.48	22.94	0	0	0	0
8028	8002	0.019390	0.046590	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.15	-5.15	29.31	4.89	0	0	0	0
8002	8100	0.005880	0.033550	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.58	-8.24	37.67	8.19	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.76	12.72	72.77	-12.08	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.76	12.72	72.77	-12.08	0	0	0	0
8097	8004	0.007300	0.052150	0.09507	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	247.13	-19.67	-242.92	39.65	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.48	14.02	-29.44	-14.23	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.48	14.02	-29.44	-14.23	0	0	0	0
8137	8005	0.021820	0.095440	0.01454	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.09	-8.47	15.15	7.21	0	0	0	0
8006	8007	0.007680	0.046130	0.00626	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.95	30.84	-8.87	-31.04	0	0	0	0
8006	8134	0.006670	0.029730	0.00436	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.12	25.56	35.24	-25.48	0	0	0	0
8007	8017	0.006290	0.037740	0.00512	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.18	22.52	12.22	-22.80	0	0	0	0
8008	8053	0.015670	0.094070	0.01277	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.31	6.32	33.49	-6.51	0	0	0	0
8081	8008	0.025140	0.061430	0.00804	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.78	16.82	5.86	-17.44	0	0	0	0
8009	8104	0.011870	0.067770	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.01	-4.93	56.38	6.02	0	0	0	0
8086	8010	0.014600	0.083400	0.01253	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.96	-12.94	-29.81	12.49	0	0	0	0
8010	8103	0.007350	0.044110	0.00599	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.97	7.53	42.10	-7.38	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.47	9.36	-42.35	-9.38	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.47	9.36	-42.35	-9.38	0	0	0	0
8072	8011	0.007220	0.050310	0.00822	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.31	-9.62	65.63	11.04	0	0	0	0
8012	8032	0.008610	0.037680	0.00574	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.65	8.59	27.72	-8.88	0	0	0	0
8104	8012	0.013610	0.059530	0.00907	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.78	15.27	97.02	-10.74	0	0	0	0
8026	8013	0.017930	0.107650	0.01461	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.93	-8.74	22.03	7.83	0	0	0	0
8013	8039	0.021640	0.129940	0.01763	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.75	2.90	-9.72	-4.58	0	0	0	0
8013	8136	0.013540	0.059230	0.00902	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.79	24.08	74.58	-21.55	0	0	0	0
8014	8037	0.018990	0.083080	0.01265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.83	-1.22	7.84	-0.02	0	0	0	0
8118	8014	0.014810	0.088930	0.01207	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.78	1.86	-2.77	-3.08	0	0	0	0
8111	8015	0.021390	0.052280	0.00685	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.38	3.13	-2.38	-3.83	0	0	0	0
8015	8150	0.009490	0.054220	0.00815	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.37	-2.95	14.39	2.21	0	0	0	0
8016	8122	0.033880	0.082820	0.01084	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.59	-2.02	-23.42	1.31	0	0	0	0
8016	8152	0.003750	0.016410	0.00250	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.50	33.06	72.72	-32.34	0	0	0	0
8017	8040	0.014580	0.087520	0.01188	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.12	17.58	25.26	-17.94	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.09	15.15	120.25	-10.10	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.09	15.15	120.25	-10.10	0	0	0	0
8127	8018	0.008390	0.082050	0.15788	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	209.25	-1.10	-205.82	17.80	0	0	0	0
8018	8133	0.000930	0.009050	0.01742	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.67	2.41	34.68	-4.14	0	0	0	0
8019	8052	0.006430	0.026640	0.00452	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.38	25.80	-22.31	-25.98	0	0	0	0
8019	8100	0.006800	0.043000	0.00580	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.49	8.60	-43.37	-8.42	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.06	26.03	-50.99	-25.83	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.06	26.03	-50.99	-25.83	0	0	0	0
8020	8029	0.018330	0.081700	0.01198	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.50	1.34	-3.49	-2.53	0	0	0	0
8020	8040	0.022530	0.093440	0.01586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.04	6.72	1.05	-8.25	0	0	0	0
8020	8153	0.013610	0.081730	0.01109	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.35	5.23	39.57	-5.06	0	0	0	0
8020	8154	0.048520	0.118600	0.01553	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.75	-18.21	-24.31	17.72	0	0	0	0
8022	8021	0.060680	0.148320	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.38	12.51	25.85	-13.43	0	0	0	0
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.53	-12.31	-62.10	13.37	0	0	0	0
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.53	-12.31	-62.10	13.37	0	0	0	0
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.21	17.50	80.19	-14.62	0	0	0	0
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.21	17.50	80.19	-14.62	0	0	0	0
8022	8150	0.052590	0.128550	0.01683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.56	3.38	-20.34	-4.63	0	0	0	0
8024	8023	0.011050	0.187990	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.00	0.00	-32.89	1.94	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.88	13.25	-45.76	-13.19	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.88	13.25	-45.76	-13.19	0	0	0	0
8025	8055	0.042110	0.102940	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.20	15.22	26.57	-15.74	0	0	0	0
8025	8121	0.033750	0.082510	0.01080	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.13	23.07	32.63	-22.97	0	0	0	0
8025	8151	0.028680	0.172200	0.02337	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.79	-4.59	-22.65	2.98	0	0	0	0
8026	8154	0.020530	0.050180	0.00657	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.63	-6.87	16.69	6.36	0	0	0	0
8100	8027	0.007320	0.032030	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.84	12.63	38.96	-12.62	0	0	0	0
8027	8134	0.004350	0.029740	0.00506	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.52	1.47	66.70	-0.74	0	0	0	0
8146	8028	0.028380	0.069360	0.00908	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.26	0.85	12.30	-1.67	0	0	0	0
8073	8029	0.020020	0.087560	0.01333	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.51	3.59	-14.46	-4.74	0	0	0	0
8031	8030	0.000070	0.008280	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-323.08	-14.04	323.15	22.36	0	0	0	0
8033	8030	0.000290	0.021680	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8034	8030	0.000210	0.017210	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8035	8030	0.000210	0.015360	0.00000	830.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8036	8030	0.000210	0.016150	0.00000	820.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8158	8030	0.000690	0.008400	0.55816	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	552.36	-23.25	-550.36	-10.81	0	0	0	0
8032	8031	0.000990	0.034250	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.16	-2.99	108.27	6.86	0	0	0	0
8143	8032	0.017000	0.075760	0.01111	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.75	9.63	25.87	-10.22	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.29	3.51	82.06	-0.95	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.29	3.51	82.06	-0.95	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.29	3.51	82.06	-0.95	0	0	0	0
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.41	-9.09	-65.92	11.01	0	0	0	0
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.41	-9.09	-65.92	11.01	0	0	0	0
8039	8081	0.013420	0.076670	0.01152	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.90	1.01	-0.90	-2.18	0	0	0	0
8040	8072	0.021420	0.095470	0.01400	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.18	9.20	16.26	-10.24	0	0	0	0
8109	8040	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.90	-12.45	-22.80	11.87	0	0	0	0
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.63	2.58	-43.25	-2.39	0	0	0	0
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.63	2.58	-43.25	-2.39	0	0	0	0
8111	8042	0.024520	0.059920	0.00785	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.43	4.49	-23.30	-4.97	0	0	0	0
8118	8042	0.027350	0.164230	0.02229	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.17	0.52	4.18	-2.77	0	0	0	0
8044	8043	0.000090	0.008810	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-142.47	-15.84	142.48	17.60	0	0	0	0
8046	8043	0.000130	0.013560	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8047	8043	0.000210	0.011560	0.00000	613.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8048	8043	0.000550	0.026910	0.00000	598.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8049	8043	0.000170	0.009030	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	154.15	-19.17	-154.11	21.28	0	0	0	0
8050	8043	0.000320	0.018200	0.00000	618.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8051	8043	0.000130	0.008310	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8043	8067	0.000400	0.008190	0.57108	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	452.57	18.59	-451.77	-60.94	0	0	0	0
8045	8044	0.000420	0.024020	0.00000	388.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-58.83	-36.48	58.85	37.62	0	0	0	0
8147	8044	0.002450	0.023990	0.04616	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.44	18.72	83.62	-21.78	0	0	0	0
8045	8091	0.022720	0.099410	0.01514	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.77	24.24	71.00	-20.37	0	0	0	0
8045	8144	0.014340	0.086090	0.01168	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.66	-6.48	-43.39	6.95	0	0	0	0
8081	8052	0.018910	0.046220	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.56	-22.02	11.68	21.67	0	0	0	0
8053	8065	0.022900	0.100220	0.01526	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.29	0.14	22.40	-1.17	0	0	0	0
8053	8153	0.018180	0.103830	0.01560	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.88	0.44	26.00	-1.31	0	0	0	0
8054	8092	0.009620	0.057750	0.00784	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.84	-15.60	-29.73	15.46	0	0	0	0
8132	8054	0.012110	0.069140	0.01039	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.38	-10.78	-41.15	11.02	0	0	0	0
8055	8098	0.011000	0.078000	0.01300	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.76	2.12	51.03	-1.57	0	0	0	0
8121	8055	0.028070	0.068630	0.00899	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.52	-4.97	0.53	4.05	0	0	0	0
8056	8089	0.007100	0.040550	0.00609	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.16	7.26	19.18	-7.74	0	0	0	0
8056	8138	0.007770	0.046640	0.00633	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.77	-10.25	-11.75	9.69	0	0	0	0
8058	8057	0.000190	0.020640	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.63	-20.51	119.66	23.41	0	0	0	0
8060	8057	0.000130	0.009770	0.00000	1157.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8061	8057	0.000190	0.011790	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8057	8112	0.001300	0.015810	1.05006	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	284.82	-92.94	-283.80	-6.06	0	0	0	0
8059	8058	0.001910	0.065310	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-33.36	-10.73	33.38	11.50	0	0	0	0
8058	8068	0.004540	0.044380	0.08540	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.52	-3.68	-63.34	-3.54	0	0	0	0
8058	8147	0.003210	0.031420	0.06046	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.74	12.68	-22.71	-18.75	0	0	0	0
8064	8059	0.004220	0.018810	0.00276	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.31	-10.79	33.36	10.73	0	0	0	0
8062	8098	0.004450	0.019440	0.00296	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.52	-1.19	-8.52	0.89	0	0	0	0
8119	8062	0.015160	0.067560	0.00991	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.70	0.81	-15.66	-1.70	0	0	0	0
8101	8063	0.017640	0.105950	0.01438	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.71	-0.73	10.73	-0.64	0	0	0	0
8063	8125	0.035290	0.086250	0.01129	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.20	-14.24	-26.89	13.83	0	0	0	0
8144	8064	0.016830	0.069820	0.01185	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.39	-5.73	18.45	4.77	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.58	6.08	10.58	-6.34	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.58	6.08	10.58	-6.34	0	0	0	0
8066	8093	0.042930	0.191310	0.02805	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.95	-4.09	-40.28	4.09	0	0	0	0
8142	8066	0.010640	0.047400	0.00695	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.11	-4.28	74.66	6.02	0	0	0	0
8068	8067	0.000350	0.034340	0.00000	285.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-50.09	27.57	50.10	-26.50	0	0	0	0
8070	8067	0.000160	0.014520	0.00000	1325.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8071	8067	0.000140	0.010490	0.00000	1314.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	304.62	-111.56	-304.47	122.60	0	0	0	0
8069	8068	0.000740	0.054070	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.04	4.74	48.05	-3.54	0	0	0	0
8068	8083	0.003290	0.032160	0.06187	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.37	-20.50	-65.23	15.44	0	0	0	0
8103	8069	0.010480	0.046730	0.00685	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.80	5.07	48.04	-4.74	0	0	0	0
8073	8108	0.017510	0.100030	0.01503	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.85	-2.61	10.87	1.20	0	0	0	0
8136	8073	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.04	5.43	-16.99	-6.38	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.00	1.88	192.09	8.35	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.00	1.88	192.09	8.35	0	0	0	0
8077	8074	0.000160	0.018640	0.00000	806.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8078	8074	0.000290	0.019640	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8079	8074	0.000200	0.015300	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.83	-26.07	-147.79	29.29	0	0	0	0
8080	8074	0.000220	0.017620	0.00000	814.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.83	-26.07	-147.79	29.79	0	0	0	0
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.45	3.87	105.55	0.31	0	0	0	0
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.45	3.87	105.55	0.31	0	0	0	0
8075	8097	0.004450	0.031810	0.05799	740.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	172.89	-4.37	-171.66	7.02	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.83	7.42	105.45	-3.87	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.83	7.42	105.45	-3.87	0	0	0	0
8083	8082	0.000310	0.015740	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.73	-40.72	-99.69	42.46	0	0	0	0
8087	8082	0.000080	0.008880	0.00000	1315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8088	8082	0.000080	0.005910	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	295.66	167.74	-295.57	-161.43	0	0	0	0
8155	8082	0.000160	0.003370	0.23512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.44	-131.79	27.46	107.40	0	0	0	0
8084	8083	0.002360	0.063050	0.00000	184.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.54	-24.18	-34.50	25.28	0	0	0	0
8085	8084	0.000920	0.024980	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.87	5.58	44.89	-5.08	0	0	0	0
8086	8085	0.001840	0.066580	0.00000	205.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.84	6.92	44.87	-5.58	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.11	0.83	17.12	-1.35	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.11	0.83	17.12	-1.35	0	0	0	0
8090	8092	0.015690	0.089610	0.01347	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.62	16.90	24.76	-17.47	0	0	0	0
8151	8090	0.013390	0.080410	0.01091	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.89	20.55	13.97	-21.21	0	0	0	0
8091	8109	0.078880	0.192840	0.02525	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.33	-14.32	-52.78	18.06	0	0	0	0
8106	8093	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.99	-10.35	10.02	9.24	0	0	0	0
8093	8128	0.017950	0.078540	0.01196	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.82	-14.72	-26.67	14.13	0	0	0	0
8095	8094	0.000410	0.030170	0.00000	317.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.02	-32.13	109.07	36.02	0	0	0	0
8094	8139	0.000690	0.006790	0.01307	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.83	25.23	-111.74	-25.69	0	0	0	0
8094	8159	0.002390	0.023360	0.04495	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-235.43	-50.99	236.78	59.49	0	0	0	0
8095	8140	0.010660	0.026040	0.00341	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.25	-9.46	-6.24	9.15	0	0	0	0
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.81	4.20	62.46	-1.76	0	0	0	0
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.81	4.20	62.46	-1.76	0	0	0	0
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.90	-5.78	-56.49	7.21	0	0	0	0
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.90	-5.78	-56.49	7.21	0	0	0	0
8098	8097	0.003730	0.100510	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.50	0.69	42.57	1.03	0	0	0	0
8099	8097	0.003030	0.097000	0.00000	184.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	85.50	0.00	-85.29	6.68	0	0	0	0
8097	8113	0.001940	0.013860	0.02527	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.75	4.94	32.77	-7.48	0	0	0	0
8138	8100	0.015820	0.038010	0.00516	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.63	23.80	15.75	-24.05	0	0	0	0
8101	8137	0.014720	0.088410	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.94	-2.82	-1.94	1.58	0	0	0	0
8102	8157	0.007420	0.033090	0.00485	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.32	-8.66	-23.27	8.36	0	0	0	0
8106	8105	0.000980	0.058690	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.10	-21.45	2.10	21.71	0	0	0	0
8105	8127	0.002760	0.026960	0.05188	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.10	-21.71	2.11	16.26	0	0	0	0
8142	8106	0.019070	0.085010	0.01247	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.46	-2.05	-57.84	3.50	0	0	0	0
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.29	-3.89	-55.93	4.61	0	0	0	0
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.29	-3.89	-55.93	4.61	0	0	0	0
8145	8107	0.018490	0.080860	0.01231	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.48	10.75	105.41	-3.57	0	0	0	0
8153	8108	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.42	-18.98	-20.33	16.63	0	0	0	0
8109	8123	0.006270	0.035800	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.35	-20.27	6.38	19.90	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.60	-10.76	-46.40	11.15	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.60	-10.76	-46.40	11.15	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.60	-10.76	-46.40	11.15	0	0	0	0
8111	8125	0.014740	0.088500	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.73	-5.93	-4.73	4.72	0	0	0	0
8113	8112	0.000090	0.004810	0.00000	1290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-283.74	-2.41	283.80	6.06	0	0	0	0
8115	8112	0.000710	0.045140	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8116	8112	0.000240	0.012980	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8117	8112	0.000250	0.011180	0.00000	1034.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.73	-2.89	52.75	3.72	0	0	0	0
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.73	-2.89	52.75	3.72	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.73	1.23	-72.58	-10.91	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.73	1.23	-72.58	-10.91	0	0	0	0
8121	8114	0.011480	0.078430	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.52	5.52	88.37	-1.14	0	0	0	0
8118	8151	0.019240	0.115550	0.01568	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.24	-12.76	24.38	11.95	0	0	0	0
8120	8122	0.033820	0.082680	0.01083	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.80	8.58	2.83	-9.65	0	0	0	0
8120	8140	0.012160	0.073010	0.00991	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.35	38.80	6.53	-38.73	0	0	0	0
8120	8141	0.016600	0.068850	0.01168	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.55	10.84	3.57	-11.98	0	0	0	0
8143	8120	0.016590	0.072540	0.01105	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.68	-16.13	-9.63	15.20	0	0	0	0
8149	8123	0.004740	0.027110	0.00407	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.69	24.72	-18.65	-24.87	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-148.65	-11.51	148.68	13.16	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-148.65	-11.51	148.68	13.16	0	0	0	0
8129	8126	0.000080	0.004870	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8130	8126	0.000260	0.012150	0.00000	1192.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8131	8126	0.000100	0.006210	0.00000	1173.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	589.19	-80.52	-588.86	101.12	0	0	0	0
8128	8127	0.000400	0.021780	0.00000	286.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-85.92	-6.35	85.95	7.87	0	0	0	0
8132	8144	0.024940	0.103450	0.01756	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.73	4.57	57.54	-2.93	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.00	-2.68	90.05	5.41	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.00	-2.68	90.05	5.41	0	0	0	0
8133	8147	0.007020	0.068650	0.13208	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.62	15.16	69.97	-25.49	0	0	0	0
8154	8135	0.008950	0.039910	0.00585	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.81	-31.53	10.90	31.35	0	0	0	0
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.33	6.64	49.58	-6.25	0	0	0	0
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.33	6.64	49.58	-6.25	0	0	0	0
8138	8146	0.021030	0.120140	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.83	13.96	-22.68	-14.99	0	0	0	0
8140	8139	0.000370	0.025170	0.00000	365.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-111.69	-22.44	111.74	25.69	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.09	-12.59	18.09	12.76	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.09	-12.59	18.09	12.76	0	0	0	0
8149	8148	0.002590	0.068600	0.00000	254.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-39.85	-12.04	39.90	13.22	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.58	9.60	52.73	-9.23	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.58	9.60	52.73	-9.23	0	0	0	0
8156	8155	0.000770	0.047530	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.31	2.63	81.36	0.35	0	0	0	0
8158	8155	0.000500	0.005000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-857.33	57.58	860.86	-57.05	0	0	0	0
8157	8156	0.001300	0.066780	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.36	-21.49	-20.35	22.06	0	0	0	0
8156	8159	0.006210	0.044340	0.08084	600.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.66	-24.70	-101.02	20.68	0	0	0	0
8159	8158	0.000130	0.013640	0.00000	1204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-304.86	46.56	304.98	-34.33	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.49	-3.62	84.55	7.02	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.49	-3.62	84.55	7.02	0	0	0	0
];

%% bus names
mpc.bus_name = {
'ODESSA 2 0';
'PRESIDIO 2 0';
'O DONNELL 1 0';
'O DONNELL 1 1';
'BIG SPRING 5 0';
'BIG SPRING 5 1';
'VAN HORN 0';
'IRAAN 2 0';
'IRAAN 2 1';
'PRESIDIO 1 0';
'PRESIDIO 1 1';
'SANDERSON 0';
'MONAHANS 2 0';
'GRANDFALLS 0';
'MARFA 0';
'GARDEN CITY 0';
'ODESSA 4 0';
'NOTREES 0';
'MIDLAND 4 0';
'BIG SPRING 1 0';
'BIG SPRING 1 1';
'O DONNELL 2 0';
'O DONNELL 2 1';
'ODESSA 6 0';
'BIG SPRINGS 0';
'BIG SPRINGS 1';
'MIDLAND 2 0';
'COAHOMA 0';
'MIDLAND 3 0';
'ALPINE 0';
'FORT DAVIS 0';
'MCCAMEY 1 0';
'MCCAMEY 1 1';
'BIG SPRING 4 0';
'BIG SPRING 4 1';
'CRANE 0';
'ODESSA 5 0';
'FORT STOCKTON 1 0';
'FORT STOCKTON 1 1';
'ANDREWS 0';
'FORSAN 0';
'FORSAN 1';
'FORSAN 2';
'BIG LAKE 0';
'MIDLAND 5 0';
'OZONA 0';
'MONAHANS 1 0';
'MONAHANS 1 1';
'MONAHANS 1 2';
'MONAHANS 1 3';
'MONAHANS 1 4';
'MONAHANS 1 5';
'MONAHANS 1 6';
'STANTON 0';
'ODONNELL 0';
'LENORAH 0';
'LENORAH 1';
'IRAAN 3 0';
'IRAAN 3 1';
'IRAAN 3 2';
'BIG SPRING 6 0';
'BIG SPRING 6 1';
'BIG SPRING 6 2';
'ODESSA 3 0';
'BIG SPRING 3 0';
'BIG SPRING 3 1';
'BIG SPRING 7 0';
'MIDLAND 1 0';
'IRAAN 1 0';
'IRAAN 1 1';
'ODESSA 1 0';
'ODESSA 1 1';
'ODESSA 1 2';
'ODESSA 1 3';
'ODESSA 1 4';
'ODESSA 1 5';
'ODESSA 1 6';
'ODESSA 1 7';
'ODESSA 1 8';
'ODESSA 1 9';
'ODESSA 1 10';
'FORT STOCKTON 2 0';
'FORT STOCKTON 3 0';
'BIG SPRING 2 0';
'KERMIT 0';
'PECOS 0';
'SHEFFIELD 0';
'MCCAMEY 2 0';
'LAMESA 0';
'GOLDSMITH 0';
'RALLS 2 0';
'PARIS 3 0';
'SAVOY 0';
'SAVOY 1';
'SAVOY 2';
'SAVOY 3';
'SAVOY 4';
'HONEY GROVE 0';
'MEMPHIS 0';
'IOWA PARK 0';
'VERNON 2 0';
'PANHANDLE 2 0';
'PANHANDLE 2 1';
'PANHANDLE 2 2';
'CHILDRESS 0';
'FORESTBURG 0';
'SHERMAN 3 0';
'PANHANDLE 4 0';
'PANHANDLE 4 1';
'PANHANDLE 4 2';
'WICHITA FALLS 6 0';
'PARIS 2 0';
'PARIS 2 1';
'PARIS 2 2';
'PARIS 2 3';
'WICHITA FALLS 4 0';
'WHEELER 0';
'DEPORT 0';
'WICHITA FALLS 3 0';
'SILVERTON 0';
'BONHAM 0';
'MATADOR 0';
'ARTHUR CITY 0';
'LEONARD 0';
'GORDONVILLE 0';
'KNOX CITY 0';
'WICHITA FALLS 7 0';
'LINDSAY 0';
'ECTOR 0';
'SUNSET 0';
'CLARKSVILLE 0';
'PANHANDLE 3 0';
'PANHANDLE 3 1';
'SADLER 0';
'WHITESBORO 0';
'SHEPPARD AFB 0';
'POTTSBORO 0';
'BELLS 0';
'CROSBYTON 0';
'ELECTRA 0';
'PATTONVILLE 0';
'HENRIETTA 0';
'PANHANDLE 6 0';
'BOWIE 0';
'WICHITA FALLS 1 0';
'WICHITA FALLS 1 1';
'WICHITA FALLS 1 2';
'WICHITA FALLS 1 3';
'WHITE DEER 0';
'WHITE DEER 1';
'ROXTON 0';
'VERNON 1 0';
'VERNON 1 1';
'DENISON 2 0';
'SUMNER 0';
'GAINESVILLE 0';
'ASPERMONT 0';
'WICHITA FALLS 5 0';
'WINDTHORST 0';
'HOWE 0';
'ARCHER 2 0';
'ARCHER 2 1';
'COLLINSVILLE 0';
'JAYTON 0';
'JAYTON 1';
'JAYTON 2';
'JAYTON 3';
'MUENSTER 1 0';
'MUENSTER 1 1';
'PADUCAH 0';
'NOCONA 0';
'DODD CITY 0';
'WICHITA FALLS 2 0';
'WICHITA FALLS 2 1';
'WICHITA FALLS 2 2';
'WICHITA FALLS 2 3';
'MONTAGUE 0';
'SPUR 0';
'ARCHER 1 0';
'ARCHER 1 1';
'ANNONA 0';
'SEYMOUR 0';
'DENISON 1 0';
'PANHANDLE 5 0';
'PANHANDLE 5 1';
'PANHANDLE 5 2';
'RALLS 1 0';
'RALLS 1 1';
'RALLS 1 2';
'RALLS 1 3';
'RALLS 1 4';
'SHERMAN 1 0';
'SHERMAN 1 1';
'SHERMAN 1 2';
'SHERMAN 1 3';
'SHERMAN 1 4';
'WHITEWRIGHT 0';
'SHERMAN 2 0';
'ROCHESTER 0';
'BURKBURNETT 0';
'MUENSTER 2 0';
'ARCHER CITY 0';
'PETROLIA 0';
'PARIS 1 0';
'PARIS 1 1';
'PARIS 1 2';
'PARIS 1 3';
'PARIS 1 4';
'PARIS 1 5';
'PARIS 1 6';
'PARIS 1 7';
'BAGWELL 0';
'TELEPHONE 0';
'PANHANDLE 1 0';
'VAN ALSTYNE 0';
'TIOGA 0';
'VALLEY VIEW 0';
'MIAMI 0';
'MIAMI 1';
'TRENTON 0';
'HASKELL 0';
'HASKELL 1';
'HASKELL 2';
'SAINT JO 0';
'KERRVILLE 0';
'KERRVILLE 1';
'SWEETWATER 4 0';
'SWEETWATER 4 1';
'LEAKEY 0';
'HAMLIN 0';
'MERKEL 3 0';
'COLEMAN 0';
'SONORA 0';
'CAMP WOOD 0';
'LLANO 0';
'WILLOW CITY 0';
'ABILENE 4 0';
'KINGSLAND 0';
'ROSCOE 6 0';
'BLACKWELL 0';
'BLACKWELL 1';
'CHRISTOVAL 0';
'CHRISTOVAL 1';
'CHRISTOVAL 2';
'LUEDERS 0';
'COLORADO CITY 0';
'STAMFORD 0';
'ELDORADO 0';
'SAN SABA 0';
'ABILENE 2 0';
'ABILENE 2 1';
'ABILENE 2 2';
'LOMETA 0';
'SAN ANGELO 1 0';
'TUSCOLA 0';
'ABILENE 7 0';
'SNYDER 1 0';
'SNYDER 1 1';
'CHEROKEE 0';
'RICHLAND SPRINGS 0';
'ROSCOE 2 0';
'ROSCOE 2 1';
'ROSCOE 2 2';
'BALLINGER 0';
'SILVER 0';
'SILVER 1';
'SILVER 2';
'SILVER 3';
'SILVER 4';
'ROSCOE 5 0';
'ROSCOE 5 1';
'ROSCOE 5 2';
'ANSON 0';
'DEL RIO 0';
'DEL RIO 1';
'HUNT 0';
'WINGATE 0';
'WINGATE 1';
'WINGATE 2';
'WINGATE 3';
'WINGATE 4';
'STERLING CITY 1 0';
'STERLING CITY 1 1';
'STERLING CITY 1 2';
'STERLING CITY 1 3';
'STERLING CITY 1 4';
'STERLING CITY 1 5';
'ROSCOE 4 0';
'ROSCOE 4 1';
'BRADY 0';
'TRENT 1 0';
'TRENT 1 1';
'OVALO 0';
'NOLAN 0';
'NOLAN 1';
'MILES 0';
'BRACKETTVILLE 2 0';
'BRACKETTVILLE 2 1';
'MASON 0';
'BRACKETTVILLE 3 0';
'ABILENE 6 0';
'HERMLEIGH 0';
'HERMLEIGH 1';
'HERMLEIGH 2';
'HERMLEIGH 3';
'MERKEL 1 0';
'MERKEL 1 1';
'MERKEL 1 2';
'LORAINE 1 0';
'LORAINE 1 1';
'LORAINE 1 2';
'ABILENE 1 0';
'ABILENE 1 1';
'ABILENE 1 2';
'ABILENE 1 3';
'ABILENE 1 4';
'ROCKSPRINGS 0';
'MERKEL 2 0';
'MERKEL 2 1';
'FLUVANNA 2 0';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'DYESS AFB 0';
'HAWLEY 0';
'BUCHANAN DAM 2 0';
'ABILENE 3 0';
'SWEETWATER 5 0';
'BUCHANAN DAM 1 0';
'BUCHANAN DAM 1 1';
'BUCHANAN DAM 1 2';
'INGRAM 0';
'KEMPNER 0';
'FLUVANNA 1 0';
'FLUVANNA 1 1';
'STERLING CITY 2 0';
'STERLING CITY 2 1';
'STERLING CITY 2 2';
'SAN ANGELO 2 0';
'ROTAN 0';
'SYNDER 0';
'SYNDER 1';
'SYNDER 2';
'BRACKETTVILLE 1 0';
'BRACKETTVILLE 1 1';
'ROSCOE 1 0';
'ROSCOE 1 1';
'UVALDE 0';
'FREDERICKSBURG 0';
'ABILENE 5 0';
'SABINAL 0';
'SWEETWATER 2 0';
'LORAINE 2 0';
'ROSCOE 3 0';
'SAN ANGELO 3 0';
'TUSOCOLA 0';
'EDEN 0';
'SNYDER 2 0';
'SNYDER 2 1';
'SNYDER 2 2';
'SNYDER 2 3';
'SWEETWATER 1 0';
'MENARD 0';
'WINTERS 0';
'GOLDSBORO 0';
'SWEETWATER 3 0';
'GOODFELLOW AFB 0';
'SANTA ANNA 0';
'ROWENA 0';
'TRENT 2 0';
'JUNCTION 0';
'LAMPASAS 0';
'LAUGHLIN A F B 0';
'EDINBURG 3 0';
'LAREDO 7 0';
'LAREDO 7 1';
'BRUNI 2 0';
'MCALLEN 2 0';
'POTEET 0';
'SARITA 3 0';
'SARITA 3 1';
'HEBBRONVILLE 0';
'PROGRESO 0';
'EDINBURG 2 0';
'EAGLE PASS 0';
'EAGLE PASS 1';
'CHARLOTTE 0';
'CORPUS CHRISTI 4 0';
'WOODSBORO 0';
'MERCEDES 0';
'CORPUS CHRISTI 16 0';
'EDCOUCH 0';
'ENCINAL 0';
'MOORE 0';
'CHRISTINE 0';
'CHRISTINE 1';
'CHRISTINE 2';
'MCALLEN 3 0';
'FANNIN 0';
'FANNIN 1';
'FANNIN 2';
'SAN YGNACIO 0';
'KINGSVILLE 0';
'LAREDO 6 0';
'HIDALGO 0';
'CORPUS CHRISTI 18 0';
'CRYSTAL CITY 0';
'SINTON 0';
'BEEVILLE 0';
'MISSION 4 0';
'MISSION 4 1';
'SAN JUAN 0';
'SAN JUAN 1';
'FALCON HEIGHTS 2 0';
'FALCON HEIGHTS 1 0';
'FALCON HEIGHTS 1 1';
'FALCON HEIGHTS 1 2';
'FALCON HEIGHTS 1 3';
'LA JOYA 0';
'SEBASTIAN 2 0';
'SEBASTIAN 2 1';
'BISHOP 0';
'BISHOP 1';
'ARMSTRONG 2 0';
'SKIDMORE 0';
'CORPUS CHRISTI 9 0';
'GREGORY 0';
'GREGORY 1';
'GREGORY 2';
'GREGORY 3';
'GREGORY 4';
'GREGORY 5';
'GREGORY 6';
'GREGORY 7';
'CORPUS CHRISTI 2 0';
'CORPUS CHRISTI 2 1';
'WESLACO 0';
'HARLINGEN 1 0';
'ELSA 0';
'CORPUS CHRISTI 17 0';
'BROWNSVILLE 2 0';
'BROWNSVILLE 2 1';
'CORPUS CHRISTI 10 0';
'MISSION 1 0';
'MISSION 1 1';
'MISSION 1 2';
'MISSION 1 3';
'MISSION 1 4';
'CORPUS CHRISTI 8 0';
'MISSION 3 0';
'CORPUS CHRISTI 3 0';
'CORPUS CHRISTI 3 1';
'CORPUS CHRISTI 3 2';
'CORPUS CHRISTI 3 3';
'CORPUS CHRISTI 3 4';
'CORPUS CHRISTI 3 5';
'RIO HONDO 0';
'CORPUS CHRISTI 5 0';
'PHARR 0';
'SANTA ROSA 1 0';
'SANTA ROSA 1 1';
'SANTA ROSA 1 2';
'SANTA ROSA 1 3';
'SANTA ROSA 1 4';
'SANTA ROSA 1 5';
'SANTA ROSA 1 6';
'SANTA ROSA 1 7';
'SANTA ROSA 1 8';
'SANTA ROSA 1 9';
'ODEM 0';
'CORPUS CHRISTI 13 0';
'LAREDO 3 0';
'OLMITO 0';
'EDINBURG 1 0';
'TAFT 2 0';
'TAFT 2 1';
'PORT ISABEL 0';
'DONNA 0';
'INGLESIDE 0';
'CORPUS CHRISTI 11 0';
'LOS FRESNOS 0';
'HARLINGEN 2 0';
'RIVIERA 0';
'LAREDO 1 0';
'LAREDO 1 1';
'LAREDO 1 2';
'LAREDO 1 3';
'JOURDANTON 0';
'GEORGE WEST 0';
'ROMA 0';
'CORPUS CHRISTI 12 0';
'SANTA MARIA 0';
'MCALLEN 1 0';
'CORPUS CHRISTI 7 0';
'FALFURRIAS 0';
'PETTUS 0';
'BROWNSVILLE 3 0';
'ALICE 0';
'RIO GRANDE CITY 0';
'PREMONT 0';
'FREER 0';
'PEARSALL 0';
'PEARSALL 1';
'PEARSALL 2';
'PEARSALL 3';
'PEARSALL 4';
'PEARSALL 5';
'PEARSALL 6';
'PEARSALL 7';
'SANDIA 0';
'SARITA 1 0';
'SARITA 1 1';
'SARITA 1 2';
'DILLEY 0';
'ORANGE GROVE 0';
'PORTLAND 0';
'LAREDO 4 0';
'LAREDO 4 1';
'THREE RIVERS 0';
'ROCKPORT 0';
'CORPUS CHRISTI 15 0';
'ARMSTRONG 1 0';
'ARMSTRONG 1 1';
'ARMSTRONG 1 2';
'PENITAS 0';
'SULLIVAN CITY 0';
'CORPUS CHRISTI 6 0';
'MISSION 2 0';
'CORPUS CHRISTI 1 0';
'CORPUS CHRISTI 1 1';
'CORPUS CHRISTI 1 2';
'CORPUS CHRISTI 1 3';
'CORPUS CHRISTI 1 4';
'CORPUS CHRISTI 1 5';
'GRULLA 0';
'SARITA 2 0';
'SARITA 2 1';
'HARGILL 0';
'CORPUS CHRISTI 14 0';
'MATHIS 0';
'ARANSAS PASS 0';
'SAN BENITO 0';
'PLEASANTON 0';
'REFUGIO 0';
'LYTLE 0';
'LAREDO 2 0';
'BRUNI 1 0';
'BRUNI 1 1';
'GOLIAD 0';
'SAN DIEGO 0';
'PORT ARANSAS 0';
'TAFT 1 0';
'TAFT 1 1';
'SAN PERLITA 0';
'SAN PERLITA 1';
'ZAPATA 0';
'SANTA ROSA 2 0';
'COTULLA 0';
'QUEMADO 0';
'CARRIZO SPRINGS 0';
'LAREDO 5 0';
'RAYMONDVILLE 0';
'BROWNSVILLE 1 0';
'BROWNSVILLE 1 1';
'SEBASTIAN 1 0';
'OILTON 0';
'OILTON 1';
'OILTON 2';
'GARLAND 5 0';
'KERENS 0';
'LIPAN 0';
'DALLAS 24 0';
'DENTON 4 0';
'ALBANY 2 0';
'DALLAS 21 0';
'PLANO 2 0';
'THORNTON 0';
'DENTON 5 0';
'EARLY 0';
'DECATUR 0';
'KELLER 2 0';
'KELLER 2 1';
'PONDER 0';
'JACKSBORO 1 0';
'JACKSBORO 1 1';
'JACKSBORO 1 2';
'ALEDO 1 0';
'ALEDO 1 1';
'ALEDO 1 2';
'GATESVILLE 4 0';
'CLEBURNE 2 0';
'FORT WORTH 14 0';
'FORT WORTH 23 0';
'FORT WORTH 1 0';
'TROY 0';
'SPRINGTOWN 0';
'PRINCETON 0';
'DALLAS 27 0';
'DALLAS 1 0';
'DALLAS 1 1';
'DALLAS 1 2';
'DALLAS 1 3';
'DALLAS 1 4';
'DALLAS 1 5';
'DALLAS 1 6';
'DALLAS 1 7';
'DALLAS 1 8';
'DALLAS 1 9';
'ROYSE CITY 0';
'BOYD 0';
'STEPHENVILLE 0';
'STEPHENVILLE 1';
'MANSFIELD 0';
'MANSFIELD 1';
'GREENVILLE 1 0';
'GREENVILLE 1 1';
'GREENVILLE 1 2';
'GREENVILLE 1 3';
'PLANO 4 0';
'GROESBECK 0';
'GRAHAM 0';
'GRAHAM 1';
'GRAHAM 2';
'GRAHAM 3';
'MABANK 2 0';
'MABANK 2 1';
'MABANK 2 2';
'MABANK 2 3';
'ARLINGTON 1 0';
'ARLINGTON 1 1';
'ARLINGTON 1 2';
'ARLINGTON 1 3';
'ARLINGTON 1 4';
'ARLINGTON 1 5';
'ARLINGTON 1 6';
'DALLAS 41 0';
'WACO 3 0';
'DALLAS 19 0';
'BANGS 0';
'PROSPER 0';
'EVANT 0';
'TERRELL 1 0';
'TERRELL 1 1';
'AUBREY 0';
'WACO 4 0';
'LORENA 0';
'FORT HOOD 0';
'ARLINGTON 5 0';
'MCKINNEY 3 0';
'MCKINNEY 3 1';
'DALLAS 38 0';
'ARLINGTON 9 0';
'MILFORD 0';
'CLIFTON 1 0';
'CLIFTON 1 1';
'DALLAS 15 0';
'FROST 0';
'GRANDVIEW 0';
'HASLET 0';
'BARDWELL 0';
'LAKE DALLAS 0';
'PLANO 1 0';
'EULESS 2 0';
'FORT WORTH 24 0';
'FLOWER MOUND 2 0';
'DALLAS 11 0';
'COMANCHE 0';
'RICHARDSON 2 0';
'RICHARDSON 2 1';
'FORT WORTH 8 0';
'IRVING 1 0';
'IRVING 1 1';
'IRVING 1 2';
'DALLAS 44 0';
'LANCASTER 1 0';
'PALO PINTO 2 0';
'ADDISON 0';
'HICO 0';
'KRUM 0';
'KAUFMAN 0';
'CADDO MILLS 0';
'PLANO 7 0';
'FORT WORTH 5 0';
'BAIRD 0';
'PERRIN 0';
'BROWNWOOD 0';
'BROWNWOOD 1';
'DALLAS 6 0';
'MARLIN 0';
'MARLIN 1';
'ARLINGTON 6 0';
'DALLAS 8 0';
'JONESBORO 0';
'DALLAS 33 0';
'GOLDTHWAITE 2 0';
'PLANO 5 0';
'BELTON 0';
'BELTON 1';
'TOLAR 0';
'BRECKENRIDGE 0';
'EASTLAND 0';
'COOPER 0';
'WACO 1 0';
'WACO 1 1';
'DALLAS 42 0';
'GATESVILLE 1 0';
'ANNA 0';
'MOODY 0';
'FORT WORTH 2 0';
'WACO 6 0';
'GRAND PRAIRIE 1 0';
'ROWLETT 2 0';
'PLANO 6 0';
'IRVING 5 0';
'DALLAS 7 0';
'BRYSON 2 0';
'MORGAN 0';
'SACHSE 0';
'PARADISE 0';
'RIO VISTA 0';
'STRAWN 0';
'May-00';
'DESOTO 0';
'MESQUITE 2 0';
'ROSEBUD 0';
'DENTON 2 0';
'DALLAS 4 0';
'AXTELL 0';
'NOLANVILLE 0';
'DENTON 1 0';
'DENTON 1 1';
'DENTON 1 2';
'DENTON 1 3';
'DALLAS 39 0';
'DUBLIN 1 0';
'DUBLIN 1 1';
'MERTENS 0';
'WEATHERFORD 1 0';
'PLANO 3 0';
'MALONE 0';
'DENTON 3 0';
'GRAFORD 0';
'ARLINGTON 8 0';
'ROCKWALL 1 0';
'CORSICANA 2 0';
'CORSICANA 2 1';
'GARLAND 2 0';
'GATESVILLE 2 0';
'CARROLLTON 3 0';
'FORT WORTH 26 0';
'RHOME 0';
'VENUS 0';
'OLNEY 2 0';
'CARROLLTON 1 0';
'DALLAS 20 0';
'GORDON 0';
'MERIDIAN 0';
'KILLEEN 4 0';
'KILLEEN 4 1';
'DUNCANVILLE 1 0';
'ARGYLE 0';
'BRYSON 1 0';
'BRYSON 1 1';
'BRYSON 1 2';
'FORT WORTH 12 0';
'MINERAL WELLS 0';
'COOLIDGE 0';
'RICE 0';
'DALLAS 35 0';
'POOLVILLE 0';
'POOLVILLE 1';
'POOLVILLE 2';
'POOLVILLE 3';
'POOLVILLE 4';
'WALNUT SPRINGS 0';
'BEDFORD 2 0';
'HUBBARD 0';
'FERRIS 0';
'GARLAND 4 0';
'DALLAS 32 0';
'PILOT POINT 0';
'FORT WORTH 6 0';
'NORTH RICHLAND HILLS 2 0';
'JUSTIN 0';
'SCURRY 0';
'SANGER 0';
'KILLEEN 1 0';
'MABANK 1 0';
'MEXIA 0';
'CARROLLTON 2 0';
'NEVADA 0';
'ZEPHYR 0';
'TERRELL 2 0';
'DALLAS 14 0';
'DALLAS 13 0';
'DALLAS 28 0';
'HAMILTON 0';
'ARLINGTON 7 0';
'EULESS 1 0';
'FRISCO 1 0';
'SALADO 0';
'OLNEY 1 0';
'OLNEY 1 1';
'OLNEY 1 2';
'GOLDTHWAITE 1 0';
'GOLDTHWAITE 1 1';
'GOLDTHWAITE 1 2';
'GOLDTHWAITE 1 3';
'GOLDTHWAITE 1 4';
'FORT WORTH 22 0';
'GRAPEVINE 0';
'GLEN ROSE 2 0';
'KOPPERL 0';
'BEDFORD 1 0';
'FORT WORTH 29 0';
'DALLAS 5 0';
'GRAND PRAIRIE 2 0';
'DALLAS 22 0';
'FLOWER MOUND 1 0';
'ROANOKE 0';
'MILLSAP 0';
'FORRESTON 0';
'ITALY 0';
'FORNEY 0';
'LAVON 0';
'GLEN ROSE 1 0';
'GLEN ROSE 1 1';
'GLEN ROSE 1 2';
'GLEN ROSE 1 3';
'DE LEON 0';
'KELLER 1 0';
'CEDAR HILL 0';
'MC GREGOR 0';
'COMMERCE 0';
'MIDLOTHIAN 2 0';
'WEST 0';
'BARTLETT 0';
'DALLAS 16 0';
'COPPELL 0';
'WILMER 0';
'DAWSON 0';
'MART 0';
'LITTLE ELM 0';
'TEMPLE 2 0';
'TEMPLE 1 0';
'TEMPLE 1 1';
'TEMPLE 1 2';
'TEMPLE 1 3';
'TEMPLE 1 4';
'QUINLAN 0';
'CHICO 0';
'DUBLIN 2 0';
'ARLINGTON 2 0';
'WOLFE CITY 0';
'DALLAS 26 0';
'WHITNEY 0';
'FORT WORTH 25 0';
'FORT WORTH 27 0';
'JOSHUA 0';
'DALLAS 12 0';
'MCKINNEY 1 0';
'MCKINNEY 1 1';
'MCKINNEY 1 2';
'MCKINNEY 1 3';
'MCKINNEY 1 4';
'MCKINNEY 1 5';
'MCKINNEY 1 6';
'MCKINNEY 1 7';
'MCKINNEY 1 8';
'ALLEN 1 0';
'ALLEN 1 1';
'ALEDO 2 0';
'THE COLONY 0';
'SUNNYVALE 0';
'DALLAS 10 0';
'FORT WORTH 4 0';
'DALLAS 30 0';
'AZLE 0';
'HUTCHINS 0';
'VALLEY MILLS 0';
'DENTON 6 0';
'MESQUITE 3 0';
'GRANBURY 1 0';
'GRANBURY 1 1';
'GRANBURY 1 2';
'GRANBURY 1 3';
'GRANBURY 1 4';
'DALLAS 2 0';
'DALLAS 2 1';
'DALLAS 2 2';
'DALLAS 2 3';
'DALLAS 2 4';
'MOUNT CALM 0';
'RIESEL 2 0';
'DALLAS 17 0';
'ARLINGTON 4 0';
'CELINA 0';
'FORT WORTH 16 0';
'RED OAK 0';
'CLYDE 0';
'IRVING 2 0';
'ROWLETT 1 0';
'JACKSBORO 2 0';
'GRANBURY 3 0';
'SOUTHLAKE 0';
'DALLAS 29 0';
'LEWISVILLE 1 0';
'LEWISVILLE 1 1';
'LEWISVILLE 1 2';
'DALLAS 36 0';
'HILLSBORO 0';
'FORT WORTH 15 0';
'CISCO 0';
'ITASCA 0';
'LANCASTER 2 0';
'GARLAND 1 0';
'GARLAND 1 1';
'DALLAS 9 0';
'DUNCANVILLE 2 0';
'MESQUITE 1 0';
'MAYPEARL 0';
'GARLAND 3 0';
'ALLEN 2 0';
'RIESEL 1 0';
'RIESEL 1 1';
'RIESEL 1 2';
'BRIDGEPORT 0';
'BRIDGEPORT 1';
'BRIDGEPORT 2';
'BRIDGEPORT 3';
'BRIDGEPORT 4';
'BRIDGEPORT 5';
'BRIDGEPORT 6';
'BRIDGEPORT 7';
'BRIDGEPORT 8';
'LEWISVILLE 2 0';
'SEAGOVILLE 0';
'DALLAS 31 0';
'HALTOM CITY 0';
'BALCH SPRINGS 0';
'FORT WORTH 13 0';
'DALLAS 43 0';
'KILLEEN 2 0';
'WACO 5 0';
'FORT WORTH 9 0';
'ENNIS 0';
'ENNIS 1';
'ENNIS 2';
'ENNIS 3';
'DALLAS 3 0';
'DALLAS 3 1';
'RICHARDSON 1 0';
'FORT WORTH 21 0';
'WACO 2 0';
'WACO 2 1';
'ROGERS 0';
'ROGERS 1';
'ROGERS 2';
'CHINA SPRING 0';
'ALBANY 1 0';
'ALBANY 1 1';
'ALBANY 1 2';
'ALBANY 1 3';
'ALBANY 1 4';
'ALBANY 1 5';
'MCKINNEY 2 0';
'GRANBURY 2 0';
'GRANBURY 2 1';
'GRANBURY 2 2';
'GRANBURY 2 3';
'GRANBURY 2 4';
'GRANBURY 2 5';
'CLIFTON 2 0';
'FARMERSVILLE 0';
'ARLINGTON 10 0';
'KILLEEN 3 0';
'KILLEEN 3 1';
'WYLIE 0';
'PALO PINTO 1 0';
'PALO PINTO 1 1';
'PALO PINTO 1 2';
'PALO PINTO 1 3';
'PALO PINTO 1 4';
'PALO PINTO 1 5';
'PALO PINTO 1 6';
'FORT WORTH 10 0';
'JOSEPHINE 0';
'LEWSIVILLE 0';
'LEWSIVILLE 1';
'LEWSIVILLE 2';
'DALLAS 40 0';
'KEMP 0';
'WAXAHACHIE 2 0';
'HURST 0';
'FORT WORTH 18 0';
'WEATHERFORD 2 0';
'ROCKWALL 2 0';
'WEATHERFORD 3 0';
'FORT WORTH 3 0';
'NEWARK 0';
'SANTO 0';
'DALLAS 18 0';
'ELM MOTT 0';
'FORT WORTH 17 0';
'WAXAHACHIE 1 0';
'ARLINGTON 3 0';
'FORT WORTH 20 0';
'FORT WORTH 7 0';
'FORT WORTH 11 0';
'MIDLOTHIAN 1 0';
'MIDLOTHIAN 1 1';
'HEWITT 0';
'ARLINGTON 11 0';
'GRAND PRAIRIE 3 0';
'GRAND PRAIRIE 3 1';
'MELISSA 0';
'COPPERAS COVE 0';
'COPPERAS COVE 1';
'CLEBURNE 1 0';
'GREENVILLE 2 0';
'ALVORD 0';
'GORMAN 0';
'COLLEYVILLE 0';
'HOLLAND 0';
'HOLLAND 1';
'HOLLAND 2';
'TEMPLE 3 0';
'DALLAS 34 0';
'IRVING 4 0';
'FRISCO 2 0';
'FRISCO 2 1';
'GATESVILLE 3 0';
'DALLAS 25 0';
'DALLAS 37 0';
'FORT WORTH 19 0';
'WOODWAY 0';
'MINGUS 0';
'THROCKMORTON 0';
'NEMO 0';
'ABBOTT 0';
'ALVARADO 0';
'CORSICANA 1 0';
'HARKER HEIGHTS 0';
'IRVING 3 0';
'BURLESON 0';
'BURLESON 1';
'FORT WORTH 28 0';
'DALLAS 23 0';
'NORTH RICHLAND HILLS 1 0';
'CROSS PLAINS 0';
'BLOOMING GROVE 0';
'CONVERSE 0';
'SAN ANTONIO 46 0';
'BASTROP 0';
'BASTROP 1';
'BASTROP 2';
'BASTROP 3';
'BASTROP 4';
'BASTROP 5';
'BASTROP 6';
'BASTROP 7';
'MARION 2 0';
'PAIGE 0';
'SAN ANTONIO 42 0';
'WAELDER 0';
'ATASCOSA 0';
'SAN ANTONIO 40 0';
'CIBOLO 0';
'AUSTIN 6 0';
'AUSTIN 25 0';
'HORSESHOE BAY 0';
'LEANDER 1 0';
'LEANDER 1 1';
'LEANDER 1 2';
'AUSTIN 10 0';
'SAN ANTONIO 31 0';
'SAN ANTONIO 49 0';
'ELGIN 0';
'AUSTIN 31 0';
'RUNGE 0';
'YOAKUM 0';
'YOAKUM 1';
'AUSTIN 37 0';
'PFLUGERVILLE 0';
'PFLUGERVILLE 1';
'PFLUGERVILLE 2';
'SAN ANTONIO 12 0';
'SAN ANTONIO 12 1';
'AUSTIN 3 0';
'AUSTIN 3 1';
'AUSTIN 3 2';
'AUSTIN 3 3';
'AUSTIN 3 4';
'SAN ANTONIO 48 0';
'SAN ANTONIO 19 0';
'SAN ANTONIO 2 0';
'SAN ANTONIO 2 1';
'SAN ANTONIO 2 2';
'SAN ANTONIO 2 3';
'SAN ANTONIO 2 4';
'SAN ANTONIO 2 5';
'SAN ANTONIO 2 6';
'SAN ANTONIO 2 7';
'SAN ANTONIO 2 8';
'SAN ANTONIO 2 9';
'BERGHEIM 0';
'NEW BRAUNFELS 2 0';
'NEW BRAUNFELS 2 1';
'NEW BRAUNFELS 2 2';
'D HANIS 0';
'SAN ANTONIO 24 0';
'AUSTIN 7 0';
'BRENHAM 0';
'BRENHAM 1';
'BRENHAM 2';
'BERTRAM 0';
'MARION 1 0';
'MARION 1 1';
'MARION 1 2';
'MARION 1 3';
'MARION 1 4';
'MARION 1 5';
'MARION 1 6';
'MARION 1 7';
'MARION 1 8';
'LA GRANGE 0';
'LA GRANGE 1';
'LA GRANGE 2';
'LA GRANGE 3';
'LA GRANGE 4';
'LA GRANGE 5';
'MARBLE FALLS 1 0';
'MARBLE FALLS 1 1';
'MARBLE FALLS 1 2';
'ROUND ROCK 1 0';
'ROUND ROCK 1 1';
'ROUND ROCK 1 2';
'ROUND ROCK 1 3';
'ROUND ROCK 1 4';
'ROUND ROCK 1 5';
'ROUND ROCK 1 6';
'WIMBERLEY 0';
'GONZALES 0';
'SAN ANTONIO 11 0';
'SAN ANTONIO 14 0';
'HUTTO 0';
'LULING 0';
'SAN ANTONIO 21 0';
'AUSTIN 12 0';
'SAN ANTONIO 15 0';
'ADKINS 0';
'WINCHESTER 0';
'WINCHESTER 1';
'WINCHESTER 2';
'WINCHESTER 3';
'WINCHESTER 4';
'WINCHESTER 5';
'ROCKDALE 1 0';
'ROCKDALE 1 1';
'ROCKDALE 1 2';
'ROCKDALE 1 3';
'ROCKDALE 1 4';
'NATALIA 0';
'AUSTIN 20 0';
'SAN ANTONIO 43 0';
'SAN ANTONIO 5 0';
'TAYLOR 0';
'SMITHVILLE 0';
'CEDAR PARK 0';
'CEDAR PARK 1';
'CEDAR PARK 2';
'SAN ANTONIO 25 0';
'HALLETTSVILLE 0';
'AUSTIN 5 0';
'NEW BRAUNFELS 3 0';
'SUTHERLAND SPRINGS 0';
'AUSTIN 34 0';
'CAMERON 0';
'SAN ANTONIO 35 0';
'MEDINA 0';
'MANCHACA 0';
'SPRING BRANCH 0';
'AUSTIN 19 0';
'FLATONIA 0';
'GRANGER 0';
'FAYETTEVILLE 0';
'GEORGETOWN 2 0';
'AUSTIN 35 0';
'PIPE CREEK 0';
'RED ROCK 0';
'JARRELL 0';
'SAN ANTONIO 1 0';
'SAN ANTONIO 1 1';
'SAN ANTONIO 1 2';
'SAN ANTONIO 1 3';
'SAN ANTONIO 1 4';
'SAN ANTONIO 1 5';
'SAN ANTONIO 1 6';
'SAN ANTONIO 1 7';
'SAN ANTONIO 1 8';
'SAN ANTONIO 36 0';
'SCHULENBURG 0';
'SAN ANTONIO 22 0';
'SAN ANTONIO 22 1';
'DRIPPING SPRINGS 0';
'SAN ANTONIO 26 0';
'MARBLE FALLS 3 0';
'BOERNE 1 0';
'WASHINGTON 0';
'SCHERTZ 0';
'AUSTIN 8 0';
'SEGUIN 1 0';
'SEGUIN 1 1';
'SEGUIN 1 2';
'SEGUIN 1 3';
'SEGUIN 1 4';
'SEGUIN 1 5';
'SEGUIN 1 6';
'SAN ANTONIO 45 0';
'SAN ANTONIO 52 0';
'SAN ANTONIO 52 1';
'SAN ANTONIO 52 2';
'CUERO 2 0';
'CUERO 2 1';
'SAN ANTONIO 10 0';
'AUSTIN 16 0';
'AUSTIN 39 0';
'SAN ANTONIO 51 0';
'SAN ANTONIO 51 1';
'SAN ANTONIO 41 0';
'LA VERNIA 0';
'MANOR 0';
'SAN ANTONIO 38 0';
'GIDDINGS 0';
'AUSTIN 32 0';
'AUSTIN 38 0';
'AUSTIN 30 0';
'AUSTIN 28 0';
'COLUMBUS 0';
'COLUMBUS 1';
'SHINER 0';
'SAN ANTONIO 3 0';
'CALDWELL 0';
'CALDWELL 1';
'AUSTIN 18 0';
'INDUSTRY 0';
'DALE 0';
'SAN ANTONIO 37 0';
'SAN ANTONIO 37 1';
'SAN ANTONIO 37 2';
'SAN ANTONIO 18 0';
'SAN ANTONIO 33 0';
'MARTINDALE 0';
'SAN ANTONIO 17 0';
'SAN ANTONIO 23 0';
'AUSTIN 29 0';
'LEXINGTON 0';
'LEANDER 2 0';
'AUSTIN 15 0';
'MICO 0';
'MARBLE FALLS 2 0';
'MARBLE FALLS 2 1';
'MARBLE FALLS 2 2';
'MARBLE FALLS 2 3';
'MARBLE FALLS 2 4';
'MARBLE FALLS 2 5';
'MARBLE FALLS 2 6';
'AUSTIN 36 0';
'LOCKHART 0';
'AUSTIN 17 0';
'SAN ANTONIO 13 0';
'FALLS CITY 0';
'AUSTIN 27 0';
'AUSTIN 27 1';
'AUSTIN 23 0';
'SAN ANTONIO 27 0';
'BLANCO 0';
'AUSTIN 24 0';
'SAN MARCOS 0';
'SAN MARCOS 1';
'SAN MARCOS 2';
'BUDA 0';
'DEL VALLE 0';
'AUSTIN 4 0';
'SAN ANTONIO 50 0';
'SAN ANTONIO 50 1';
'SAN ANTONIO 50 2';
'BURLINGTON 0';
'AUSTIN 13 0';
'ELMENDORF 0';
'ELMENDORF 1';
'ELMENDORF 2';
'ELMENDORF 3';
'ELMENDORF 4';
'ELMENDORF 5';
'ELMENDORF 6';
'ELMENDORF 7';
'ELMENDORF 8';
'ELMENDORF 9';
'ELMENDORF 10';
'SAN ANTONIO 6 0';
'CANYON LAKE 0';
'JOHNSON CITY 0';
'YORKTOWN 0';
'AUSTIN 2 0';
'AUSTIN 2 1';
'AUSTIN 2 2';
'AUSTIN 2 3';
'AUSTIN 2 4';
'AUSTIN 2 5';
'AUSTIN 2 6';
'LACKLAND A F B 0';
'LIBERTY HILL 0';
'KENEDY 0';
'KENEDY 1';
'CUERO 1 0';
'CUERO 1 1';
'CUERO 1 2';
'CUERO 1 3';
'CUERO 1 4';
'CUERO 1 5';
'CUERO 1 6';
'CUERO 1 7';
'CUERO 1 8';
'CUERO 1 9';
'SAN ANTONIO 20 0';
'VON ORMY 0';
'KYLE 0';
'KYLE 1';
'SEGUIN 2 0';
'SEGUIN 2 1';
'UNIVERSAL CITY 0';
'SPICEWOOD 0';
'SAINT HEDWIG 0';
'SAN ANTONIO 16 0';
'BOERNE 2 0';
'BOERNE 2 1';
'SAN ANTONIO 32 0';
'SAN ANTONIO 32 1';
'AUSTIN 26 0';
'AUSTIN 21 0';
'SAN ANTONIO 44 0';
'CEDAR CREEK 1 0';
'CEDAR CREEK 1 1';
'CEDAR CREEK 1 2';
'CEDAR CREEK 1 3';
'CEDAR CREEK 1 4';
'CEDAR CREEK 1 5';
'NEW BRAUNFELS 1 0';
'NEW BRAUNFELS 1 1';
'NEW BRAUNFELS 1 2';
'NEW BRAUNFELS 1 3';
'NEW BRAUNFELS 1 4';
'NEW BRAUNFELS 1 5';
'NEW BRAUNFELS 1 6';
'NEW BRAUNFELS 1 7';
'AUSTIN 11 0';
'SAN ANTONIO 39 0';
'HONDO 0';
'HONDO 1';
'SAN ANTONIO 4 0';
'NEW ULM 0';
'SAN ANTONIO 8 0';
'AUSTIN 33 0';
'BULVERDE 0';
'GEORGETOWN 3 0';
'GEORGETOWN 3 1';
'GEORGETOWN 3 2';
'GEORGETOWN 3 3';
'GEORGETOWN 3 4';
'SAN ANTONIO 9 0';
'FLORESVILLE 0';
'FLORESVILLE 1';
'SAN ANTONIO 29 0';
'SAN ANTONIO 7 0';
'BUCKHOLTS 0';
'SOMERVILLE 0';
'WEIMAR 0';
'COMFORT 0';
'NORDHEIM 0';
'AUSTIN 9 0';
'AUSTIN 22 0';
'HELOTES 0';
'SAN ANTONIO 47 0';
'SAN ANTONIO 47 1';
'SAN ANTONIO 47 2';
'BANDERA 0';
'SAN ANTONIO 30 0';
'ROCKDALE 2 0';
'CEDAR CREEK 2 0';
'NIXON 0';
'CHAPPELL HILL 0';
'ROUND ROCK 3 0';
'ROUND ROCK 3 1';
'ROUND ROCK 3 2';
'AUSTIN 14 0';
'LEMING 0';
'AUSTIN 1 0';
'AUSTIN 1 1';
'AUSTIN 1 2';
'SAN ANTONIO 28 0';
'ROUND ROCK 2 0';
'ROUND ROCK 4 0';
'ROUND ROCK 4 1';
'SAN ANTONIO 34 0';
'DEVINE 0';
'GEORGETOWN 1 0';
'BURNET 0';
'BURNET 1';
'INEZ 0';
'PASADENA 2 0';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'PASADENA 2 5';
'PASADENA 2 6';
'PASADENA 2 7';
'PRAIRIE VIEW 0';
'CONROE 1 0';
'SIMONTON 0';
'HOUSTON 80 0';
'HOUSTON 1 0';
'HOUSTON 1 1';
'HOUSTON 9 0';
'HOUSTON 73 0';
'NURSERY 0';
'NURSERY 1';
'NURSERY 2';
'NURSERY 3';
'NURSERY 4';
'NURSERY 5';
'NURSERY 6';
'NURSERY 7';
'BACLIFF 0';
'SPRING 1 0';
'HOUSTON 72 0';
'PORT LAVACA 0';
'PORT LAVACA 1';
'PORT LAVACA 2';
'PORT LAVACA 3';
'PORT LAVACA 4';
'PORT LAVACA 5';
'CONROE 5 0';
'CONROE 5 1';
'SUGAR LAND 3 0';
'SUGAR LAND 3 1';
'SUGAR LAND 3 2';
'DAYTON 0';
'DAYTON 1';
'VICTORIA 2 0';
'VICTORIA 2 1';
'VICTORIA 2 2';
'VICTORIA 2 3';
'VICTORIA 2 4';
'KATY 1 0';
'KATY 1 1';
'KATY 1 2';
'MAGNOLIA 2 0';
'HOUSTON 29 0';
'MISSOURI CITY 1 0';
'RICHMOND 1 0';
'HOUSTON 11 0';
'HOUSTON 33 0';
'SPRING 8 0';
'SPRING 8 1';
'POINT COMFORT 2 0';
'POINT COMFORT 2 1';
'POINT COMFORT 2 2';
'POINT COMFORT 2 3';
'POINT COMFORT 2 4';
'POINT COMFORT 2 5';
'POINT COMFORT 2 6';
'POINT COMFORT 2 7';
'POINT COMFORT 2 8';
'HOUSTON 28 0';
'EL CAMPO 0';
'EL CAMPO 1';
'HOUSTON 12 0';
'PORT O CONNOR 0';
'DICKINSON 0';
'GALVESTON 1 0';
'GALVESTON 1 1';
'HOUSTON 10 0';
'BAYTOWN 2 0';
'BAYTOWN 2 1';
'BAYTOWN 2 2';
'BAYTOWN 2 3';
'BAYTOWN 2 4';
'BAYTOWN 2 5';
'BAYTOWN 2 6';
'LEAGUE CITY 0';
'LEAGUE CITY 1';
'LIVERPOOL 0';
'HOUSTON 16 0';
'SUGAR LAND 1 0';
'RICHMOND 2 0';
'HOUSTON 82 0';
'PINEHURST 0';
'PEARLAND 2 0';
'HOUSTON 47 0';
'HOUSTON 79 0';
'HOUSTON 49 0';
'WADSWORTH 0';
'WADSWORTH 1';
'WADSWORTH 2';
'WADSWORTH 3';
'WADSWORTH 4';
'HOUSTON 18 0';
'HOUSTON 88 0';
'TOMBALL 1 0';
'HOUSTON 22 0';
'DEER PARK 0';
'DEER PARK 1';
'DEER PARK 2';
'DEER PARK 3';
'DEER PARK 4';
'DEER PARK 5';
'DEER PARK 6';
'DEER PARK 7';
'DEER PARK 8';
'DEER PARK 9';
'DEER PARK 10';
'DEER PARK 11';
'WALLIS 0';
'HOUSTON 67 0';
'SPRING 4 0';
'SOUTH HOUSTON 0';
'HOUSTON 3 0';
'HOUSTON 3 1';
'HOUSTON 3 2';
'SEADRIFT 0';
'HOUSTON 34 0';
'SUGAR LAND 2 0';
'SUGAR LAND 2 1';
'SUGAR LAND 2 2';
'CONROE 7 0';
'LOLITA 0';
'LAPORTE 0';
'LAPORTE 1';
'LAPORTE 2';
'LAPORTE 3';
'LAPORTE 4';
'LAPORTE 5';
'LAPORTE 6';
'LAPORTE 7';
'LAPORTE 8';
'LAPORTE 9';
'LAPORTE 10';
'LAPORTE 11';
'LAPORTE 12';
'NEW CANEY 0';
'HOUSTON 14 0';
'HOUSTON 2 0';
'HOUSTON 2 1';
'HOUSTON 78 0';
'HOUSTON 40 0';
'BLOOMINGTON 0';
'WILLIS 2 0';
'WILLIS 2 1';
'HOUSTON 51 0';
'PALACIOS 0';
'CONROE 4 0';
'HOUSTON 52 0';
'SPRING 2 0';
'SPRING 2 1';
'KINGWOOD 1 0';
'HOUSTON 5 0';
'HOUSTON 5 1';
'HOUSTON 5 2';
'HOUSTON 5 3';
'HOUSTON 5 4';
'HOUSTON 5 5';
'HOUSTON 5 6';
'HOUSTON 5 7';
'HOUSTON 5 8';
'HOUSTON 5 9';
'HOUSTON 5 10';
'HOUSTON 5 11';
'TEXAS CITY 1 0';
'TEXAS CITY 1 1';
'KINGWOOD 2 0';
'HOUSTON 8 0';
'SPRING 7 0';
'SPRING 7 1';
'SPRING 7 2';
'HOUSTON 41 0';
'FRESNO 0';
'HOUSTON 48 0';
'HOUSTON 58 0';
'PATTISON 0';
'HOUSTON 77 0';
'MISSOURI CITY 2 0';
'MISSOURI CITY 2 1';
'HOUSTON 4 0';
'HOUSTON 4 1';
'HOUSTON 4 2';
'HOUSTON 4 3';
'HOUSTON 4 4';
'HOUSTON 4 5';
'HOUSTON 4 6';
'HOUSTON 4 7';
'HOUSTON 4 8';
'HOUSTON 4 9';
'HOUSTON 4 10';
'HOUSTON 4 11';
'TOMBALL 2 0';
'CYPRESS 1 0';
'CYPRESS 1 1';
'CYPRESS 1 2';
'HEMPSTEAD 0';
'WEST COLUMBIA 0';
'BAYTOWN 1 0';
'BAYTOWN 1 1';
'BAYTOWN 1 2';
'BAYTOWN 1 3';
'BAYTOWN 1 4';
'BAYTOWN 1 5';
'BAYTOWN 1 6';
'BAYTOWN 1 7';
'BAYTOWN 1 8';
'SANTA FE 1 0';
'HOUSTON 27 0';
'SPRING 5 0';
'HOUSTON 46 0';
'HOUSTON 23 0';
'MONTGOMERY 0';
'HUNGERFORD 0';
'HOUSTON 84 0';
'HOUSTON 83 0';
'HOUSTON 24 0';
'HOUSTON 76 0';
'HOUSTON 43 0';
'HOUSTON 81 0';
'HOUSTON 35 0';
'HOUSTON 90 0';
'HOUSTON 90 1';
'HOUSTON 90 2';
'BEASLEY 0';
'HOUSTON 7 0';
'LA MARQUE 0';
'WALLER 0';
'PORTER 0';
'CYPRESS 2 0';
'HOUSTON 30 0';
'FULSHEAR 0';
'LIBERTY 0';
'WINNIE 0';
'HOUSTON 63 0';
'HOUSTON 70 0';
'HOUSTON 55 0';
'CROSBY 0';
'MANVEL 0';
'HOUSTON 54 0';
'HOUSTON 89 0';
'DAMON 0';
'HOUSTON 74 0';
'HOUSTON 26 0';
'HOUSTON 32 0';
'HOCKLEY 0';
'ANGLETON 0';
'ANGLETON 1';
'CONROE 3 0';
'HOUSTON 39 0';
'HOUSTON 59 0';
'PEARLAND 1 0';
'HOUSTON 56 0';
'HOUSTON 13 0';
'CHANNELVIEW 2 0';
'BAY CITY 0';
'BAY CITY 1';
'PASADENA 3 0';
'PASADENA 3 1';
'PASADENA 3 2';
'PASADENA 3 3';
'PASADENA 3 4';
'PASADENA 3 5';
'PASADENA 3 6';
'PASADENA 3 7';
'BROOKSHIRE 0';
'HOUSTON 25 0';
'TEXAS CITY 2 0';
'VICTORIA 3 0';
'VICTORIA 3 1';
'HOUSTON 36 0';
'GANADO 0';
'MONT BELVIEU 0';
'MONT BELVIEU 1';
'MONT BELVIEU 2';
'MONT BELVIEU 3';
'BAYTOWN 3 0';
'BAYTOWN 3 1';
'BAYTOWN 3 2';
'BAYTOWN 3 3';
'BAYTOWN 3 4';
'BAYTOWN 3 5';
'BAYTOWN 3 6';
'BAYTOWN 3 7';
'SPRING 6 0';
'HUMBLE 2 0';
'HOUSTON 69 0';
'SANTA FE 2 0';
'PORT BOLIVAR 0';
'HOUSTON 42 0';
'HOUSTON 85 0';
'HOUSTON 50 0';
'HOUSTON 62 0';
'EAGLE LAKE 0';
'CONROE 2 0';
'WEBSTER 0';
'SWEENY 0';
'BLESSING 0';
'WHARTON 1 0';
'WHARTON 1 1';
'WHARTON 1 2';
'WHARTON 1 3';
'WHARTON 1 4';
'WHARTON 1 5';
'WHARTON 1 6';
'WHARTON 1 7';
'LAKE JACKSON 0';
'LAKE JACKSON 1';
'BELLVILLE 0';
'KATY 4 0';
'HOUSTON 38 0';
'FRIENDSWOOD 0';
'HOUSTON 17 0';
'HOUSTON 66 0';
'FREEPORT 1 0';
'FREEPORT 1 1';
'FREEPORT 1 2';
'FREEPORT 1 3';
'FREEPORT 1 4';
'FREEPORT 1 5';
'FREEPORT 1 6';
'NEWGULF 0';
'NEWGULF 1';
'NEWGULF 2';
'HOUSTON 60 0';
'PASADENA 1 0';
'PASADENA 1 1';
'PASADENA 1 2';
'PASADENA 1 3';
'PASADENA 1 4';
'STAFFORD 0';
'EDNA 0';
'HOUSTON 21 0';
'NEEDVILLE 0';
'SEALY 0';
'KATY 3 0';
'KATY 3 1';
'KATY 3 2';
'HOUSTON 37 0';
'HOUSTON 19 0';
'THOMPSONS 0';
'THOMPSONS 1';
'THOMPSONS 2';
'THOMPSONS 3';
'THOMPSONS 4';
'THOMPSONS 5';
'THOMPSONS 6';
'THOMPSONS 7';
'THOMPSONS 8';
'THOMPSONS 9';
'THOMPSONS 10';
'THOMPSONS 11';
'THOMPSONS 12';
'THOMPSONS 13';
'THOMPSONS 14';
'THOMPSONS 15';
'HOUSTON 61 0';
'GALVESTON 3 0';
'EAST BERNARD 0';
'HOUSTON 20 0';
'CHANNELVIEW 1 0';
'CHANNELVIEW 1 1';
'CHANNELVIEW 1 2';
'CHANNELVIEW 1 3';
'CHANNELVIEW 1 4';
'CHANNELVIEW 1 5';
'CHANNELVIEW 1 6';
'CHANNELVIEW 1 7';
'CHANNELVIEW 1 8';
'CHANNELVIEW 1 9';
'CHANNELVIEW 1 10';
'CHANNELVIEW 1 11';
'CHANNELVIEW 1 12';
'CHANNELVIEW 1 13';
'FREEPORT 3 0';
'HOUSTON 15 0';
'HOUSTON 31 0';
'ROSHARON 0';
'HOUSTON 44 0';
'HOUSTON 75 0';
'HOUSTON 71 0';
'HUMBLE 1 0';
'HOUSTON 68 0';
'WILLIS 1 0';
'WILLIS 1 1';
'WILLIS 1 2';
'BAYTOWN 4 0';
'VAN VLECK 0';
'HUFFMAN 0';
'HOUSTON 53 0';
'HOUSTON 91 0';
'ROSENBERG 0';
'PASADENA 5 0';
'HOUSTON 45 0';
'HOUSTON 6 0';
'HOUSTON 6 1';
'HOUSTON 6 2';
'PASADENA 4 0';
'HOUSTON 57 0';
'GALVESTON 2 0';
'POINT COMFORT 1 0';
'POINT COMFORT 1 1';
'POINT COMFORT 1 2';
'KATY 2 0';
'KATY 2 1';
'SPRING 3 0';
'DANBURY 0';
'WHARTON 2 0';
'VICTORIA 1 0';
'VICTORIA 1 1';
'VICTORIA 1 2';
'HOUSTON 64 0';
'HOUSTON 65 0';
'LA PORTE 0';
'MAGNOLIA 1 0';
'MAGNOLIA 1 1';
'ALVIN 0';
'ALVIN 1';
'ALVIN 2';
'HOUSTON 86 0';
'BRAZORIA 0';
'HOUSTON 87 0';
'FREEPORT 2 0';
'FREEPORT 2 1';
'FREEPORT 2 2';
'CONROE 6 0';
'MADISONVILLE 0';
'NORMANGEE 0';
'ARP 0';
'CENTERVILLE 0';
'LUFKIN 3 0';
'LUFKIN 3 1';
'FLINT 0';
'BULLARD 0';
'CHANDLER 0';
'PLANTERSVILLE 0';
'MARQUEZ 0';
'TENNESSEE COLONY 0';
'ANDERSON 0';
'MINEOLA 0';
'LOVELADY 0';
'HUNTINGTON 0';
'BRYAN 4 0';
'FRANKSTON 0';
'TYLER 4 0';
'TYLER 4 1';
'BEN WHEELER 0';
'GARRISON 0';
'ETOILE 0';
'LUFKIN 1 0';
'LUFKIN 1 1';
'PALESTINE 1 0';
'LINDALE 0';
'WHITEHOUSE 0';
'OVERTON 0';
'GRAND SALINE 0';
'SHIRO 0';
'SHIRO 1';
'SHIRO 2';
'SHIRO 3';
'SHIRO 4';
'SHIRO 5';
'SHIRO 6';
'MIDWAY 0';
'SULPHUR SPRINGS 0';
'VAN 0';
'MURCHISON 0';
'NACOGDOCHES 2 0';
'DIBOLL 0';
'FAIRFIELD 1 0';
'FAIRFIELD 1 1';
'FAIRFIELD 1 2';
'FAIRFIELD 1 3';
'FAIRFIELD 1 4';
'FAIRFIELD 1 5';
'FAIRFIELD 1 6';
'FAIRFIELD 1 7';
'FAIRFIELD 1 8';
'TYLER 8 0';
'ATHENS 1 0';
'BUFFALO 0';
'RUSK 0';
'WINONA 0';
'FAIRFIELD 2 0';
'FAIRFIELD 2 1';
'FAIRFIELD 2 2';
'FAIRFIELD 2 3';
'FAIRFIELD 2 4';
'CUSHING 2 0';
'NACOGDOCHES 3 0';
'FAIRFIELD 3 0';
'TRINIDAD 2 0';
'DIKE 0';
'JEWETT 1 0';
'JEWETT 1 1';
'JEWETT 1 2';
'JEWETT 1 3';
'JEWETT 1 4';
'PALESTINE 2 0';
'EMORY 0';
'MT. ENTERPRISE 0';
'MT. ENTERPRISE 1';
'MT. ENTERPRISE 2';
'MT. ENTERPRISE 3';
'MT. ENTERPRISE 4';
'MT. ENTERPRISE 5';
'MT. ENTERPRISE 6';
'TYLER 9 0';
'FRANKLIN 0';
'FRANKLIN 1';
'FRANKLIN 2';
'FRANKLIN 3';
'FRANKLIN 4';
'FRANKLIN 5';
'FRANKLIN 6';
'TYLER 3 0';
'ELKHART 0';
'WORTHAM 0';
'OAKWOOD 0';
'COOKVILLE 0';
'COLLEGE STATION 1 0';
'COLLEGE STATION 1 1';
'EDGEWOOD 0';
'CUSHING 1 0';
'CUSHING 1 1';
'CUSHING 1 2';
'TYLER 2 0';
'ALTO 0';
'CALVERT 0';
'JEWETT 2 0';
'NAVASOTA 0';
'MOUNT PLEASANT 2 0';
'MOUNT PLEASANT 2 1';
'SCROGGINS 0';
'WILLS POINT 0';
'ATHENS 2 0';
'POINT 0';
'LUFKIN 2 0';
'JACKSONVILLE 1 0';
'JACKSONVILLE 1 1';
'JACKSONVILLE 1 2';
'JACKSONVILLE 1 3';
'JACKSONVILLE 1 4';
'JACKSONVILLE 1 5';
'CROCKETT 0';
'HENDERSON 1 0';
'BRYAN 3 0';
'JACKSONVILLE 2 0';
'BRYAN 5 0';
'MALAKOFF 0';
'CUMBY 0';
'NACOGDOCHES 1 0';
'MOUNT PLEASANT 1 0';
'MOUNT PLEASANT 1 1';
'MOUNT PLEASANT 1 2';
'MOUNT PLEASANT 1 3';
'MOUNT PLEASANT 1 4';
'MOUNT PLEASANT 1 5';
'TEAGUE 0';
'TYLER 7 0';
'TYLER 7 1';
'TYLER 6 0';
'YANTIS 0';
'POLLOK 0';
'TYLER 1 0';
'COLLEGE STATION 2 0';
'COLLEGE STATION 2 1';
'HEARNE 0';
'MOUNT VERNON 0';
'IOLA 0';
'STREETMAN 0';
'COMO 0';
'HENDERSON 2 0';
'TRINIDAD 1 0';
'TRINIDAD 1 1';
'TRINIDAD 1 2';
'ZAVALLA 0';
'GRAPELAND 0';
'BRYAN 2 0';
'CANTON 0';
'TYLER 5 0';
'BREMOND 0';
'BREMOND 1';
'BREMOND 2';
'BRYAN 1 0';
'BRYAN 1 1';
'BRYAN 1 2';
};

%% Generator Unit Types
mpc.gentype = {
'W2';
'W2';
'PV';
'W2';
'PV';
'W2';
'W2';
'BA';
'W2';
'PV';
'W2';
'PV';
'BA';
'W2';
'W2';
'W2';
'W2';
'PV';
'PV';
'W2';
'PV';
'W2';
'PV';
'PV';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'BA';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'W2';
'PV';
'W2';
'PV';
'W2';
'W2';
'BA';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'BA';
'GT';
'GT';
'GT';
'W2';
'W2';
'PV';
'W2';
'W2';
'PV';
'PV';
'W2';
'W2';
'PV';
'UN';
'UN';
'GT';
'GT';
'GT';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'GT';
'GT';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'ST';
'ST';
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'PV';
'GT';
'GT';
'GT';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'PV';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'PV';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'W2';
'GT';
'W2';
'GT';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'HY';
'HY';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'PV';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'PV';
'GT';
'GT';
'GT';
'W2';
'PV';
'W2';
'PV';
'W2';
'PV';
'W2';
'PV';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'ST';
'ST';
'W2';
'W2';
'PV';
'HY';
'HY';
'HY';
'W2';
'GT';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'PV';
'W2';
'W2';
'PV';
'GT';
'GT';
'PV';
'W2';
'PV';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'PV';
'W2';
'PV';
'GT';
'W2';
'W2';
'W2';
'GT';
'W2';
'GT';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'ST';
'ST';
'PV';
'PV';
'W2';
'PV';
'PV';
'W2';
'PV';
'PV';
'PV';
'GT';
'GT';
'W2';
'PV';
'PV';
'PV';
'W2';
'GT';
'GT';
'GT';
'PV';
'W2';
'W2';
'NB';
'NB';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'W2';
'HY';
'HY';
'PV';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'W2';
'W2';
'PV';
'PV';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'PV';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'HY';
'HY';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'PV';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'GT';
'PV';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'NB';
'W2';
'NB';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'PV';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'W2';
'PV';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'ST';
'ST';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'wind';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'solar';
'wind';
'solar';
'wind';
'solar';
'solar';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'solar';
'wind';
'wind';
'solar';
'solar';
'wind';
'wind';
'solar';
'unknown';
'unknown';
'ng';
'ng';
'ng';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'ng';
'ng';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'coal';
'coal';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'solar';
'ng';
'ng';
'ng';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'solar';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'wind';
'ng';
'wind';
'ng';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'solar';
'ng';
'ng';
'ng';
'wind';
'solar';
'wind';
'solar';
'wind';
'solar';
'wind';
'solar';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'coal';
'coal';
'wind';
'wind';
'solar';
'hydro';
'hydro';
'hydro';
'wind';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'solar';
'wind';
'wind';
'solar';
'ng';
'ng';
'solar';
'wind';
'solar';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'solar';
'wind';
'solar';
'ng';
'wind';
'wind';
'wind';
'ng';
'wind';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'coal';
'coal';
'solar';
'solar';
'wind';
'solar';
'solar';
'wind';
'solar';
'solar';
'solar';
'ng';
'ng';
'wind';
'solar';
'solar';
'solar';
'wind';
'ng';
'ng';
'ng';
'solar';
'wind';
'wind';
'nuclear';
'nuclear';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'wind';
'hydro';
'hydro';
'solar';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'wind';
'wind';
'solar';
'solar';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'solar';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'hydro';
'hydro';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'solar';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'ng';
'solar';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'nuclear';
'wind';
'nuclear';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'solar';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'wind';
'solar';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'coal';
'coal';
'ng';
'ng';
};
