#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# Texas2k_series24_case6_2024lowloadwithgfm
# This is a synthetic power system model that does NOT represent the actual grid. 
# It was developed at Texas A&M University and contains no CEII.
# [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
#  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
#  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
# [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
#  in realistic synthetic grids with dynamics,” 2023 North American Power 
#  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
     1090 "GOLDSMITH 0" 115.00     5394 "ALBANY 1 0" 500.00     5395 "ALBANY 1 1" 230.00     7095 "WADSWORTH 0" 500.00
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc     1001 "ODESSA 2 0" 115.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
regc_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 mva=253.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.9 1 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 7.16 1.03 1.78 0.49 1
wtgp_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 0.007 0
repc_a     1004 "O DONNELL 1 1"  230.00 "1" : #9 0 0.02 11 1.6 0 1.18 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 mva=41.16 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 1.4 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 5.28 0.93 1.81 0.38 1
wtgp_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.007 0
repc_a     1006 "BIG SPRING 5 1"   13.80 "1" : #9 0 0.02 17 4 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1007 "VAN HORN 0  "  115.00 "1" : #9 mva=601.65 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1007 "VAN HORN 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.8 2.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1007 "VAN HORN 0  "  115.00 "1" : #9 0 0.02 11 4.3 0 1.7 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 mva=99 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 3.51 1.11 1.38 0.46 1
wtgp_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 28 137 22.03 1.17 0.27 0.3 27 0 10 -10
wtgq_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 0.007 0
repc_a     1009 "IRAAN 2 1   "   13.80 "1" : #9 0 0.02 7 3.4 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.4 0.6 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1011 "PRESIDIO 1 1"   22.00 "1" : #9 0 0.02 4 3.9 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 mva=1220.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 2 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 6.73 0.86 1.59 0.13 1
wtgp_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 0.007 0
repc_a     1016 "GARDEN CITY 0"  115.00 "1" : #9 0 0.02 4 2.2 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 mva=375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.1 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 7.05 1.06 1.47 0.14 1
wtgp_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 0.007 0
repc_a     1016 "GARDEN CITY 0"  115.00 "2" : #9 0 0.02 13 4.9 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regfm_a1     1016 "GARDEN CITY 0"  115.00 "99" : #9 mva=100 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
regc_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 mva=239.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2.5 2.5 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 3.39 1.02 1.92 0.2 1
wtgp_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     1021 "BIG SPRING 1 1"   13.80 "1" : #9 0 0.02 17 4 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1022 "O DONNELL 2 0"  115.00 "1" : #9 mva=332.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1022 "O DONNELL 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.8 0.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1022 "O DONNELL 2 0"  115.00 "1" : #9 0 0.02 16 4.1 0 1.7 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 mva=216 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 5.89 1.06 1.1 0.27 1
wtgp_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 26 135 14.1 2.09 0.52 0.3 27 0 10 -10
wtgq_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 2.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     1023 "O DONNELL 2 1"   13.80 "1" : #9 0 0.02 17 1.1 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1023 "O DONNELL 2 1"   13.80 "2" : #9 mva=332.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1023 "O DONNELL 2 1"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.5 1.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1023 "O DONNELL 2 1"   13.80 "2" : #9 0 0.02 14 1.6 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regfm_a1     1023 "O DONNELL 2 1"   13.80 "99" : #9 mva=100 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
regc_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 mva=149.04 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 4.29 0.82 1.91 0.14 1
wtgp_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 28 146 16.64 2.28 0.02 0.3 27 0 10 -10
wtgq_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.007 0
repc_a     1026 "BIG SPRINGS 1"   13.80 "1" : #9 0 0.02 14 1.9 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 mva=4.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 0.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 6.6 1 1.51 0.33 1
wtgp_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 0.007 0
repc_a     1027 "MIDLAND 2 0 "  115.00 "1" : #9 0 0.02 15 2.1 0 1.11 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1028 "COAHOMA 0   "  115.00 "1" : #9 mva=704.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.2 2.6 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 5.48 0.84 1.74 0.18 1
wtgp_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 0.007 0
repc_a     1028 "COAHOMA 0   "  115.00 "1" : #9 0 0.02 7 3.4 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 mva=175.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 33.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 3.33 1.07 1.03 0.33 1
wtgp_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 28 102 21.91 2.77 0.76 0.3 27 0 10 -10
wtgq_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 2.9 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 0.007 0
repc_a     1029 "MIDLAND 3 0 "  115.00 "1" : #9 0 0.02 6 3.3 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1030 "ALPINE 0    "  115.00 "1" : #9 mva=62.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1030 "ALPINE 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.3 0.6 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1030 "ALPINE 0    "  115.00 "1" : #9 0 0.02 8 1.3 0 1.98 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1032 "MCCAMEY 1 0 "  115.00 "1" : #9 mva=580.938 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1032 "MCCAMEY 1 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.8 0.6 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1032 "MCCAMEY 1 0 "  115.00 "1" : #9 0 0.02 13 1.1 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 mva=333.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 43.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 5.42 0.64 1.26 0.1 1
wtgp_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 26 148 10.82 1.56 0.07 0.3 27 0 10 -10
wtgq_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 1.2 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 0.007 0
repc_a     1033 "MCCAMEY 1 1 "  230.00 "1" : #9 0 0.02 15 3.5 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1033 "MCCAMEY 1 1 "  230.00 "2" : #9 mva=580.938 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1033 "MCCAMEY 1 1 "  230.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.7 2.9 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1033 "MCCAMEY 1 1 "  230.00 "2" : #9 0 0.02 4 3.9 0 1.11 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 mva=108 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 22.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 3.86 1.02 1.62 0.38 1
wtgp_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 27 132 25.14 2.63 0.12 0.3 27 0 10 -10
wtgq_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 2.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 0.007 0
repc_a     1035 "BIG SPRING 4 1"   13.80 "1" : #9 0 0.02 4 4.9 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1036 "CRANE 0     "  115.00 "1" : #9 mva=327.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1036 "CRANE 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.4 2.1 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1036 "CRANE 0     "  115.00 "1" : #9 0 0.02 2 3.1 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1037 "ODESSA 5 0  "  115.00 "1" : #9 mva=225 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1037 "ODESSA 5 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1037 "ODESSA 5 0  "  115.00 "1" : #9 0 0.02 16 3.3 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 mva=177 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 25.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 7.06 0.81 1.68 0.45 1
wtgp_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 30 146 27.81 2.2 0.85 0.3 27 0 10 -10
wtgq_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 1.7 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.007 0
repc_a     1039 "FORT STOCKTON 1 1"   22.00 "1" : #9 0 0.02 16 1.5 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1040 "ANDREWS 0   "  115.00 "1" : #9 mva=200.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.2 0.5 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 6.22 0.95 1.76 0.32 1
wtgp_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 0.007 0
repc_a     1040 "ANDREWS 0   "  115.00 "1" : #9 0 0.02 9 4.6 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1040 "ANDREWS 0   "  115.00 "2" : #9 mva=1354.88 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1040 "ANDREWS 0   "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.1 1.5 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1040 "ANDREWS 0   "  115.00 "2" : #9 0 0.02 17 3.7 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1042 "FORSAN 1    "   13.80 "1" : #9 mva=146.28 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.007 0
repc_a     1042 "FORSAN 1    "   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     1043 "FORSAN 2    "   13.80 "1" : #9 mva=70.56 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.4 2.1 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 7.19 1.02 1.27 0.46 1
wtgp_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 0.007 0
repc_a     1043 "FORSAN 2    "   13.80 "1" : #9 0 0.02 2 1.8 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 mva=378 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 31.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 5.07 0.79 1.56 0.28 1
wtgp_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 25 177 22 2.4 0.34 0.3 27 0 10 -10
wtgq_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 0.007 0
repc_a     1044 "BIG LAKE 0  "  115.00 "1" : #9 0 0.02 13 1.2 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1046 "OZONA 0     "  115.00 "1" : #9 mva=1905.63 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1046 "OZONA 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.8 2.3 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1046 "OZONA 0     "  115.00 "1" : #9 0 7.11 1.04 1.35 0.28 1
wtgp_a     1046 "OZONA 0     "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1046 "OZONA 0     "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1046 "OZONA 0     "  115.00 "1" : #9 0 0.007 0
repc_a     1046 "OZONA 0     "  115.00 "1" : #9 0 0.02 6 2.1 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     1048 "MONAHANS 1 1"   18.00 "1" : #9 mva=390.24 4.9 0.04 0.48 0.06 2.56 0 1.59 1.55 0.38 0.8 0.35 0.27 0.11 0.46 0 0 0
esst4b     1048 "MONAHANS 1 1"   18.00 "1" : #9 0 6.46 6.46 0.01667 1 -0.87 1 0 99 -99 0 5.47 0 0 0.12 0 11.63 999
ggov1      1048 "MONAHANS 1 1"   18.00 "1" : #9 mwcap=390.24 0.03 1 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.4 1.22 0.18 0.16 0 0 0 3 2.56 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      1048 "MONAHANS 1 1"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     1049 "MONAHANS 1 2"   18.00 "1" : #9 mva=390.24 5.68 0.04 1.08 0.07 2.51 0 2.01 1.89 0.24 0.67 0.23 0.18 0.11 0.46 0 0 0
esst4b     1049 "MONAHANS 1 2"   18.00 "1" : #9 0 6.31 6.31 0.01667 1 -0.87 1 0 99 -99 0 6.92 0 0 0.12 0 11.63 999
ggov1      1049 "MONAHANS 1 2"   18.00 "1" : #9 mwcap=390.24 0.03 1 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.47 1.15 0.13 0.27 0 0 0 3 1.05 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1049 "MONAHANS 1 2"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     1050 "MONAHANS 1 3"   18.00 "1" : #9 mva=107.28 5.53 0.05 0.86 0.07 2.71 0 1.91 1.81 0.21 0.64 0.15 0.12 0.05 0.34 0 0 0
esst4b     1050 "MONAHANS 1 3"   18.00 "1" : #9 0 6.03 6.03 0.01667 1 -0.87 1 0 99 -99 0 6.4 0 0 0.1 0 11.63 999
ggov1      1050 "MONAHANS 1 3"   18.00 "1" : #9 mwcap=98.34 0.03 1 1 0.05 -0.05 7.04 1.2 0 1 1 0.15 0.2 1.25 0.2 0.14 0 0 0 3 2.21 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      1050 "MONAHANS 1 3"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.369004 1 1 0.5 0.1 1 5 9 0.103975 0.004902 0.103975 0.004902 0.1 -0.1 1 0 0
genrou     1051 "MONAHANS 1 4"   18.00 "1" : #9 mva=107.28 6.05 0.04 0.86 0.07 3.1 0 1.8 1.72 0.37 0.79 0.31 0.24 0.17 0.58 0 0 0
ggov1      1051 "MONAHANS 1 4"   18.00 "1" : #9 mwcap=98.34 0.04 1 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.28 1.19 0.16 0.3 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      1051 "MONAHANS 1 4"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.322581 1 1 0.5 0.1 1 5 9 0.064713 0.008342 0.064713 0.008342 0.1 -0.1 1 0 0
regfm_a1     1051 "MONAHANS 1 4"   18.00 "99" : #9 mva=100 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
genrou     1052 "MONAHANS 1 5"   18.00 "1" : #9 mva=107.28 4.58 0.05 0.73 0.06 3.21 0 1.99 1.88 0.41 0.82 0.26 0.2 0.08 0.4 0 0 0
esst4b     1052 "MONAHANS 1 5"   18.00 "1" : #9 0 6.87 6.87 0.01667 1 -0.87 1 0 99 -99 0 5.47 0 0 0.09 0 11.63 999
ggov1      1052 "MONAHANS 1 5"   18.00 "1" : #9 mwcap=98.34 0.04 1 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.22 1.22 0.18 0.35 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1052 "MONAHANS 1 5"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.311526 1 1 0.5 0.1 1 5 9 0.042384 0.010768 0.042384 0.010768 0.1 -0.1 1 0 0
genrou     1053 "MONAHANS 1 6"  230.00 "1" : #9 mva=214.56 5.89 0.04 1.2 0.06 3.71 0 1.92 1.82 0.38 0.8 0.28 0.22 0.15 0.54 0 0 0
esst4b     1053 "MONAHANS 1 6"  230.00 "1" : #9 0 7.42 7.42 0.01667 1 -0.87 1 0 99 -99 0 6.1 0 0 0.07 0 11.63 999
ggov1      1053 "MONAHANS 1 6"  230.00 "1" : #9 mwcap=214.56 0.04 1 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.46 1.12 0.11 0.16 0 0 0 3 1.77 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1053 "MONAHANS 1 6"  230.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     1055 "ODONNELL 0  "  115.00 "1" : #9 mva=309.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 49.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 6.32 0.9 1.79 0.31 1
wtgp_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 25 154 21.7 1.17 0.18 0.3 27 0 10 -10
wtgq_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 2.6 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 0.007 0
repc_a     1055 "ODONNELL 0  "  115.00 "1" : #9 0 0.02 6 5 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1057 "LENORAH 1   "   18.00 "1" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.007 0
repc_a     1057 "LENORAH 1   "   18.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     1059 "IRAAN 3 1   "   22.00 "1" : #9 mva=6.72 5.53 0.05 1 0.05 5 0 1.96 1.85 0.38 0.8 0.31 0.24 0.07 0.38 0 0 0
esst4b     1059 "IRAAN 3 1   "   22.00 "1" : #9 0 5.97 5.97 0.01667 1 -0.87 1 0 99 -99 0 5.19 0 0 0.12 0 11.63 999
ggov1      1059 "IRAAN 3 1   "   22.00 "1" : #9 mwcap=6.72 0.04 1 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.38 1.15 0.13 0.15 0 0 0 3 1.94 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1059 "IRAAN 3 1   "   22.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     1060 "IRAAN 3 2   "   22.00 "1" : #9 mva=2.4 3.87 0.05 0.43 0.07 5 0 2.32 2.14 0.33 0.75 0.18 0.14 0.18 0.6 0 0 0
esst4b     1060 "IRAAN 3 2   "   22.00 "1" : #9 0 7.08 7.08 0.01667 1 -0.87 1 0 99 -99 0 6.76 0 0 0.15 0 11.63 999
ggov1      1060 "IRAAN 3 2   "   22.00 "1" : #9 mwcap=2.4 0.05 1 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.33 1.16 0.14 0.11 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      1060 "IRAAN 3 2   "   22.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 mva=145.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 31.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 4.75 0.7 1.21 0.3 1
wtgp_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 26 102 20.58 2.92 0.76 0.3 27 0 10 -10
wtgq_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 0.007 0
repc_a     1061 "BIG SPRING 6 0"  115.00 "1" : #9 0 0.02 17 4.4 0 1.45 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1062 "BIG SPRING 6 1"   13.80 "1" : #9 mva=1.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1062 "BIG SPRING 6 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1062 "BIG SPRING 6 1"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 mva=145.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 24.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 4.47 0.76 1.06 0.44 1
wtgp_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 29 177 23.72 2.93 0.95 0.3 27 0 10 -10
wtgq_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 0.007 0
repc_a     1062 "BIG SPRING 6 1"   13.80 "2" : #9 0 0.02 17 2.9 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1063 "BIG SPRING 6 2"   13.80 "1" : #9 mva=276 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1063 "BIG SPRING 6 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1063 "BIG SPRING 6 2"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 mva=145.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 21.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 3 0.96 1.16 0.22 1
wtgp_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 26 149 10.38 1.11 0.4 0.3 27 0 10 -10
wtgq_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 0.007 0
repc_a     1063 "BIG SPRING 6 2"   13.80 "2" : #9 0 0.02 4 5 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 mva=171 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.4 0.4 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 3.31 0.67 1.11 0.35 1
wtgp_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.007 0
repc_a     1066 "BIG SPRING 3 1"   13.80 "1" : #9 0 0.02 15 4.7 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regfm_a1     1066 "BIG SPRING 3 1"   13.80 "99" : #9 mva=100 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
regc_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 mva=192.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 7.34 0.75 1.86 0.29 1
wtgp_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.007 0
repc_a     1070 "IRAAN 1 1   "   13.80 "1" : #9 0 0.02 18 1.9 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     1072 "ODESSA 1 1  "   18.00 "1" : #9 mva=230.56 3.76 0.03 1.04 0.05 4.42 0 1.83 1.75 0.45 0.86 0.29 0.23 0.16 0.56 0 0 0
esst4b     1072 "ODESSA 1 1  "   18.00 "1" : #9 0 6.36 6.36 0.01667 1 -0.87 1 0 99 -99 0 5.31 0 0 0.08 0 11.63 999
ggov1      1072 "ODESSA 1 1  "   18.00 "1" : #9 mwcap=211.343 0.05 1 1 0.05 -0.05 3.56 0.61 0 1 1 0.15 0.36 1.16 0.14 0.33 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      1072 "ODESSA 1 1  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.226244 1 1 0.5 0.1 1 5 9 0.21489 0.064678 0.21489 0.064678 0.1 -0.1 1 0 0
genrou     1073 "ODESSA 1 2  "   18.00 "1" : #9 mva=230.56 3.99 0.04 0.95 0.06 3.42 0 2.21 2.05 0.34 0.76 0.31 0.24 0.15 0.54 0 0 0
esst4b     1073 "ODESSA 1 2  "   18.00 "1" : #9 0 4.02 4.02 0.01667 1 -0.87 1 0 99 -99 0 6.06 0 0 0.12 0 11.63 999
ggov1      1073 "ODESSA 1 2  "   18.00 "1" : #9 mwcap=211.343 0.05 1 1 0.05 -0.05 4.81 0.82 0 1 1 0.15 0.32 1.23 0.19 0.13 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1073 "ODESSA 1 2  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.292398 1 1 1 0.2 1 5 9 0.164557 0.047509 0.164557 0.047509 0.1 -0.1 1 0 0
genrou     1074 "ODESSA 1 3  "   18.00 "1" : #9 mva=230.56 5.03 0.05 1.05 0.04 5 0 2.14 2 0.44 0.85 0.4 0.31 0.16 0.56 0 0 0
esst4b     1074 "ODESSA 1 3  "   18.00 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 4.95 0 0 0.1 0 11.63 999
ggov1      1074 "ODESSA 1 3  "   18.00 "1" : #9 mwcap=211.343 0.05 1 1 0.05 -0.05 6.06 1.04 0 1 1 0.15 0.46 1.2 0.17 0.11 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1074 "ODESSA 1 3  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.362626 0.109144 0.362626 0.109144 0.1 -0.1 1 0 0
genrou     1075 "ODESSA 1 4  "   18.00 "1" : #9 mva=230.56 3.78 0.05 1.27 0.05 4.62 0 2.28 2.11 0.31 0.73 0.27 0.21 0.18 0.6 0 0 0
esst4b     1075 "ODESSA 1 4  "   18.00 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 6.58 0 0 0.09 0 11.63 999
ggov1      1075 "ODESSA 1 4  "   18.00 "1" : #9 mwcap=211.343 0.04 1 1 0.05 -0.05 6.18 1.06 0 1 1 0.15 0.23 1.22 0.18 0.47 0 0 0 3 1.05 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1075 "ODESSA 1 4  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.21645 1 1 0.5 0.1 1 5 9 0.089827 0.029343 0.089827 0.029343 0.1 -0.1 1 0 0
genrou     1076 "ODESSA 1 5  "   18.00 "1" : #9 mva=230.56 3.31 0.05 1.46 0.07 3.57 0 1.97 1.86 0.16 0.6 0.13 0.1 0.07 0.38 0 0 0
esst4b     1076 "ODESSA 1 5  "   18.00 "1" : #9 0 2.7 2.7 0.01667 1 -0.87 1 0 99 -99 0 6.88 0 0 0.09 0 11.63 999
ggov1      1076 "ODESSA 1 5  "   18.00 "1" : #9 mwcap=230.56 0.03 1 1 0.05 -0.05 4.44 0.76 0 1 1 0.15 0.24 1.16 0.14 0.42 0 0 0 3 1.91 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      1076 "ODESSA 1 5  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     1077 "ODESSA 1 6  "   18.00 "1" : #9 mva=230.56 5.22 0.04 0.69 0.05 2.36 0 2.46 2.26 0.52 0.92 0.39 0.31 0.13 0.5 0 0 0
ggov1      1077 "ODESSA 1 6  "   18.00 "1" : #9 mwcap=230.56 0.04 1 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.41 1.12 0.11 0.44 0 0 0 3 2.3 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1077 "ODESSA 1 6  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     1078 "ODESSA 1 7  "   18.00 "1" : #9 mva=114.6 4.66 0.03 0.85 0.05 4.75 0 1.44 1.43 0.13 0.57 0.12 0.09 0.06 0.36 0 0 0
ggov1      1078 "ODESSA 1 7  "   18.00 "1" : #9 mwcap=105.05 0.04 1 1 0.05 -0.05 3.8 0.65 0 1 1 0.15 0.43 1.22 0.18 0.44 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      1078 "ODESSA 1 7  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.210526 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regfm_a1     1078 "ODESSA 1 7  "   18.00 "99" : #9 mva=100 0.02 0.02 0.02 0 0.15 2 1.2 0 1 0 1 -1 0.01 0.05 0 6 0.01 0.1 3 20 0 0
repc_a     1078 "ODESSA 1 7  "   18.00 "99" : #9 15 0.05 1 0 0 0 0 0.7 0 0 1 1 1 -1 0 10 -10 10 10 0 0 0 1 -1 2 0 3 20 -20 0 1 1
genrou     1079 "ODESSA 1 8  "  500.00 "1" : #9 mva=114.6 3.72 0.06 1.03 0.05 4.83 0 2.35 2.17 0.57 0.97 0.44 0.35 0.09 0.42 0 0 0
ggov1      1079 "ODESSA 1 8  "  500.00 "1" : #9 mwcap=105.05 0.04 1 1 0.05 -0.05 5.3 0.91 0 1 1 0.15 0.5 1.14 0.12 0.38 0 0 0 3 1.66 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      1079 "ODESSA 1 8  "  500.00 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.414079 1 1 0.5 0.1 1 5 9 0.05249 0.008355 0.05249 0.008355 0.1 -0.1 1 0 0
genrou     1080 "ODESSA 1 9  "   18.00 "1" : #9 mva=114.6 6.26 0.04 0.71 0.06 4.87 0 2.02 1.9 0.22 0.65 0.13 0.1 0.16 0.56 0 0 0
esst4b     1080 "ODESSA 1 9  "   18.00 "1" : #9 0 7.12 7.12 0.01667 1 -0.87 1 0 99 -99 0 5.55 0 0 0.11 0 11.63 999
ggov1      1080 "ODESSA 1 9  "   18.00 "1" : #9 mwcap=105.05 0.03 1 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.32 1.1 0.09 0.48 0 0 0 3 2.1 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      1080 "ODESSA 1 9  "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.513347 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     1081 "ODESSA 1 10 "  230.00 "1" : #9 mva=343.8 3.83 0.04 1.38 0.05 4.45 0 1.46 1.45 0.24 0.67 0.15 0.12 0.09 0.42 0 0 0
esst4b     1081 "ODESSA 1 10 "  230.00 "1" : #9 0 6.7 6.7 0.01667 1 -0.87 1 0 99 -99 0 4.47 0 0 0.07 0 11.63 999
ggov1      1081 "ODESSA 1 10 "  230.00 "1" : #9 mwcap=343.8 0.04 1 1 0.05 -0.05 9.04 1.55 0 1 1 0.15 0.32 1.14 0.12 0.16 0 0 0 3 2.83 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      1081 "ODESSA 1 10 "  230.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 42.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 5.33 0.67 1.35 0.15 1
wtgp_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 29 117 29 1.21 0.92 0.3 27 0 10 -10
wtgq_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 2.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 0.007 0
repc_a     1082 "FORT STOCKTON 2 0"  115.00 "1" : #9 0 0.02 9 1.7 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 mva=239.625 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 16 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 3.76 0.97 1.07 0.19 1
wtgp_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 27 177 13.32 2.14 0.88 0.3 27 0 10 -10
wtgq_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 0.007 0
repc_a     1083 "FORT STOCKTON 3 0"  115.00 "1" : #9 0 0.02 6 4.1 0 1.54 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1083 "FORT STOCKTON 3 0"  115.00 "2" : #9 mva=1994.56 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1083 "FORT STOCKTON 3 0"  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.1 2.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1083 "FORT STOCKTON 3 0"  115.00 "2" : #9 0 0.02 7 4.1 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 mva=138.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 33 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 3.59 0.96 1.61 0.12 1
wtgp_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 28 157 22.4 2.03 0.43 0.3 27 0 10 -10
wtgq_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 1.6 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 0.007 0
repc_a     1084 "BIG SPRING 2 0"  115.00 "1" : #9 0 0.02 13 4.5 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1085 "KERMIT 0    "  115.00 "1" : #9 mva=190.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 18.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 6.27 0.78 1.33 0.48 1
wtgp_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 25 106 24.5 2.49 0.56 0.3 27 0 10 -10
wtgq_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 0.007 0
repc_a     1085 "KERMIT 0    "  115.00 "1" : #9 0 0.02 6 4.2 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1085 "KERMIT 0    "  115.00 "2" : #9 mva=316.237 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1085 "KERMIT 0    "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 3 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1085 "KERMIT 0    "  115.00 "2" : #9 0 0.02 17 4.5 0 1.21 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1086 "PECOS 0     "  115.00 "1" : #9 mva=125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     1086 "PECOS 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.1 2.5 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1086 "PECOS 0     "  115.00 "1" : #9 0 0.02 18 1.9 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 mva=90 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 2 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 5.83 0.75 1.15 0.43 1
wtgp_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 0.007 0
repc_a     1088 "MCCAMEY 2 0 "  115.00 "1" : #9 0 0.02 8 2.8 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1089 "LAMESA 0    "  115.00 "1" : #9 mva=264 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 0.6 1.5 0.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 2.89 0.68 1.67 0.2 1
wtgp_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 0.007 0
repc_a     1089 "LAMESA 0    "  115.00 "1" : #9 0 0.02 8 2.6 0 1.5 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     1089 "LAMESA 0    "  115.00 "2" : #9 mva=189.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     1089 "LAMESA 0    "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.3 3 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     1089 "LAMESA 0    "  115.00 "2" : #9 0 0.02 16 4.4 0 1.22 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2004 "SAVOY 2     "   13.80 "1" : #9 mva=470.16 3.63 0.02 0.91 0.05 5 0 2.08 1.95 0.49 0.9 0.39 0.31 0.17 0.58 0 0 0
ggov1      2004 "SAVOY 2     "   13.80 "1" : #9 mwcap=470.16 0.04 1 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.42 1.12 0.11 0.19 0 0 0 3 2.28 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      2004 "SAVOY 2     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2005 "SAVOY 3     "   13.80 "1" : #9 mva=470.16 3.55 0.03 1.45 0.06 5 0 1.82 1.74 0.24 0.67 0.23 0.18 0.06 0.36 0 0 0
esst4b     2005 "SAVOY 3     "   13.80 "1" : #9 0 4.12 4.12 0.01667 1 -0.87 1 0 99 -99 0 4.31 0 0 0.07 0 11.63 999
ggov1      2005 "SAVOY 3     "   13.80 "1" : #9 mwcap=470.16 0.04 1 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.29 1.16 0.14 0.5 0 0 0 3 2.4 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      2005 "SAVOY 3     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2006 "SAVOY 4     "   13.80 "1" : #9 mva=470.16 5.58 0.03 1.14 0.07 4.66 0 2.24 2.08 0.62 1.01 0.47 0.37 0.08 0.4 0 0 0
esst4b     2006 "SAVOY 4     "   13.80 "1" : #9 0 6.43 6.43 0.01667 1 -0.87 1 0 99 -99 0 5.03 0 0 0.1 0 11.63 999
ggov1      2006 "SAVOY 4     "   13.80 "1" : #9 mwcap=470.16 0.03 1 1 0.05 -0.05 3.87 0.66 0 1 1 0.15 0.46 1.16 0.14 0.39 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      2006 "SAVOY 4     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     2008 "MEMPHIS 0   "  161.00 "1" : #9 mva=300 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2008 "MEMPHIS 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.7 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2008 "MEMPHIS 0   "  161.00 "1" : #9 0 0.02 10 3 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2010 "VERNON 2 0  "  161.00 "1" : #9 mva=437.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.6 1.3 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 2.65 1.1 1.23 0.46 1
wtgp_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 0.007 0
repc_a     2010 "VERNON 2 0  "  161.00 "1" : #9 0 0.02 17 4.9 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 mva=23.9583 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.6 1.9 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 4.61 0.87 1.88 0.18 1
wtgp_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 0.007 0
repc_a     2011 "PANHANDLE 2 0"  500.00 "1" : #9 0 0.02 5 2.3 0 1.44 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 mva=23.9583 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 48.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 2.77 1.07 1.15 0.5 1
wtgp_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 27 139 19.12 2.69 0.23 0.3 27 0 10 -10
wtgq_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 0.007 0
repc_a     2012 "PANHANDLE 2 1"  161.00 "1" : #9 0 0.02 2 4.9 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 mva=240.72 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1.3 1.4 2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 3.67 0.71 1.33 0.43 1
wtgp_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.007 0
repc_a     2013 "PANHANDLE 2 2"   18.00 "1" : #9 0 0.02 16 4 0 1.47 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 mva=23.9583 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 3.79 1.1 1.56 0.29 1
wtgp_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 0.007 0
repc_a     2013 "PANHANDLE 2 2"   18.00 "2" : #9 0 0.02 10 3.1 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2016 "SHERMAN 3 0 "  161.00 "1" : #9 mva=25.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2016 "SHERMAN 3 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.7 0.5 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2016 "SHERMAN 3 0 "  161.00 "1" : #9 0 0.02 3 1.7 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 mva=261.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.007 0
repc_a     2019 "PANHANDLE 4 2"   20.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     2023 "PARIS 2 2   "   13.80 "1" : #9 mva=100 4.6 0.06 0.82 0.06 4.99 0 1.92 1.82 0.19 0.63 0.14 0.11 0.14 0.52 0 0 0
esst4b     2023 "PARIS 2 2   "   13.80 "1" : #9 0 6.18 6.18 0.01667 1 -0.87 1 0 99 -99 0 6.42 0 0 0.09 0 11.63 999
ggov1      2023 "PARIS 2 2   "   13.80 "1" : #9 mwcap=100 0.04 1 1 0.05 -0.05 6.03 1.03 0 1 1 0.15 0.42 1.18 0.15 0.14 0 0 0 3 1.23 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2023 "PARIS 2 2   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.501002 1 1 0.5 0.1 1 5 9 0.372693 0.271862 0.372693 0.271862 0.1 -0.1 1 0 0
genrou     2024 "PARIS 2 3   "   13.80 "1" : #9 mva=200 6.01 0.04 0.45 0.07 4.66 0 1.64 1.59 0.42 0.83 0.31 0.24 0.12 0.48 0 0 0
esst4b     2024 "PARIS 2 3   "   13.80 "1" : #9 0 7.25 7.25 0.01667 1 -0.87 1 0 99 -99 0 6.37 0 0 0.1 0 11.63 999
ggov1      2024 "PARIS 2 3   "   13.80 "1" : #9 mwcap=183.337 0.05 1 1 0.05 -0.05 6.02 1.03 0 1 1 0.15 0.27 1.16 0.14 0.15 0 0 0 3 1.24 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2024 "PARIS 2 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.214592 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     2029 "SILVERTON 0 "  161.00 "1" : #9 mva=187.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 47 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 5.39 0.99 1.25 0.48 1
wtgp_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 27 144 18.53 1.19 0.67 0.3 27 0 10 -10
wtgq_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 1.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 0.007 0
repc_a     2029 "SILVERTON 0 "  161.00 "1" : #9 0 0.02 6 2.2 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2029 "SILVERTON 0 "  161.00 "2" : #9 mva=1202.13 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.7 2.9 0.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 6.93 0.94 1.25 0.25 1
wtgp_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 0.007 0
repc_a     2029 "SILVERTON 0 "  161.00 "2" : #9 0 0.02 13 4.6 0 1.9 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2029 "SILVERTON 0 "  161.00 "3" : #9 mva=627.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2029 "SILVERTON 0 "  161.00 "3" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.2 2.1 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2029 "SILVERTON 0 "  161.00 "3" : #9 0 0.02 6 1.4 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 mva=1005.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.5 2.9 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 6.04 0.69 1.96 0.23 1
wtgp_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 0.007 0
repc_a     2035 "KNOX CITY 0 "  161.00 "1" : #9 0 0.02 18 4.3 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 mva=262.563 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 0.7 2.3 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 7.12 1.09 1.74 0.21 1
wtgp_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 0.007 0
repc_a     2041 "PANHANDLE 3 0"  161.00 "1" : #9 0 0.02 9 2.9 0 1.47 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 mva=353.188 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.9 1.6 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 6.84 0.95 1.82 0.48 1
wtgp_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 0.007 0
repc_a     2041 "PANHANDLE 3 0"  161.00 "2" : #9 0 0.02 10 3.2 0 1.61 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 4.81 0.9 1.52 0.24 1
wtgp_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 26 114 27.08 1.48 0.07 0.3 27 0 10 -10
wtgq_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 2.2 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 0.007 0
repc_a     2041 "PANHANDLE 3 0"  161.00 "3" : #9 0 0.02 3 4.9 0 1.65 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 mva=95.52 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 35.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 4.73 1.08 1.54 0.4 1
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 27 128 16.9 1.18 0.65 0.3 27 0 10 -10
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 2.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.007 0
repc_a     2042 "PANHANDLE 3 1"   18.00 "1" : #9 0 0.02 3 4.3 0 1.74 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 mva=262.563 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.8 1.5 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 3.6 1.04 1.83 0.37 1
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 0.007 0
repc_a     2042 "PANHANDLE 3 1"   18.00 "2" : #9 0 0.02 16 4.1 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 mva=353.188 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.2 2.2 2.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 5.02 0.98 1.19 0.39 1
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 0.007 0
repc_a     2042 "PANHANDLE 3 1"   18.00 "3" : #9 0 0.02 14 1.3 0 1.81 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 4.62 0.69 1.8 0.39 1
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 27 119 24.09 2.06 0.48 0.3 27 0 10 -10
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 0.007 0
repc_a     2042 "PANHANDLE 3 1"   18.00 "4" : #9 0 0.02 3 3.1 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 mva=309.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 2.6 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 5.16 0.9 1.52 0.23 1
wtgp_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 0.007 0
repc_a     2048 "CROSBYTON 0 "  161.00 "1" : #9 0 0.02 14 2.5 0 1.25 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2049 "ELECTRA 0   "  161.00 "1" : #9 mva=1362.38 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.3 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 6.1 0.64 1.2 0.36 1
wtgp_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 0.007 0
repc_a     2049 "ELECTRA 0   "  161.00 "1" : #9 0 0.02 11 2.1 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 mva=255.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 17.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 3.53 0.69 1.4 0.4 1
wtgp_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 26 104 19.52 1.83 0.8 0.3 27 0 10 -10
wtgq_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 0.007 0
repc_a     2051 "HENRIETTA 0 "  161.00 "1" : #9 0 0.02 2 5 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 mva=7.2 5.51 0.06 1.35 0.07 3.81 0 2.22 2.06 0.32 0.74 0.31 0.24 0.12 0.48 0 0 0
ieeet1     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 0 55.59 0.06 1 -1 0 0.76 0.06 0.94 0 2.85 3.27 0.07 0.24 0
ieeeg1     2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 21 1 1 0.16 1 -10 1 0 0.07 0.39 0 4.86 0.38 0 0.35 0.23 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      2056 "WICHITA FALLS 1 2"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 mva=864 6.04 0.05 0.6 0.05 2.28 0 2.01 1.89 0.41 0.82 0.36 0.28 0.05 0.34 0 0 0
ieeet1     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 0 38.64 0.05 1 -1 0 0.48 0.07 0.98 0 2.67 3.17 0.06 0.21 0
ieeeg1     2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 26 1 1 0.21 1 -10 1 0 0.12 0.35 0 3.08 0.29 0 0.55 0.36 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      2057 "WICHITA FALLS 1 3"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.09649 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     2059 "WHITE DEER 1"   13.80 "1" : #9 mva=96 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 44.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 3.44 0.8 1.72 0.29 1
wtgp_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 26 148 24.6 2.66 0.81 0.3 27 0 10 -10
wtgq_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 1.2 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 0.007 0
repc_a     2059 "WHITE DEER 1"   13.80 "1" : #9 0 0.02 16 4 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2062 "VERNON 1 1  "   18.00 "1" : #9 mva=162.48 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.2 1.1 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 3.64 0.78 1.48 0.16 1
wtgp_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     2062 "VERNON 1 1  "   18.00 "1" : #9 0 0.02 4 4.7 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 mva=393.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.6 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 4.23 0.96 1.45 0.48 1
wtgp_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 0.007 0
repc_a     2065 "GAINESVILLE 0"  161.00 "1" : #9 0 0.02 13 4.9 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2065 "GAINESVILLE 0"  161.00 "2" : #9 mva=81.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2065 "GAINESVILLE 0"  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.4 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2065 "GAINESVILLE 0"  161.00 "2" : #9 0 0.02 6 2.5 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.8 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 7.37 0.96 1.78 0.31 1
wtgp_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.007 0
repc_a     2071 "ARCHER 2 1  "   18.00 "1" : #9 0 0.02 9 4.4 0 1.13 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2076 "JAYTON 3    "   24.00 "1" : #9 mva=36 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.2 1 1.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 6.46 0.96 1.34 0.47 1
wtgp_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.007 0
repc_a     2076 "JAYTON 3    "   24.00 "1" : #9 0 0.02 16 3.4 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 mva=135 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 37.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 3.55 0.97 1.55 0.47 1
wtgp_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 26 107 26.45 2.18 0.42 0.3 27 0 10 -10
wtgq_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 2.2 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     2078 "MUENSTER 1 1"   13.80 "1" : #9 0 0.02 16 1.2 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2081 "DODD CITY 0 "  161.00 "1" : #9 mva=274.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2081 "DODD CITY 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.4 1.6 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2081 "DODD CITY 0 "  161.00 "1" : #9 0 0.02 6 3.5 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mva=24 5.24 0.04 0.35 0.05 3.39 0 2.41 2.22 0.69 1.08 0.5 0.39 0.14 0.52 0 0 0
ggov1      2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 mwcap=22 0.04 1 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.33 1.12 0.11 0.13 0 0 0 3 2.14 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2083 "WICHITA FALLS 2 1"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.294985 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mva=24 4.65 0.02 0.59 0.08 3.08 0 1.59 1.55 0.25 0.68 0.2 0.16 0.13 0.5 0 0 0
esst4b     2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 0 6 6 0.01667 1 -0.87 1 0 99 -99 0 5.27 0 0 0.12 0 11.63 999
ggov1      2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 mwcap=24 0.03 1 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.43 1.22 0.18 0.3 0 0 0 3 1.22 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      2084 "WICHITA FALLS 2 2"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mva=48 3.09 0.03 0.59 0.07 3.52 0 2.11 1.97 0.48 0.89 0.39 0.31 0.05 0.34 0 0 0
esst4b     2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 0 4.74 4.74 0.01667 1 -0.87 1 0 99 -99 0 4.62 0 0 0.13 0 11.63 999
ggov1      2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 mwcap=48 0.05 1 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 0 3 2.8 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2085 "WICHITA FALLS 2 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     2087 "SPUR 0      "  161.00 "1" : #9 mva=37.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2087 "SPUR 0      "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1 2.2 1.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2087 "SPUR 0      "  161.00 "1" : #9 0 6.37 1.05 1.14 0.25 1
wtgp_a     2087 "SPUR 0      "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2087 "SPUR 0      "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2087 "SPUR 0      "  161.00 "1" : #9 0 0.007 0
repc_a     2087 "SPUR 0      "  161.00 "1" : #9 0 0.02 2 2.9 0 1.16 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2087 "SPUR 0      "  161.00 "2" : #9 mva=569.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2087 "SPUR 0      "  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1.2 2.9 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2087 "SPUR 0      "  161.00 "2" : #9 0 0.02 14 2.6 0 1.24 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 mva=81.12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 5.33 0.98 1.84 0.11 1
wtgp_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 26 136 18.88 1.36 0.27 0.3 27 0 10 -10
wtgq_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 2.4 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.007 0
repc_a     2089 "ARCHER 1 1  "   24.00 "1" : #9 0 0.02 12 3 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 mva=412.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 41.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 6.52 0.79 1.7 0.33 1
wtgp_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 28 124 11.28 2.02 0.81 0.3 27 0 10 -10
wtgq_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 1.1 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.007 0
repc_a     2091 "SEYMOUR 0   "  161.00 "1" : #9 0 0.02 3 3.4 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 mva=30.7083 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.1 2.8 1.2 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 5.91 0.96 1.57 0.17 1
wtgp_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 0.007 0
repc_a     2093 "PANHANDLE 5 0"  161.00 "1" : #9 0 0.02 12 1.6 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 0.007 0
repc_a     2094 "PANHANDLE 5 1"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 mva=30.7083 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 26.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 6.73 0.71 1.24 0.23 1
wtgp_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 28 170 22.5 1.38 0.02 0.3 27 0 10 -10
wtgq_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 1.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 0.007 0
repc_a     2094 "PANHANDLE 5 1"   13.80 "2" : #9 0 0.02 15 4.5 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 mva=95.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.007 0
repc_a     2095 "PANHANDLE 5 2"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 mva=30.7083 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 1.6 2.1 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 4.19 0.66 1.98 0.48 1
wtgp_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 0.007 0
repc_a     2095 "PANHANDLE 5 2"   13.80 "2" : #9 0 0.02 9 3.8 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2099 "RALLS 1 3   "   18.00 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 0.5 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 3.77 0.8 1.59 0.26 1
wtgp_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.007 0
repc_a     2099 "RALLS 1 3   "   18.00 "1" : #9 0 0.02 7 1.9 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2100 "RALLS 1 4   "   18.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 24.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 4.65 0.87 1.19 0.21 1
wtgp_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 28 179 13.94 2.02 0.11 0.3 27 0 10 -10
wtgq_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 0.007 0
repc_a     2100 "RALLS 1 4   "   18.00 "1" : #9 0 0.02 9 3.1 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2103 "SHERMAN 1 2 "   20.00 "1" : #9 mva=321.28 4.53 0.05 0.54 0.06 2.5 0 2.04 1.92 0.18 0.62 0.11 0.08 0.05 0.34 0 0 0
ggov1      2103 "SHERMAN 1 2 "   20.00 "1" : #9 mwcap=321.28 0.03 1 1 0.05 -0.05 5.19 0.89 0 1 1 0.15 0.3 1.22 0.18 0.11 0 0 0 3 1.42 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2103 "SHERMAN 1 2 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2104 "SHERMAN 1 3 "   20.00 "1" : #9 mva=321.28 3.11 0.03 0.52 0.06 2.87 0 1.94 1.84 0.14 0.58 0.11 0.08 0.07 0.38 0 0 0
esst4b     2104 "SHERMAN 1 3 "   20.00 "1" : #9 0 4.15 4.15 0.01667 1 -0.87 1 0 99 -99 0 5.46 0 0 0.14 0 11.63 999
ggov1      2104 "SHERMAN 1 3 "   20.00 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 4.36 0.75 0 1 1 0.15 0.24 1.16 0.14 0.15 0 0 0 3 2.94 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2104 "SHERMAN 1 3 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     2105 "SHERMAN 1 4 "   20.00 "1" : #9 mva=321.28 4.76 0.04 1.2 0.05 2.59 0 2.08 1.95 0.51 0.91 0.42 0.33 0.07 0.38 0 0 0
ggov1      2105 "SHERMAN 1 4 "   20.00 "1" : #9 mwcap=321.28 0.04 1 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.2 1.19 0.16 0.17 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2105 "SHERMAN 1 4 "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 mva=262.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 2 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 3.49 0.67 1.54 0.45 1
wtgp_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 0.007 0
repc_a     2109 "BURKBURNETT 0"  161.00 "1" : #9 0 0.02 2 4.6 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2113 "PARIS 1 0   "  500.00 "1" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2113 "PARIS 1 0   "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 1.2 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2113 "PARIS 1 0   "  500.00 "1" : #9 0 0.02 4 2.8 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2114 "PARIS 1 1   "  161.00 "1" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2114 "PARIS 1 1   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.9 2.5 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2114 "PARIS 1 1   "  161.00 "1" : #9 0 0.02 4 1.2 0 1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2115 "PARIS 1 2   "   13.80 "1" : #9 mva=221.66 6.56 0.04 1.41 0.08 5 0 2.31 2.14 0.45 0.86 0.34 0.27 0.09 0.42 0 0 0
ggov1      2115 "PARIS 1 2   "   13.80 "1" : #9 mwcap=221.66 0.03 1 1 0.05 -0.05 3.51 0.6 0 1 1 0.15 0.46 1.19 0.16 0.26 0 0 0 3 1.2 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2115 "PARIS 1 2   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 4.8 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 1 0 0
regc_a     2115 "PARIS 1 2   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2115 "PARIS 1 2   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 0.2 0.7 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2115 "PARIS 1 2   "   13.80 "2" : #9 0 0.02 18 4 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2116 "PARIS 1 3   "   13.80 "1" : #9 mva=221.66 5.83 0.03 0.32 0.08 3.57 0 1.48 1.47 0.16 0.6 0.13 0.1 0.1 0.44 0 0 0
esst4b     2116 "PARIS 1 3   "   13.80 "1" : #9 0 6.61 6.61 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.11 0 11.63 999
ggov1      2116 "PARIS 1 3   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.37 1.15 0.13 0.1 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2116 "PARIS 1 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.280112 1 1 0.5 0.1 1 5 9 0.160746 0.051455 0.160746 0.051455 0.1 -0.1 1 0 0
regc_a     2116 "PARIS 1 3   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2116 "PARIS 1 3   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 2.4 1.5 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2116 "PARIS 1 3   "   13.80 "2" : #9 0 0.02 13 2 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2117 "PARIS 1 4   "   13.80 "1" : #9 mva=221.66 3.42 0.05 0.82 0.04 2.29 0 1.97 1.86 0.51 0.91 0.39 0.31 0.05 0.34 0 0 0
esst4b     2117 "PARIS 1 4   "   13.80 "1" : #9 0 6.17 6.17 0.01667 1 -0.87 1 0 99 -99 0 4.59 0 0 0.1 0 11.63 999
ggov1      2117 "PARIS 1 4   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.21 1.12 0.11 0.35 0 0 0 3 2.32 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      2117 "PARIS 1 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.436681 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     2117 "PARIS 1 4   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2117 "PARIS 1 4   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.4 2 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2117 "PARIS 1 4   "   13.80 "2" : #9 0 0.02 8 2.7 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2118 "PARIS 1 5   "   13.80 "1" : #9 mva=221.66 6.4 0.06 0.86 0.06 4.22 0 1.7 1.64 0.13 0.46 0.12 0.09 0.07 0.38 0 0 0
esst4b     2118 "PARIS 1 5   "   13.80 "1" : #9 0 7.27 7.27 0.01667 1 -0.87 1 0 99 -99 0 6.3 0 0 0.09 0 11.63 999
ggov1      2118 "PARIS 1 5   "   13.80 "1" : #9 mwcap=221.66 0.04 1 1 0.05 -0.05 5.08 0.87 0 1 1 0.15 0.26 1.15 0.13 0.38 0 0 0 3 2.86 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      2118 "PARIS 1 5   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.592417 1 1 0.5 0.1 1 5 2.4 0.740383 0.037909 0.740383 0.037909 0.1 -0.1 1 0 0
regc_a     2118 "PARIS 1 5   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2118 "PARIS 1 5   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.2 2.1 1.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2118 "PARIS 1 5   "   13.80 "2" : #9 0 0.02 3 3.5 0 1.71 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2119 "PARIS 1 6   "   13.80 "1" : #9 mva=221.66 4.91 0.03 0.73 0.07 2.28 0 2.26 2.1 0.57 0.97 0.47 0.37 0.16 0.56 0 0 0
ggov1      2119 "PARIS 1 6   "   13.80 "1" : #9 mwcap=221.66 0.03 1 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.25 1.23 0.19 0.28 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      2119 "PARIS 1 6   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.438596 1 1 0.5 0.1 1 5 9 0.149864 0.007988 0.149864 0.007988 0.1 -0.1 1 0 0
regc_a     2119 "PARIS 1 6   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2119 "PARIS 1 6   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 2.2 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2119 "PARIS 1 6   "   13.80 "2" : #9 0 0.02 8 3.4 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     2120 "PARIS 1 7   "   13.80 "1" : #9 mva=221.66 6.17 0.05 0.35 0.06 3.91 0 2.09 1.96 0.46 0.87 0.36 0.28 0.07 0.38 0 0 0
ggov1      2120 "PARIS 1 7   "   13.80 "1" : #9 mwcap=221.66 0.05 1 1 0.05 -0.05 2.29 0.39 0 1 1 0.15 0.44 1.15 0.13 0.2 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      2120 "PARIS 1 7   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.255754 1 1 0.5 0.1 1 5 9 0.182626 0.008251 0.182626 0.008251 0.1 -0.1 1 0 0
regc_a     2120 "PARIS 1 7   "   13.80 "2" : #9 mva=198.478 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2120 "PARIS 1 7   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1 1.7 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2120 "PARIS 1 7   "   13.80 "2" : #9 0 0.02 6 1.7 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 mva=218.04 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 23.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 3.46 0.7 1.83 0.5 1
wtgp_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 27 116 27.81 2.46 0.24 0.3 27 0 10 -10
wtgq_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 2.7 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 0.007 0
repc_a     2123 "PANHANDLE 1 0"  161.00 "1" : #9 0 0.02 12 3.2 0 1.65 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 mva=613.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 0.1 2.4 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 3.95 0.86 1.69 0.12 1
wtgp_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 0.007 0
repc_a     2123 "PANHANDLE 1 0"  161.00 "2" : #9 0 0.02 15 2.9 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2127 "MIAMI 0     "  500.00 "1" : #9 mva=346.32 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1.5 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 6.8 0.76 1.53 0.29 1
wtgp_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 0.007 0
repc_a     2127 "MIAMI 0     "  500.00 "1" : #9 0 0.02 6 3.6 0 1.35 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2130 "HASKELL 0   "  161.00 "1" : #9 mva=328.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 4.09 0.72 1.13 0.39 1
wtgp_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 25 162 15.62 2.26 0.63 0.3 27 0 10 -10
wtgq_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 0.007 0
repc_a     2130 "HASKELL 0   "  161.00 "1" : #9 0 0.02 12 3.3 0 1.94 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2130 "HASKELL 0   "  161.00 "2" : #9 mva=141.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2130 "HASKELL 0   "  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.6 2.1 1.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2130 "HASKELL 0   "  161.00 "2" : #9 0 0.02 10 4.8 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2131 "HASKELL 1   "  115.00 "1" : #9 mva=328.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 2.94 1.07 1.28 0.34 1
wtgp_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 0.007 0
repc_a     2131 "HASKELL 1   "  115.00 "1" : #9 0 0.02 7 3.9 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2131 "HASKELL 1   "  115.00 "2" : #9 mva=141.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2131 "HASKELL 1   "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.3 0.7 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2131 "HASKELL 1   "  115.00 "2" : #9 0 0.02 17 2.9 0 1.57 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2132 "HASKELL 2   "  115.00 "1" : #9 mva=328.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 21.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 3.31 0.97 1.53 0.21 1
wtgp_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 27 141 18.9 2.93 0.27 0.3 27 0 10 -10
wtgq_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 2.4 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 0.007 0
repc_a     2132 "HASKELL 2   "  115.00 "1" : #9 0 0.02 3 1.9 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     2132 "HASKELL 2   "  115.00 "2" : #9 mva=141.833 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     2132 "HASKELL 2   "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 2.1 1.3 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     2132 "HASKELL 2   "  115.00 "2" : #9 0 0.02 10 2.1 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 mva=45 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.5 2 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 4.87 1.04 1.08 0.35 1
wtgp_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.007 0
repc_a     3004 "SWEETWATER 4 1"   18.00 "1" : #9 0 0.02 4 4.9 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 mva=203.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 3 1.2 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 6.68 0.75 1.34 0.2 1
wtgp_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.007 0
repc_a     3017 "BLACKWELL 1 "   18.00 "1" : #9 0 0.02 6 4 0 1.46 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 7.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 7.4 0.66 1.54 0.4 1
wtgp_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 27 105 10.19 1.19 0.89 0.3 27 0 10 -10
wtgq_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 2.1 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.007 0
repc_a     3020 "CHRISTOVAL 2"   13.80 "1" : #9 0 0.02 9 1.8 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3024 "ELDORADO 0  "  115.00 "1" : #9 mva=249.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 31.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 3.57 0.87 1.75 0.25 1
wtgp_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 26 169 25.6 1.12 0.31 0.3 27 0 10 -10
wtgq_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 1.8 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 0.007 0
repc_a     3024 "ELDORADO 0  "  115.00 "1" : #9 0 0.02 18 4.9 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 mva=240 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 33.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 4.59 0.74 1.11 0.22 1
wtgp_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 30 126 11.12 2.69 0.81 0.3 27 0 10 -10
wtgq_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 2.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.007 0
repc_a     3028 "ABILENE 2 2 "   18.00 "1" : #9 0 0.02 17 2.2 0 1.57 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 mva=156.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 9.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 3.01 0.92 1.48 0.17 1
wtgp_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 27 176 15.64 1.44 0.9 0.3 27 0 10 -10
wtgq_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.007 0
repc_a     3034 "SNYDER 1 1  "   22.00 "1" : #9 0 0.02 6 3.9 0 1.13 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 mva=250.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.5 1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 4.5 0.81 1.84 0.36 1
wtgp_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.007 0
repc_a     3039 "ROSCOE 2 2  "   13.80 "1" : #9 0 0.02 11 1.4 0 1.22 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3041 "SILVER 0    "  230.00 "1" : #9 mva=93.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3041 "SILVER 0    "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3041 "SILVER 0    "  230.00 "1" : #9 0 6.26 0.95 1.4 0.23 1
wtgp_a     3041 "SILVER 0    "  230.00 "1" : #9 0 27 124 21.19 1.98 0.19 0.3 27 0 10 -10
wtgq_a     3041 "SILVER 0    "  230.00 "1" : #9 0 2.6 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3041 "SILVER 0    "  230.00 "1" : #9 0 0.007 0
repc_a     3041 "SILVER 0    "  230.00 "1" : #9 0 0.02 8 2.3 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3042 "SILVER 1    "  115.00 "1" : #9 mva=93.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3042 "SILVER 1    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 49 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3042 "SILVER 1    "  115.00 "1" : #9 0 3 1.05 1.81 0.22 1
wtgp_a     3042 "SILVER 1    "  115.00 "1" : #9 0 28 139 21.53 2.34 0.96 0.3 27 0 10 -10
wtgq_a     3042 "SILVER 1    "  115.00 "1" : #9 0 1.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3042 "SILVER 1    "  115.00 "1" : #9 0 0.007 0
repc_a     3042 "SILVER 1    "  115.00 "1" : #9 0 0.02 6 3.3 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     3043 "SILVER 2    "   13.80 "1" : #9 mva=1.56 3.46 0.05 0.63 0.06 4.48 0 1.53 1.51 0.37 0.79 0.32 0.25 0.17 0.58 0 0 0
esst4b     3043 "SILVER 2    "   13.80 "1" : #9 0 3.95 3.95 0.01667 1 -0.87 1 0 99 -99 0 5.9 0 0 0.11 0 11.63 999
ggov1      3043 "SILVER 2    "   13.80 "1" : #9 mwcap=1.56 0.05 1 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.39 1.11 0.1 0.1 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      3043 "SILVER 2    "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     3043 "SILVER 2    "   13.80 "2" : #9 mva=93.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3043 "SILVER 2    "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 25.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3043 "SILVER 2    "   13.80 "2" : #9 0 3.87 0.74 1.73 0.48 1
wtgp_a     3043 "SILVER 2    "   13.80 "2" : #9 0 27 142 24.77 1.43 0.08 0.3 27 0 10 -10
wtgq_a     3043 "SILVER 2    "   13.80 "2" : #9 0 2.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3043 "SILVER 2    "   13.80 "2" : #9 0 0.007 0
repc_a     3043 "SILVER 2    "   13.80 "2" : #9 0 0.02 6 4.2 0 1.5 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     3044 "SILVER 3    "   13.80 "1" : #9 mva=107.28 5.06 0.03 1.09 0.05 4.86 0 1.52 1.5 0.31 0.73 0.18 0.14 0.15 0.54 0 0 0
ggov1      3044 "SILVER 3    "   13.80 "1" : #9 mwcap=107.28 0.03 1 1 0.05 -0.05 3.73 0.64 0 1 1 0.15 0.42 1.2 0.17 0.37 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      3044 "SILVER 3    "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     3044 "SILVER 3    "   13.80 "2" : #9 mva=93.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3044 "SILVER 3    "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.7 1.7 0.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3044 "SILVER 3    "   13.80 "2" : #9 0 5.54 0.94 1.56 0.31 1
wtgp_a     3044 "SILVER 3    "   13.80 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3044 "SILVER 3    "   13.80 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3044 "SILVER 3    "   13.80 "2" : #9 0 0.007 0
repc_a     3044 "SILVER 3    "   13.80 "2" : #9 0 0.02 6 1.6 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     3045 "SILVER 4    "   13.80 "1" : #9 mva=536.4 3.88 0.02 0.95 0.06 3.16 0 2.45 2.25 0.56 0.96 0.42 0.33 0.12 0.48 0 0 0
esst4b     3045 "SILVER 4    "   13.80 "1" : #9 0 3.63 3.63 0.01667 1 -0.87 1 0 99 -99 0 5.73 0 0 0.14 0 11.63 999
ggov1      3045 "SILVER 4    "   13.80 "1" : #9 mwcap=536.4 0.03 1 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.42 1.1 0.09 0.4 0 0 0 3 2.56 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      3045 "SILVER 4    "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     3045 "SILVER 4    "   13.80 "2" : #9 mva=93.85 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3045 "SILVER 4    "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 32.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3045 "SILVER 4    "   13.80 "2" : #9 0 7.33 0.66 1.39 0.11 1
wtgp_a     3045 "SILVER 4    "   13.80 "2" : #9 0 25 154 18.74 2.59 0.43 0.3 27 0 10 -10
wtgq_a     3045 "SILVER 4    "   13.80 "2" : #9 0 1.6 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3045 "SILVER 4    "   13.80 "2" : #9 0 0.007 0
repc_a     3045 "SILVER 4    "   13.80 "2" : #9 0 0.02 8 1.9 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 mva=289.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.3 1.3 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 4.36 0.91 1.95 0.27 1
wtgp_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 0.007 0
repc_a     3048 "ROSCOE 5 2  "  500.00 "1" : #9 0 0.02 3 4.3 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3049 "ANSON 0     "  115.00 "1" : #9 mva=252 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3049 "ANSON 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2 1.2 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3049 "ANSON 0     "  115.00 "1" : #9 0 0.02 6 4.4 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3050 "DEL RIO 0   "  230.00 "1" : #9 mva=93.3125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 4.79 0.71 1.67 0.13 1
wtgp_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 25 141 13.4 2.33 0.47 0.3 27 0 10 -10
wtgq_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 1.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 0.007 0
repc_a     3050 "DEL RIO 0   "  230.00 "1" : #9 0 0.02 16 3.7 0 1.52 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3051 "DEL RIO 1   "  115.00 "1" : #9 mva=93.3125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 4.06 1.01 1.88 0.21 1
wtgp_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 26 137 28.49 2.91 0.19 0.3 27 0 10 -10
wtgq_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 2.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 0.007 0
repc_a     3051 "DEL RIO 1   "  115.00 "1" : #9 0 0.02 5 1.8 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3055 "WINGATE 2   "   13.80 "1" : #9 mva=294.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 6.21 0.63 1.05 0.29 1
wtgp_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 27 109 14.28 1.87 0.05 0.3 27 0 10 -10
wtgq_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 1.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 0.007 0
repc_a     3055 "WINGATE 2   "   13.80 "1" : #9 0 0.02 7 2.6 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3056 "WINGATE 3   "   13.80 "1" : #9 mva=294.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 23.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 5.63 1 1.36 0.3 1
wtgp_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 29 149 25.6 2.9 0.16 0.3 27 0 10 -10
wtgq_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 0.007 0
repc_a     3056 "WINGATE 3   "   13.80 "1" : #9 0 0.02 14 1 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3057 "WINGATE 4   "   13.80 "1" : #9 mva=294.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 30.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 6.44 0.84 1.41 0.39 1
wtgp_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 30 118 24.08 1.43 0.05 0.3 27 0 10 -10
wtgq_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 2.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.007 0
repc_a     3057 "WINGATE 4   "   13.80 "1" : #9 0 0.02 17 4.6 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 mva=198.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 36.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 4.92 0.63 1.74 0.47 1
wtgp_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 26 146 26.21 2.84 0.37 0.3 27 0 10 -10
wtgq_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 0.007 0
repc_a     3060 "STERLING CITY 1 2"   18.00 "1" : #9 0 0.02 10 3.8 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 mva=198.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 24.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 6.17 0.99 1.15 0.1 1
wtgp_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 27 117 15.88 2.77 0.64 0.3 27 0 10 -10
wtgq_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 1.7 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 0.007 0
repc_a     3061 "STERLING CITY 1 3"   18.00 "1" : #9 0 0.02 17 2.4 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 mva=198.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 37 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 5.72 0.88 1.53 0.2 1
wtgp_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 26 119 23.02 2.3 0.77 0.3 27 0 10 -10
wtgq_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 1.8 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.007 0
repc_a     3062 "STERLING CITY 1 4"   18.00 "1" : #9 0 0.02 12 1.2 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 mva=198.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 43.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 2.65 0.76 1.56 0.19 1
wtgp_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 30 158 26.44 2.92 0.12 0.3 27 0 10 -10
wtgq_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 2.5 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 0.007 0
repc_a     3063 "STERLING CITY 1 5"   18.00 "1" : #9 0 0.02 11 1.2 0 1.82 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 mva=96.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 30.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 3.12 0.83 1.56 0.37 1
wtgp_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 28 163 24.58 1.31 0.94 0.3 27 0 10 -10
wtgq_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 2 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3065 "ROSCOE 4 1  "   18.00 "1" : #9 0 0.02 8 2.5 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3066 "BRADY 0     "  115.00 "1" : #9 mva=424.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3066 "BRADY 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 1.1 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3066 "BRADY 0     "  115.00 "1" : #9 0 6.71 0.78 1.71 0.39 1
wtgp_a     3066 "BRADY 0     "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3066 "BRADY 0     "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3066 "BRADY 0     "  115.00 "1" : #9 0 0.007 0
repc_a     3066 "BRADY 0     "  115.00 "1" : #9 0 0.02 9 4.3 0 1.14 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3068 "TRENT 1 1   "   20.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 6.35 1 1.78 0.19 1
wtgp_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 26 122 15.77 2.07 0.68 0.3 27 0 10 -10
wtgq_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.007 0
repc_a     3068 "TRENT 1 1   "   20.00 "1" : #9 0 0.02 12 1.3 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3071 "NOLAN 1     "   24.00 "1" : #9 mva=204.24 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.2 1.7 0.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 5.96 1.03 1.45 0.12 1
wtgp_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.007 0
repc_a     3071 "NOLAN 1     "   24.00 "1" : #9 0 0.02 10 3 0 1.21 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 mva=119.76 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 3.03 0.95 1.44 0.49 1
wtgp_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 25 100 29.66 1.92 0.7 0.3 27 0 10 -10
wtgq_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     3074 "BRACKETTVILLE 2 1"   13.80 "1" : #9 0 0.02 7 3.1 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3075 "MASON 0     "  115.00 "1" : #9 mva=9.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3075 "MASON 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.1 0.2 2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3075 "MASON 0     "  115.00 "1" : #9 0 0.02 16 3.6 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3076 "BRACKETTVILLE 3 0"  115.00 "1" : #9 mva=199.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3076 "BRACKETTVILLE 3 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3076 "BRACKETTVILLE 3 0"  115.00 "1" : #9 0 0.02 3 1.7 0 1.78 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 mva=298.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 3 0.64 1.5 0.1 1
wtgp_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 28 115 17.95 1.01 0.18 0.3 27 0 10 -10
wtgq_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 1.5 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.007 0
repc_a     3081 "HERMLEIGH 3 "   20.00 "1" : #9 0 0.02 6 4.4 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 mva=279 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.5 0.3 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 6.2 1 1.69 0.41 1
wtgp_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.007 0
repc_a     3084 "MERKEL 1 2  "   13.80 "1" : #9 0 0.02 15 3.6 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 mva=90 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 3.67 1.08 1.4 0.19 1
wtgp_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 28 114 12.3 1.08 0.21 0.3 27 0 10 -10
wtgq_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 2.8 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.007 0
repc_a     3086 "LORAINE 1 1 "   13.20 "1" : #9 0 0.02 3 1.9 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 mva=90 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.007 0
repc_a     3087 "LORAINE 1 2 "   13.20 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 mva=240 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.8 1 0.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 5.2 0.77 1.89 0.36 1
wtgp_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.007 0
repc_a     3092 "ABILENE 1 4 "   13.80 "1" : #9 0 0.02 4 1.8 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 mva=144.72 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 26.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 5.54 1 1.89 0.46 1
wtgp_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 27 102 15.9 1.51 0.18 0.3 27 0 10 -10
wtgq_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3095 "MERKEL 2 1  "   18.00 "1" : #9 0 0.02 2 1.6 0 1.32 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 mva=192 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 44.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 7.08 0.84 1 0.15 1
wtgp_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 27 123 21.68 2.14 0.94 0.3 27 0 10 -10
wtgq_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.007 0
repc_a     3098 "FLUVANNA 2 2"   13.80 "1" : #9 0 0.02 8 3.5 0 1.45 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 mva=46.72 6.19 0.05 0.08 5 0 1.71 1.65 0.27 0.24 0.19 0.14 0.52 0 0 0
hygov      3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 0.05 0.5 8.38 0.1 0.95 0.11 1 0 1.05 1.09 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3105 "BUCHANAN DAM 1 1"   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 mva=170.94 4.57 0.04 0.07 3.03 0 1.74 1.68 0.33 0.27 0.21 0.06 0.36 0 0 0
ieeet1     3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 0 45.89 0.12 1 -1 0 0.84 0.09 0.97 0 3.75 4.9 0.06 0.23 0
hygov      3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 0.04 0.73 6.93 0.17 0.24 0.18 1 0 1.13 1.22 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      3106 "BUCHANAN DAM 1 2"   13.20 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.825083 1 1 0.5 0.1 1 5 9 0.312359 0.081093 0.312359 0.081093 0.1 -0.1 1 0 0
regc_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 mva=100.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 27.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 4.69 0.75 1.28 0.21 1
wtgp_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 26 145 22.08 1.6 0.86 0.3 27 0 10 -10
wtgq_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.007 0
repc_a     3110 "FLUVANNA 1 1"   13.80 "1" : #9 0 0.02 15 2.4 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 mva=89.76 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 11.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 3.01 1 1.07 0.16 1
wtgp_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 27 130 12.61 2.32 0.73 0.3 27 0 10 -10
wtgq_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 2.4 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.007 0
repc_a     3112 "STERLING CITY 2 1"   18.00 "1" : #9 0 0.02 2 4.8 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 mva=89.76 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 49.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 6.44 1.03 1.88 0.14 1
wtgp_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 25 141 18.21 2.11 0.12 0.3 27 0 10 -10
wtgq_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 1.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 0.007 0
repc_a     3113 "STERLING CITY 2 2"   18.00 "1" : #9 0 0.02 11 1.9 0 1.15 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 mva=12.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 48.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 5.39 0.67 1.85 0.41 1
wtgp_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 30 160 20.45 1.08 0.42 0.3 27 0 10 -10
wtgq_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 2.8 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 0.007 0
repc_a     3114 "SAN ANGELO 2 0"  115.00 "1" : #9 0 0.02 12 4.2 0 1.96 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3115 "ROTAN 0     "  115.00 "1" : #9 mva=798.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 0.2 1.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 3.6 0.95 1.97 0.23 1
wtgp_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.007 0
repc_a     3115 "ROTAN 0     "  115.00 "1" : #9 0 0.02 7 2.1 0 1.77 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3117 "SYNDER 1    "   13.80 "1" : #9 mva=75.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 5.12 0.91 1.33 0.49 1
wtgp_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 28 128 21.6 1.39 0.07 0.3 27 0 10 -10
wtgq_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 1.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.007 0
repc_a     3117 "SYNDER 1    "   13.80 "1" : #9 0 0.02 6 3.8 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3118 "SYNDER 2    "   13.80 "1" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 40.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 3.75 0.98 1.82 0.27 1
wtgp_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 27 161 20.29 1.41 0.3 0.3 27 0 10 -10
wtgq_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 2.7 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 0.007 0
repc_a     3118 "SYNDER 2    "   13.80 "1" : #9 0 0.02 8 4.7 0 1.33 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3120 "BRACKETTVILLE 1 1"   13.80 "1" : #9 mva=47.52 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3120 "BRACKETTVILLE 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3120 "BRACKETTVILLE 1 1"   13.80 "1" : #9 0 0.02 16 2.6 0 1.55 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 mva=236.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.8 2.4 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 5.36 0.85 1.4 0.17 1
wtgp_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     3122 "ROSCOE 1 1  "   18.00 "1" : #9 0 0.02 11 2.1 0 1.09 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3126 "SABINAL 0   "  115.00 "1" : #9 mva=125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3126 "SABINAL 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3126 "SABINAL 0   "  115.00 "1" : #9 0 0.02 10 1.7 0 1.96 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 mva=162 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 28.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 2.63 0.7 1.18 0.39 1
wtgp_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 26 121 18.69 2.33 0.53 0.3 27 0 10 -10
wtgq_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 1.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 0.007 0
repc_a     3127 "SWEETWATER 2 0"  115.00 "1" : #9 0 0.02 12 4.5 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 mva=625.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 8.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 3.41 0.73 1.94 0.32 1
wtgp_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 29 154 26.33 1.84 0.08 0.3 27 0 10 -10
wtgq_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 1.9 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 0.007 0
repc_a     3127 "SWEETWATER 2 0"  115.00 "2" : #9 0 0.02 6 4.2 0 1.97 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3127 "SWEETWATER 2 0"  115.00 "3" : #9 mva=255.625 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3127 "SWEETWATER 2 0"  115.00 "3" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.9 2.2 0.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3127 "SWEETWATER 2 0"  115.00 "3" : #9 0 0.02 14 4.8 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 mva=151.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 20 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 5.12 0.66 1.17 0.38 1
wtgp_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 30 111 10.26 2.94 0.45 0.3 27 0 10 -10
wtgq_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 2.6 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 0.007 0
repc_a     3129 "ROSCOE 3 0  "  115.00 "1" : #9 0 0.02 9 4.2 0 1.38 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 mva=136.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 5.76 0.92 1.27 0.35 1
wtgp_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 27 121 29.27 2.93 0.02 0.3 27 0 10 -10
wtgq_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 1.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 0.007 0
repc_a     3131 "TUSOCOLA 0  "  115.00 "1" : #9 0 0.02 14 3 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3132 "EDEN 0      "  115.00 "1" : #9 mva=800.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3132 "EDEN 0      "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.7 2 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3132 "EDEN 0      "  115.00 "1" : #9 0 4.44 1.09 1.49 0.21 1
wtgp_a     3132 "EDEN 0      "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3132 "EDEN 0      "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3132 "EDEN 0      "  115.00 "1" : #9 0 0.007 0
repc_a     3132 "EDEN 0      "  115.00 "1" : #9 0 0.02 11 4.6 0 1.27 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3132 "EDEN 0      "  115.00 "2" : #9 mva=451.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3132 "EDEN 0      "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.8 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3132 "EDEN 0      "  115.00 "2" : #9 0 0.02 15 3.3 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "1" : #9 mva=61.56 3.98 0.02 1.01 0.08 5 0 2.18 2.03 0.55 0.95 0.45 0.35 0.12 0.48 0 0 0
esst4b     3133 "SNYDER 2 0  "  230.00 "1" : #9 0 6.25 6.25 0.01667 1 -0.87 1 0 99 -99 0 5.44 0 0 0.11 0 11.63 999
ggov1      3133 "SNYDER 2 0  "  230.00 "1" : #9 mwcap=61.56 0.04 1 1 0.05 -0.05 3.43 0.59 0 1 1 0.15 0.43 1.23 0.19 0.39 0 0 0 3 1.55 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      3133 "SNYDER 2 0  "  230.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "2" : #9 mva=61.56 4.69 0.06 0.55 0.05 2.41 0 1.51 1.49 0.38 0.8 0.24 0.19 0.12 0.48 0 0 0
ggov1      3133 "SNYDER 2 0  "  230.00 "2" : #9 mwcap=61.56 0.03 1 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.31 1.11 0.1 0.15 0 0 0 3 1.49 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      3133 "SNYDER 2 0  "  230.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     3133 "SNYDER 2 0  "  230.00 "3" : #9 mva=61.56 6.2 0.05 1.3 0.06 2.5 0 1.67 1.62 0.36 0.78 0.26 0.2 0.13 0.5 0 0 0
ggov1      3133 "SNYDER 2 0  "  230.00 "3" : #9 mwcap=61.56 0.04 1 1 0.05 -0.05 4.32 0.74 0 1 1 0.15 0.27 1.25 0.2 0.12 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      3133 "SNYDER 2 0  "  230.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 mva=261.781 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.5 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 2.76 0.82 1.98 0.23 1
wtgp_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 0.007 0
repc_a     3133 "SNYDER 2 0  "  230.00 "4" : #9 0 0.02 15 4.1 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3133 "SNYDER 2 0  "  230.00 "5" : #9 mva=200.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3133 "SNYDER 2 0  "  230.00 "5" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.6 2.7 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3133 "SNYDER 2 0  "  230.00 "5" : #9 0 0.02 5 3.2 0 1.42 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 mva=261.781 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 24 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 3.3 0.97 1.24 0.15 1
wtgp_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 25 102 22.65 2.38 0.6 0.3 27 0 10 -10
wtgq_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 2.6 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 0.007 0
repc_a     3134 "SNYDER 2 1  "  161.00 "1" : #9 0 0.02 5 3 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3134 "SNYDER 2 1  "  161.00 "2" : #9 mva=200.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3134 "SNYDER 2 1  "  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1.1 1.7 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3134 "SNYDER 2 1  "  161.00 "2" : #9 0 0.02 11 3.5 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 mva=261.781 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 15.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 4.65 1.02 1.61 0.32 1
wtgp_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 28 144 20.41 1.52 0.61 0.3 27 0 10 -10
wtgq_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 2.3 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 0.007 0
repc_a     3135 "SNYDER 2 2  "  161.00 "1" : #9 0 0.02 9 1.9 0 1.8 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3135 "SNYDER 2 2  "  161.00 "2" : #9 mva=200.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3135 "SNYDER 2 2  "  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.8 2.9 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3135 "SNYDER 2 2  "  161.00 "2" : #9 0 0.02 5 2.2 0 1.54 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 mva=261.781 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.4 2.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 2.69 1.09 1.4 0.11 1
wtgp_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 0.007 0
repc_a     3136 "SNYDER 2 3  "  115.00 "1" : #9 0 0.02 11 1.3 0 1.48 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3136 "SNYDER 2 3  "  115.00 "2" : #9 mva=200.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3136 "SNYDER 2 3  "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.4 2.4 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3136 "SNYDER 2 3  "  115.00 "2" : #9 0 0.02 17 1.5 0 1.5 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 mva=121.44 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 5.2 0.92 1.98 0.19 1
wtgp_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 28 178 25.88 2.29 0.17 0.3 27 0 10 -10
wtgq_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 2.3 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 0.007 0
repc_a     3137 "SWEETWATER 1 0"  115.00 "1" : #9 0 0.02 9 4.4 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 mva=109.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 29.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 6.22 0.97 1.6 0.1 1
wtgp_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 30 172 12.78 2.64 0.12 0.3 27 0 10 -10
wtgq_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 2.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 0.007 0
repc_a     3141 "SWEETWATER 3 0"  115.00 "1" : #9 0 0.02 4 3.6 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     3142 "GOODFELLOW AFB 0"  115.00 "1" : #9 mva=711.287 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     3142 "GOODFELLOW AFB 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.4 1.1 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     3142 "GOODFELLOW AFB 0"  115.00 "1" : #9 0 0.02 11 1.7 0 1.28 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 mva=375.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 3.72 0.7 1.68 0.36 1
wtgp_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 0.007 0
repc_a     4003 "EDINBURG 3 0"  115.00 "1" : #9 0 0.02 2 3 0 1.1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4010 "SARITA 3 1  "   20.00 "1" : #9 mva=241.92 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 48.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 3.25 0.74 1.03 0.17 1
wtgp_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 26 167 24.52 1.73 1 0.3 27 0 10 -10
wtgq_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 1.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.007 0
repc_a     4010 "SARITA 3 1  "   20.00 "1" : #9 0 0.02 17 1.6 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 mva=97.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 15.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 6.81 1.02 1.03 0.27 1
wtgp_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 27 179 20.35 1.7 0.86 0.3 27 0 10 -10
wtgq_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 1.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 0.007 0
repc_a     4011 "HEBBRONVILLE 0"  115.00 "1" : #9 0 0.02 6 2.7 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4019 "MERCEDES 0  "  115.00 "1" : #9 mva=123.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 4.22 0.96 1.7 0.21 1
wtgp_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 30 107 23.68 1.72 0.79 0.3 27 0 10 -10
wtgq_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 0.007 0
repc_a     4019 "MERCEDES 0  "  115.00 "1" : #9 0 0.02 3 4.9 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4026 "CHRISTINE 2 "   13.80 "1" : #9 mva=492 4.9 0.06 1.11 0.06 3.95 0 2.38 2.19 0.38 0.8 0.27 0.21 0.13 0.5 0 0 0
ieeet1     4026 "CHRISTINE 2 "   13.80 "1" : #9 0 110.15 0.06 1 -1 0 0.95 0.06 1.01 0 2.98 3.99 0.04 0.29 0
ieeeg1     4026 "CHRISTINE 2 "   13.80 "1" : #9 14 1 1 0.2 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4026 "CHRISTINE 2 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.253165 1 1 0.5 0.1 1 5 7.2 0.514383 0.196976 0.514383 0.196976 0.1 -0.1 1 0 0
genrou     4030 "FANNIN 2    "   13.80 "1" : #9 mva=746.88 5.64 0.05 1.17 0.08 2.39 0 1.59 1.55 0.35 0.77 0.19 0.15 0.14 0.52 0 0 0
esst4b     4030 "FANNIN 2    "   13.80 "1" : #9 0 6.49 6.49 0.01667 1 -0.87 1 0 99 -99 0 6.21 0 0 0.12 0 11.63 999
ieeeg1     4030 "FANNIN 2    "   13.80 "1" : #9 26 1 1 0.24 1 -10 1 0 0.06 0.29 0 4.32 0.29 0 0.45 0.42 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4030 "FANNIN 2    "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.41841 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 mva=368.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.7 2.2 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 2.8 0.88 1.1 0.33 1
wtgp_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 0.007 0
repc_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : #9 0 0.02 7 1.7 0 1.08 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 mva=635.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 0.9 1.8 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 4.56 0.98 1.61 0.16 1
wtgp_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 0.007 0
repc_a     4038 "BEEVILLE 0  "  115.00 "1" : #9 0 0.02 10 3.4 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4038 "BEEVILLE 0  "  115.00 "2" : #9 mva=382.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4038 "BEEVILLE 0  "  115.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.9 2.2 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4038 "BEEVILLE 0  "  115.00 "2" : #9 0 0.02 8 4.6 0 1.7 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 mva=98.07 5.59 0.06 0.06 3 0 1.98 1.87 0.76 0.59 0.47 0.06 0.36 0 0 0
hygov      4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 0.04 0.63 11.54 0.15 0.37 0.17 1 0 1.13 1.32 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4045 "FALCON HEIGHTS 1 1"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.333333 1 1 0.5 0.1 1 5 9 0.311791 0.090018 0.311791 0.090018 0.1 -0.1 1 0 0
gensal     4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 mva=29.92 4.58 0.05 0.06 3.09 0 2.14 2 0.42 0.28 0.22 0.16 0.56 0 0 0
ieeet1     4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 0 56.79 0.08 1 -1 0 0.86 0.07 1.02 0 2.03 5.5 0.07 0.3 0
hygov      4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 0.05 0.8 7.63 0.08 0.32 0.18 1 0 2.88 1.34 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4046 "FALCON HEIGHTS 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.323625 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 mva=205.49 4.3 0.04 0.06 3.26 0 1.57 1.54 0.59 0.38 0.3 0.18 0.6 0 0 0
hygov      4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 0.04 0.69 8.75 0.04 0.15 0.19 1 0 1.66 1.22 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      4047 "FALCON HEIGHTS 1 3"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.766871 1 1 0.5 0.1 1 5 9 0.480553 0.124759 0.480553 0.124759 0.1 -0.1 1 0 0
regc_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 mva=240 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 19.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 4.54 1.1 1.63 0.35 1
wtgp_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 29 149 19.78 2.23 0.17 0.3 27 0 10 -10
wtgq_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.007 0
repc_a     4050 "SEBASTIAN 2 1"   13.80 "1" : #9 0 0.02 8 1 0 1.44 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4052 "BISHOP 1    "   18.00 "1" : #9 mva=53.04 6.5 0.04 0.34 0.07 4.36 0 2.42 2.22 0.25 0.68 0.13 0.1 0.11 0.46 0 0 0
ggov1      4052 "BISHOP 1    "   18.00 "1" : #9 mwcap=48.62 0.04 1 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.23 1.11 0.1 0.22 0 0 0 3 2.26 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4052 "BISHOP 1    "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.229358 1 1 0.5 0.1 1 5 9 0.765973 0.040826 0.765973 0.040826 0.1 -0.1 1 0 0
regc_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 mva=269.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 1.2 0.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 5.94 0.67 1.47 0.49 1
wtgp_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 0.007 0
repc_a     4053 "ARMSTRONG 2 0"  115.00 "1" : #9 0 0.02 3 1.3 0 1.94 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4058 "GREGORY 2   "   13.80 "1" : #9 mva=172.8 3.02 0.03 1.46 0.05 3.33 0 2.34 2.16 0.66 1.05 0.47 0.37 0.16 0.56 0 0 0
esst4b     4058 "GREGORY 2   "   13.80 "1" : #9 0 3.77 3.77 0.01667 1 -0.87 1 0 99 -99 0 5.7 0 0 0.08 0 11.63 999
ggov1      4058 "GREGORY 2   "   13.80 "1" : #9 mwcap=172.8 0.04 1 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.32 1.1 0.09 0.18 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4058 "GREGORY 2   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.3003 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4059 "GREGORY 3   "   13.80 "1" : #9 mva=172.8 6.25 0.03 1.46 0.05 3.43 0 1.7 1.64 0.31 0.73 0.23 0.18 0.11 0.46 0 0 0
esst4b     4059 "GREGORY 3   "   13.80 "1" : #9 0 7.27 7.27 0.01667 1 -0.87 1 0 99 -99 0 5.89 0 0 0.1 0 11.63 999
ggov1      4059 "GREGORY 3   "   13.80 "1" : #9 mwcap=172.8 0.05 1 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.3 1.15 0.13 0.48 0 0 0 3 2.42 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4059 "GREGORY 3   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.728863 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4060 "GREGORY 4   "   13.80 "1" : #9 mva=172.8 4.02 0.06 0.86 0.08 2.21 0 2.39 2.2 0.33 0.75 0.28 0.22 0.06 0.36 0 0 0
esst4b     4060 "GREGORY 4   "   13.80 "1" : #9 0 6.09 6.09 0.01667 1 -0.87 1 0 99 -99 0 6.51 0 0 0.08 0 11.63 999
ggov1      4060 "GREGORY 4   "   13.80 "1" : #9 mwcap=172.8 0.03 1 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.3 1.23 0.19 0.43 0 0 0 3 2.43 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4060 "GREGORY 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.452489 1 1 0.5 0.1 1 5 4.2 0.520572 0.048659 0.520572 0.048659 0.1 -0.1 1 0 0
genrou     4061 "GREGORY 5   "   13.80 "1" : #9 mva=206.8 6.55 0.05 1.17 0.07 2.66 0 2.31 2.14 0.21 0.64 0.16 0.12 0.17 0.58 0 0 0
ggov1      4061 "GREGORY 5   "   13.80 "1" : #9 mwcap=206.8 0.03 1 1 0.05 -0.05 3.36 0.57 0 1 1 0.15 0.23 1.23 0.19 0.14 0 0 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4061 "GREGORY 5   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.37594 1 1 0.5 0.1 1 5 1.2 0.833962 0.061987 0.833962 0.061987 0.1 -0.1 1 0 0
genrou     4062 "GREGORY 6   "   13.80 "1" : #9 mva=206.8 3.93 0.03 0.59 0.06 3.91 0 1.73 1.67 0.24 0.67 0.15 0.12 0.06 0.36 0 0 0
esst4b     4062 "GREGORY 6   "   13.80 "1" : #9 0 4.37 4.37 0.01667 1 -0.87 1 0 99 -99 0 6.51 0 0 0.14 0 11.63 999
ggov1      4062 "GREGORY 6   "   13.80 "1" : #9 mwcap=206.8 0.05 1 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.31 1.16 0.14 0.13 0 0 0 3 1.47 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4062 "GREGORY 6   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.639386 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4063 "GREGORY 7   "   13.80 "1" : #9 mva=206.8 6.24 0.03 1.08 0.08 4.36 0 2.4 2.21 0.59 0.99 0.48 0.38 0.18 0.6 0 0 0
esst4b     4063 "GREGORY 7   "   13.80 "1" : #9 0 7.14 7.14 0.01667 1 -0.87 1 0 99 -99 0 5.38 0 0 0.12 0 11.63 999
ggov1      4063 "GREGORY 7   "   13.80 "1" : #9 mwcap=206.8 0.04 1 1 0.05 -0.05 3.76 0.64 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4063 "GREGORY 7   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.229358 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 mva=56.4 4.36 0.05 1.23 0.08 2.29 0 2.11 1.97 0.34 0.76 0.31 0.24 0.08 0.4 0 0 0
ggov1      4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 mwcap=56.4 0.03 1 1 0.05 -0.05 1.95 0.33 0 1 1 0.15 0.43 1.2 0.17 0.5 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4065 "CORPUS CHRISTI 2 1"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.436681 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4075 "MISSION 1 2 "   24.00 "1" : #9 mva=211.6 3.87 0.05 0.95 0.04 3.4 0 2.38 2.19 0.54 0.94 0.39 0.31 0.06 0.36 0 0 0
ggov1      4075 "MISSION 1 2 "   24.00 "1" : #9 mwcap=211.6 0.04 1 1 0.05 -0.05 7.28 1.24 0 1 1 0.15 0.29 1.22 0.18 0.15 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4075 "MISSION 1 2 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4076 "MISSION 1 3 "   24.00 "1" : #9 mva=211.6 6.43 0.05 0.88 0.08 4.34 0 2.06 1.93 0.24 0.67 0.21 0.16 0.08 0.4 0 0 0
esst4b     4076 "MISSION 1 3 "   24.00 "1" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 6.95 0 0 0.09 0 11.63 999
ggov1      4076 "MISSION 1 3 "   24.00 "1" : #9 mwcap=211.6 0.03 1 1 0.05 -0.05 6.65 1.14 0 1 1 0.15 0.4 1.11 0.1 0.28 0 0 0 3 2.87 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4076 "MISSION 1 3 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.230415 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4077 "MISSION 1 4 "   24.00 "1" : #9 mva=211.6 3.48 0.03 1.08 0.04 4.58 0 1.85 1.76 0.19 0.63 0.12 0.09 0.11 0.46 0 0 0
esst4b     4077 "MISSION 1 4 "   24.00 "1" : #9 0 4.01 4.01 0.01667 1 -0.87 1 0 99 -99 0 4.66 0 0 0.11 0 11.63 999
ggov1      4077 "MISSION 1 4 "   24.00 "1" : #9 mwcap=211.6 0.05 1 1 0.05 -0.05 7.82 1.34 0 1 1 0.15 0.23 1.2 0.17 0.15 0 0 0 3 2.33 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4077 "MISSION 1 4 "   24.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.545852 1 1 0.5 0.1 1 5 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 1 0 0
genrou     4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 mva=292.08 3.69 0.03 0.87 0.07 4.65 0 2.15 2.01 0.26 0.69 0.19 0.15 0.17 0.58 0 0 0
ggov1      4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 mwcap=292.08 0.04 1 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.28 1.19 0.16 0.48 0 0 0 3 1.8 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4082 "CORPUS CHRISTI 3 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.215054 1 1 0.5 0.1 1 5 6 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 1 0 0
genrou     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mva=292.08 5.76 0.02 1.31 0.08 2.51 0 2.24 2.08 0.59 0.99 0.45 0.35 0.14 0.52 0 0 0
esst4b     4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 0 6.64 6.64 0.01667 1 -0.87 1 0 99 -99 0 6.63 0 0 0.13 0 11.63 999
ggov1      4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 mwcap=267.74 0.03 1 1 0.05 -0.05 1.17 0.2 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 0 3 2.17 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4083 "CORPUS CHRISTI 3 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.398406 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 mva=292.08 4.63 0.04 0.87 0.07 2.75 0 2.24 2.08 0.26 0.69 0.2 0.16 0.16 0.56 0 0 0
ggov1      4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 mwcap=292.08 0.03 1 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.46 1.23 0.19 0.31 0 0 0 3 2.86 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4084 "CORPUS CHRISTI 3 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.363636 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 mva=422.4 4.56 0.05 1.29 0.05 3.29 0 2.32 2.14 0.35 0.77 0.23 0.18 0.15 0.54 0 0 0
ggov1      4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 mwcap=422.4 0.05 1 1 0.05 -0.05 5.18 0.89 0 1 1 0.15 0.34 1.18 0.15 0.22 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4085 "CORPUS CHRISTI 3 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.303951 1 1 0.5 0.1 1 5 9 0.471914 0.214703 0.471914 0.214703 0.1 -0.1 1 0 0
genrou     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 mva=1.68 4.18 0.03 0.63 0.07 3.91 0 1.66 1.61 0.24 0.67 0.13 0.1 0.12 0.48 0 0 0
ieeeg1     4090 "SANTA ROSA 1 1"   13.80 "1" : #9 21 1 1 0.13 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4090 "SANTA ROSA 1 1"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 mva=28.2 3.11 0.06 0.65 0.08 4.26 0 2.12 1.98 0.26 0.69 0.15 0.12 0.09 0.42 0 0 0
ieeeg1     4091 "SANTA ROSA 1 2"   13.80 "1" : #9 21 1 1 0.19 1 -10 1 0 0.15 0.34 0 4.76 0.39 0 0.07 0.27 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4091 "SANTA ROSA 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.234742 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 mva=9.12 3.53 0.06 0.84 0.06 5 0 1.7 1.64 0.23 0.66 0.16 0.12 0.16 0.56 0 0 0
esst4b     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 0 7.16 7.16 0.01667 1 -0.87 1 0 99 -99 0 6.02 0 0 0.1 0 11.63 999
ieeeg1     4092 "SANTA ROSA 1 3"   13.80 "1" : #9 14 1 1 0.2 1 -10 1 0 0.06 0.38 0 4.79 0.34 0 0.49 0.28 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4092 "SANTA ROSA 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 mva=33.6 4.55 0.03 0.58 0.07 4.83 0 2.11 1.97 0.58 0.98 0.37 0.29 0.16 0.56 0 0 0
ieeeg1     4093 "SANTA ROSA 1 4"   13.80 "1" : #9 20 1 1 0.13 1 -10 1 0 0.05 0.38 0 2.69 0.33 0 0.05 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4093 "SANTA ROSA 1 4"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.517598 1 1 0.5 0.1 1 5 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 1 0 0
genrou     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 mva=33.6 3.64 0.05 1.34 0.08 5 0 2.24 2.08 0.34 0.76 0.23 0.18 0.16 0.56 0 0 0
ieeet1     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 0 138.02 0.04 1 -1 0 0.89 0.08 0.99 0 3.87 3.48 0.05 0.28 0
ieeeg1     4094 "SANTA ROSA 1 5"   13.80 "1" : #9 18 1 1 0.12 1 -10 1 0 0.1 0.4 0 4.62 0.39 0 0.37 0.21 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4094 "SANTA ROSA 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 1 0 0
genrou     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 mva=33.6 4.74 0.04 0.9 0.05 4.34 0 2.03 1.91 0.38 0.8 0.27 0.21 0.16 0.56 0 0 0
esst4b     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 0 5.77 5.77 0.01667 1 -0.87 1 0 99 -99 0 5.27 0 0 0.14 0 11.63 999
ieeeg1     4095 "SANTA ROSA 1 6"   13.80 "1" : #9 18 1 1 0.19 1 -10 1 0 0.24 0.39 0 4.38 0.26 0 0.36 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4095 "SANTA ROSA 1 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.230415 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 mva=33.6 6.35 0.05 0.41 0.06 4.93 0 1.4 1.4 0.14 0.47 0.13 0.1 0.07 0.38 0 0 0
ieeet1     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 0 29.53 0.05 1 -1 0 0.6 0.07 1 0 2.45 4.54 0.04 0.21 0
ieeeg1     4096 "SANTA ROSA 1 7"   13.80 "1" : #9 17 1 1 0.2 1 -10 1 0 0.14 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4096 "SANTA ROSA 1 7"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 mva=33.6 6.5 0.04 1.13 0.08 3.02 0 1.66 1.61 0.35 0.77 0.23 0.18 0.05 0.34 0 0 0
ieeet1     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 0 43.66 0.06 1 -1 0 0.68 0.06 0.93 0 1.81 3.25 0.07 0.27 0
ieeeg1     4097 "SANTA ROSA 1 8"   13.80 "1" : #9 25 1 1 0.11 1 -10 1 0 0.09 0.35 0 3.46 0.28 0 0.17 0.37 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4097 "SANTA ROSA 1 8"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.827815 1 1 0.5 0.1 1 5 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 1 0 0
genrou     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 mva=33.6 3.02 0.04 1.21 0.07 4.28 0 2.25 2.09 0.15 0.59 0.14 0.11 0.11 0.46 0 0 0
ieeet1     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 0 75.73 0.02 1 -1 0 0.42 0.06 0.95 0 2.24 5.27 0.08 0.29 0
ieeeg1     4098 "SANTA ROSA 1 9"   13.80 "1" : #9 25 1 1 0.15 1 -10 1 0 0.17 0.32 0 4.68 0.29 0 0.08 0.39 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      4098 "SANTA ROSA 1 9"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     4099 "ODEM 0      "  115.00 "1" : #9 mva=1062.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4099 "ODEM 0      "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.5 2.7 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4099 "ODEM 0      "  115.00 "1" : #9 0 5.02 0.81 1.84 0.13 1
wtgp_a     4099 "ODEM 0      "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4099 "ODEM 0      "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4099 "ODEM 0      "  115.00 "1" : #9 0 0.007 0
repc_a     4099 "ODEM 0      "  115.00 "1" : #9 0 0.02 10 1.6 0 1.26 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4101 "LAREDO 3 0  "  115.00 "1" : #9 mva=265.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4101 "LAREDO 3 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.3 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4101 "LAREDO 3 0  "  115.00 "1" : #9 0 0.02 7 2.4 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4102 "OLMITO 0    "  115.00 "1" : #9 mva=754.625 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 2.4 1.7 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 6.84 1.05 1.53 0.14 1
wtgp_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 0.007 0
repc_a     4102 "OLMITO 0    "  115.00 "1" : #9 0 0.02 9 2.1 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4105 "TAFT 2 1    "   18.00 "1" : #9 mva=216 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 0.4 1.6 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 3.37 1.09 1.64 0.42 1
wtgp_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.007 0
repc_a     4105 "TAFT 2 1    "   18.00 "1" : #9 0 0.02 12 2.3 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4110 "LOS FRESNOS 0"  115.00 "1" : #9 mva=229 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4110 "LOS FRESNOS 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 3 1.2 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4110 "LOS FRESNOS 0"  115.00 "1" : #9 0 0.02 8 3.6 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4115 "LAREDO 1 2  "   13.80 "1" : #9 mva=158.16 3.12 0.05 0.58 0.05 2.42 0 1.73 1.67 0.38 0.8 0.31 0.24 0.17 0.58 0 0 0
ggov1      4115 "LAREDO 1 2  "   13.80 "1" : #9 mwcap=158.16 0.05 1 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.46 1.23 0.19 0.19 0 0 0 3 1.15 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4115 "LAREDO 1 2  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.03306 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4116 "LAREDO 1 3  "   13.80 "1" : #9 mva=158.16 3.95 0.05 0.89 0.07 4.36 0 1.89 1.8 0.33 0.75 0.29 0.23 0.17 0.58 0 0 0
ggov1      4116 "LAREDO 1 3  "   13.80 "1" : #9 mwcap=158.16 0.04 1 1 0.05 -0.05 2.73 0.47 0 1 1 0.15 0.33 1.16 0.14 0.23 0 0 0 3 1.35 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4116 "LAREDO 1 3  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.573394 1 1 0.5 0.1 1 5 9 0.444759 0.023706 0.444759 0.023706 0.1 -0.1 1 0 0
regc_a     4124 "FALFURRIAS 0"  115.00 "1" : #9 mva=12.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4124 "FALFURRIAS 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 2 1.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4124 "FALFURRIAS 0"  115.00 "1" : #9 0 0.02 17 1.6 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 mva=1186.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 49.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 4.47 0.84 1.53 0.41 1
wtgp_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 29 112 10.69 2.4 0.1 0.3 27 0 10 -10
wtgq_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 1.3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 0.007 0
repc_a     4128 "RIO GRANDE CITY 0"  115.00 "1" : #9 0 0.02 5 2.4 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4131 "PEARSALL 0  "  230.00 "1" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4131 "PEARSALL 0  "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4131 "PEARSALL 0  "  230.00 "1" : #9 0 0.02 7 3.1 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4132 "PEARSALL 1  "  115.00 "1" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4132 "PEARSALL 1  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 2.9 1 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4132 "PEARSALL 1  "  115.00 "1" : #9 0 0.02 5 4.3 0 1.37 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4133 "PEARSALL 2  "   20.00 "1" : #9 mva=40.32 3.22 0.06 0.84 0.04 3.59 0 1.99 1.88 0.13 0.48 0.12 0.09 0.17 0.58 0 0 0
esst4b     4133 "PEARSALL 2  "   20.00 "1" : #9 0 6.97 6.97 0.01667 1 -0.87 1 0 99 -99 0 6.91 0 0 0.15 0 11.63 999
ggov1      4133 "PEARSALL 2  "   20.00 "1" : #9 mwcap=40.32 0.04 1 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.47 1.12 0.11 0.29 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4133 "PEARSALL 2  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     4133 "PEARSALL 2  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4133 "PEARSALL 2  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 1.2 0.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4133 "PEARSALL 2  "   20.00 "2" : #9 0 0.02 10 3.7 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4134 "PEARSALL 3  "   20.00 "1" : #9 mva=40.32 4 0.02 0.36 0.08 3.04 0 2.48 2.27 0.54 0.94 0.47 0.37 0.13 0.5 0 0 0
ggov1      4134 "PEARSALL 3  "   20.00 "1" : #9 mwcap=40.32 0.05 1 1 0.05 -0.05 1.8 0.31 0 1 1 0.15 0.49 1.22 0.18 0.26 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      4134 "PEARSALL 3  "   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.822368 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     4134 "PEARSALL 3  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4134 "PEARSALL 3  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.6 1.3 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4134 "PEARSALL 3  "   20.00 "2" : #9 0 0.02 16 1.7 0 1.65 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4135 "PEARSALL 4  "   20.00 "1" : #9 mva=40.32 6.02 0.02 0.89 0.04 3.65 0 2.09 1.96 0.58 0.98 0.45 0.35 0.09 0.42 0 0 0
esst4b     4135 "PEARSALL 4  "   20.00 "1" : #9 0 6.9 6.9 0.01667 1 -0.87 1 0 99 -99 0 5.73 0 0 0.1 0 11.63 999
ggov1      4135 "PEARSALL 4  "   20.00 "1" : #9 mwcap=40.32 0.04 1 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.3 1.23 0.19 0.14 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4135 "PEARSALL 4  "   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.273973 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     4135 "PEARSALL 4  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4135 "PEARSALL 4  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.4 0.2 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4135 "PEARSALL 4  "   20.00 "2" : #9 0 0.02 2 3.6 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4136 "PEARSALL 5  "   20.00 "1" : #9 mva=40.32 6.29 0.03 0.79 0.06 5 0 2.18 2.03 0.19 0.63 0.16 0.12 0.17 0.58 0 0 0
esst4b     4136 "PEARSALL 5  "   20.00 "1" : #9 0 7.3 7.3 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.12 0 11.63 999
ggov1      4136 "PEARSALL 5  "   20.00 "1" : #9 mwcap=40.32 0.04 1 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.47 1.12 0.11 0.41 0 0 0 3 2.82 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4136 "PEARSALL 5  "   20.00 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 9 0.466758 0.066998 0.466758 0.066998 0.1 -0.1 1 0 0
regc_a     4136 "PEARSALL 5  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4136 "PEARSALL 5  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 1.6 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4136 "PEARSALL 5  "   20.00 "2" : #9 0 0.02 5 2.2 0 1.74 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4137 "PEARSALL 6  "   20.00 "1" : #9 mva=80.64 5.27 0.04 1.33 0.05 4.31 0 1.98 1.87 0.48 0.89 0.37 0.29 0.05 0.34 0 0 0
esst4b     4137 "PEARSALL 6  "   20.00 "1" : #9 0 6.02 6.02 0.01667 1 -0.87 1 0 99 -99 0 4.67 0 0 0.1 0 11.63 999
ggov1      4137 "PEARSALL 6  "   20.00 "1" : #9 mwcap=80.64 0.03 1 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.36 1.11 0.1 0.15 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4137 "PEARSALL 6  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     4137 "PEARSALL 6  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4137 "PEARSALL 6  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.9 2.4 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4137 "PEARSALL 6  "   20.00 "2" : #9 0 0.02 13 3.1 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4138 "PEARSALL 7  "   20.00 "1" : #9 mva=79.2 4.86 0.03 0.99 0.07 5 0 2.03 1.91 0.57 0.97 0.45 0.35 0.14 0.52 0 0 0
esst4b     4138 "PEARSALL 7  "   20.00 "1" : #9 0 5.4 5.4 0.01667 1 -0.87 1 0 99 -99 0 6.45 0 0 0.08 0 11.63 999
ggov1      4138 "PEARSALL 7  "   20.00 "1" : #9 mwcap=79.2 0.05 1 1 0.05 -0.05 5.65 0.97 0 1 1 0.15 0.35 1.15 0.13 0.26 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4138 "PEARSALL 7  "   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     4138 "PEARSALL 7  "   20.00 "2" : #9 mva=52.4844 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4138 "PEARSALL 7  "   20.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1 0.8 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4138 "PEARSALL 7  "   20.00 "2" : #9 0 0.02 18 4.5 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4142 "SARITA 1 2  "   13.80 "1" : #9 mva=225.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.5 2.5 0.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 5.63 0.87 1.99 0.39 1
wtgp_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 0.007 0
repc_a     4142 "SARITA 1 2  "   13.80 "1" : #9 0 0.02 3 3.8 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 mva=24.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 16.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 2.68 0.97 1.39 0.43 1
wtgp_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 30 156 10.8 1.42 0.64 0.3 27 0 10 -10
wtgq_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 2.8 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 0.007 0
repc_a     4149 "ROCKPORT 0  "  115.00 "1" : #9 0 0.02 5 3.4 0 1.88 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 mva=339.84 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.1 2.1 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 4.37 0.65 1.24 0.39 1
wtgp_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.007 0
repc_a     4153 "ARMSTRONG 1 2"   18.00 "1" : #9 0 0.02 5 3.4 0 1.56 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 mva=237.32 4.74 0.05 1.06 0.08 4.05 0 1.56 1.53 0.16 0.6 0.14 0.11 0.12 0.48 0 0 0
esst4b     4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 0 5.12 5.12 0.01667 1 -0.87 1 0 99 -99 0 5.19 0 0 0.1 0 11.63 999
ggov1      4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 mwcap=237.32 0.04 1 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.22 1.23 0.19 0.14 0 0 0 3 1.76 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4160 "CORPUS CHRISTI 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.246914 1 1 0.5 0.1 1 5 6.6 0.818533 0.123784 0.818533 0.123784 0.1 -0.1 1 0 0
genrou     4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 mva=237.32 3.49 0.05 1.14 0.07 4.84 0 1.89 1.8 0.27 0.7 0.21 0.16 0.17 0.58 0 0 0
ggov1      4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 mwcap=217.547 0.05 1 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.24 1.12 0.11 0.4 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      4161 "CORPUS CHRISTI 1 3"   13.80 "1" : #9 1 0 3 0 3 3 3 0 0 3 0.309917 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 mva=237.32 6.1 0.04 0.84 0.05 5 0 2.19 2.04 0.32 0.74 0.31 0.24 0.07 0.38 0 0 0
esst4b     4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 5.04 0 0 0.14 0 11.63 999
ggov1      4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 mwcap=237.32 0.04 1 1 0.05 -0.05 5.11 0.87 0 1 1 0.15 0.48 1.23 0.19 0.27 0 0 0 3 1.02 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4162 "CORPUS CHRISTI 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 mva=10.8 3.22 0.02 0.53 0.08 4.9 0 2.21 2.05 0.26 0.69 0.14 0.11 0.18 0.6 0 0 0
ggov1      4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 mwcap=10.8 0.04 1 1 0.05 -0.05 9.55 1.63 0 1 1 0.15 0.22 1.2 0.17 0.19 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4163 "CORPUS CHRISTI 1 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     4166 "SARITA 2 1  "   13.80 "1" : #9 mva=241.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.7 0.4 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 2.68 0.92 1.27 0.37 1
wtgp_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.007 0
repc_a     4166 "SARITA 2 1  "   13.80 "1" : #9 0 0.02 15 3.3 0 1.76 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 mva=938.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.1 0.5 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 5.62 0.86 1.93 0.47 1
wtgp_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 0.007 0
repc_a     4175 "LAREDO 2 0  "  115.00 "1" : #9 0 0.02 10 3.3 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 16.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 5.26 0.83 1.01 0.41 1
wtgp_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 30 119 16.14 1.01 0.19 0.3 27 0 10 -10
wtgq_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.007 0
repc_a     4177 "BRUNI 1 1   "   13.80 "1" : #9 0 0.02 8 1.1 0 1.92 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4181 "TAFT 1 0    "  230.00 "1" : #9 mva=240.12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.9 0.6 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 7.36 1.07 1.34 0.37 1
wtgp_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 0.007 0
repc_a     4181 "TAFT 1 0    "  230.00 "1" : #9 0 0.02 4 3.8 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 mva=243.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 45.5 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 4.87 0.78 1.82 0.44 1
wtgp_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 26 117 12.93 2.97 0.57 0.3 27 0 10 -10
wtgq_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 1.9 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 0.007 0
repc_a     4183 "SAN PERLITA 0"  230.00 "1" : #9 0 0.02 8 2.7 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4185 "ZAPATA 0    "  115.00 "1" : #9 mva=513.625 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.1 1.5 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 6.29 1.09 1.04 0.15 1
wtgp_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 0.007 0
repc_a     4185 "ZAPATA 0    "  115.00 "1" : #9 0 0.02 11 1.1 0 1.29 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4189 "CARRIZO SPRINGS 0"  115.00 "1" : #9 mva=259.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4189 "CARRIZO SPRINGS 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.9 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     4189 "CARRIZO SPRINGS 0"  115.00 "1" : #9 0 0.02 16 1.1 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 mva=2055.38 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 3.93 0.77 1.12 0.36 1
wtgp_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 0.007 0
repc_a     4191 "RAYMONDVILLE 0"  115.00 "1" : #9 0 0.02 16 1.8 0 1.79 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 mva=90 5.8 0.05 0.91 0.07 4.56 0 2.11 1.97 0.35 0.77 0.32 0.25 0.07 0.38 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 0 7.38 7.38 0.01667 1 -0.87 1 0 99 -99 0 5.84 0 0 0.14 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 mwcap=90 0.03 1 1 0.05 -0.05 4.77 0.82 0 1 1 0.15 0.25 1.15 0.13 0.21 0 0 0 3 1.36 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.219298 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 mva=220.52 4.45 0.02 1.3 0.06 3.67 0 1.87 1.78 0.29 0.72 0.19 0.15 0.11 0.46 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 0 4.83 4.83 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.07 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 mwcap=220.52 0.04 1 1 0.05 -0.05 5.98 1.02 0 1 1 0.15 0.2 1.2 0.17 0.32 0 0 0 3 1.43 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.27248 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 mva=28.8 4.77 0.05 0.97 0.05 3.93 0 1.66 1.61 0.33 0.75 0.22 0.17 0.11 0.46 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 0 6.31 6.31 0.01667 1 -0.87 1 0 99 -99 0 5.51 0 0 0.09 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 mwcap=28.8 0.05 1 1 0.05 -0.05 6.84 1.17 0 1 1 0.15 0.23 1.14 0.12 0.36 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 4.8 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 mva=73.2 3.06 0.05 1.16 0.04 3.35 0 1.94 1.84 0.24 0.67 0.2 0.16 0.09 0.42 0 0 0
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 mwcap=73.2 0.04 1 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.33 1.12 0.11 0.31 0 0 0 3 1.48 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.298507 1 1 0.5 0.1 1 5 4.8 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 mva=12.48 6.39 0.03 0.71 0.05 5 0 1.47 1.46 0.22 0.65 0.15 0.12 0.12 0.48 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 0 7.22 7.22 0.01667 1 -0.87 1 0 99 -99 0 5.66 0 0 0.14 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 mwcap=12.48 0.04 1 1 0.05 -0.05 9.93 1.7 0 1 1 0.15 0.21 1.25 0.2 0.24 0 0 0 3 2.95 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 mva=320.4 4.72 0.05 0.36 0.05 2.56 0 2.03 1.91 0.55 0.95 0.43 0.34 0.11 0.46 0 0 0
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 mwcap=293.7 0.03 1 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.33 1.14 0.12 0.25 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.390625 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 mva=320.4 6.59 0.03 0.34 0.06 3.86 0 1.63 1.59 0.38 0.8 0.22 0.17 0.06 0.36 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 6.51 0 0 0.07 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 mwcap=320.4 0.03 1 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.36 1.12 0.11 0.42 0 0 0 3 1.71 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.259067 1 1 1 0.2 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 mva=320.4 4.49 0.03 1 0.06 2.82 0 2 1.89 0.23 0.66 0.15 0.12 0.18 0.6 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 0 5.52 5.52 0.01667 1 -0.87 1 0 99 -99 0 6.74 0 0 0.12 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 mwcap=320.4 0.05 1 1 0.05 -0.05 1.39 0.24 0 1 1 0.15 0.38 1.19 0.16 0.44 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "7" : #9 1 0 3 0 5 5 5 0 0 5 0.886525 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 mva=220.52 3.3 0.04 1.12 0.07 2.74 0 1.82 1.74 0.39 0.81 0.36 0.28 0.16 0.56 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 0 4.9 4.9 0.01667 1 -0.87 1 0 99 -99 0 4.92 0 0 0.13 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 mwcap=220.52 0.03 1 1 0.05 -0.05 5.37 0.92 0 1 1 0.15 0.29 1.22 0.18 0.1 0 0 0 3 2.81 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.364964 1 1 0.5 0.1 1 5 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 mva=220.52 4.61 0.03 0.36 0.07 5 0 1.82 1.74 0.21 0.64 0.16 0.12 0.05 0.34 0 0 0
esst4b     4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 0 6.96 6.96 0.01667 1 -0.87 1 0 99 -99 0 4.32 0 0 0.08 0 11.63 999
ggov1      4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 mwcap=220.52 0.05 1 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.29 1.22 0.18 0.12 0 0 0 3 2.59 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      4192 "BROWNSVILLE 1 0"  230.00 "9" : #9 1 0 3 0 3 3 3 0 0 3 0.3 1 1 0.5 0.1 1 5 4.8 0.52095 0.060029 0.52095 0.060029 0.1 -0.1 1 0 0
regc_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 mva=241.92 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.6 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 4.75 0.68 1.8 0.16 1
wtgp_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 0.007 0
repc_a     4194 "SEBASTIAN 1 0"  115.00 "1" : #9 0 0.02 4 4.3 0 1.27 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     4195 "OILTON 0    "  500.00 "1" : #9 mva=110.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     4195 "OILTON 0    "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 2.5 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     4195 "OILTON 0    "  500.00 "1" : #9 0 6.01 0.86 1.84 0.31 1
wtgp_a     4195 "OILTON 0    "  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     4195 "OILTON 0    "  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     4195 "OILTON 0    "  500.00 "1" : #9 0 0.007 0
repc_a     4195 "OILTON 0    "  500.00 "1" : #9 0 0.02 13 3.2 0 1.43 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 mva=144 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.9 2.6 1.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 4.27 1.01 1.38 0.38 1
wtgp_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 0.007 0
repc_a     5020 "JACKSBORO 1 2"   13.80 "1" : #9 0 0.02 10 1 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5023 "ALEDO 1 2   "   13.80 "1" : #9 mva=5.76 6.27 0.05 0.3 0.06 2.95 0 2.39 2.2 0.67 1.06 0.52 0.41 0.11 0.46 0 0 0
ggov1      5023 "ALEDO 1 2   "   13.80 "1" : #9 mwcap=5.76 0.05 1 1 0.05 -0.05 2.01 0.34 0 1 1 0.15 0.33 1.22 0.18 0.29 0 0 0 3 1.04 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5023 "ALEDO 1 2   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5035 "DALLAS 1 2  "   13.20 "1" : #9 mva=5.04 6.37 0.03 0.98 0.04 2.91 0 2.18 2.03 0.24 0.67 0.14 0.11 0.14 0.52 0 0 0
esst4b     5035 "DALLAS 1 2  "   13.20 "1" : #9 0 7.16 7.16 0.01667 1 -0.87 1 0 99 -99 0 4.53 0 0 0.1 0 11.63 999
ggov1      5035 "DALLAS 1 2  "   13.20 "1" : #9 mwcap=5.04 0.03 1 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.46 1.14 0.12 0.21 0 0 0 3 1.53 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5035 "DALLAS 1 2  "   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5036 "DALLAS 1 3  "   13.20 "1" : #9 mva=7.68 3.42 0.06 1.3 0.05 5 0 2.48 2.27 0.23 0.66 0.15 0.12 0.06 0.36 0 0 0
ggov1      5036 "DALLAS 1 3  "   13.20 "1" : #9 mwcap=7.68 0.03 1 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.3 1.16 0.14 0.17 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5036 "DALLAS 1 3  "   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5037 "DALLAS 1 4  "   13.20 "1" : #9 mva=370.16 3.97 0.04 0.75 0.08 4.77091 0 1.85 1.76 0.35 0.77 0.29 0.23 0.15 0.54 0 0 0
esst4b     5037 "DALLAS 1 4  "   13.20 "1" : #9 0 7.17 7.17 0.01667 1 -0.87 1 0 99 -99 0 6.14 0 0 0.12 0 11.63 999
ggov1      5037 "DALLAS 1 4  "   13.20 "1" : #9 mwcap=339.317 0.03 1 1 0.05 -0.05 9.7 1.66 0 1 1 0.15 0.31 1.15 0.13 0.1 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5037 "DALLAS 1 4  "   13.20 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.524109 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5038 "DALLAS 1 5  "   13.20 "1" : #9 mva=370.16 4.3 0.02 0.79 0.06 2.69073 0 1.99 1.88 0.42 0.83 0.4 0.31 0.14 0.52 0 0 0
ggov1      5038 "DALLAS 1 5  "   13.20 "1" : #9 mwcap=339.317 0.03 1 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.25 0.2 0.27 0 0 0 3 1.14 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5038 "DALLAS 1 5  "   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.371747 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5039 "DALLAS 1 6  "   13.20 "1" : #9 mva=370.16 4.02 0.04 0.78 0.06 3.91993 0 1.59 1.55 0.14 0.47 0.12 0.09 0.18 0.6 0 0 0
ggov1      5039 "DALLAS 1 6  "   13.20 "1" : #9 mwcap=339.317 0.05 1 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.42 1.14 0.12 0.21 0 0 0 3 1.85 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5039 "DALLAS 1 6  "   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.255102 1 1 0.5 0.1 1 5 9 0.551329 0.183776 0.551329 0.183776 0.1 -0.1 1 0 0
genrou     5040 "DALLAS 1 7  "   13.20 "1" : #9 mva=370.16 3.71 0.04 0.51 0.07 3.55 0 2.1 1.97 0.33 0.75 0.29 0.23 0.09 0.42 0 0 0
ggov1      5040 "DALLAS 1 7  "   13.20 "1" : #9 mwcap=370.16 0.04 1 1 0.05 -0.05 7.03 1.2 0 1 1 0.15 0.23 1.18 0.15 0.18 0 0 0 3 2.05 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5040 "DALLAS 1 7  "   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.28169 1 1 0.5 0.1 1 5 5.4 0.604513 0.041902 0.604513 0.041902 0.1 -0.1 1 0 0
genrou     5041 "DALLAS 1 8  "   13.20 "1" : #9 mva=370.16 5.72 0.05 1.26 0.05 2.93927 0 1.75 1.68 0.26 0.69 0.24 0.19 0.05 0.34 0 0 0
esst4b     5041 "DALLAS 1 8  "   13.20 "1" : #9 0 6.52 6.52 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.11 0 11.63 999
ggov1      5041 "DALLAS 1 8  "   13.20 "1" : #9 mwcap=339.317 0.04 1 1 0.05 -0.05 3.4 0.58 0 1 1 0.15 0.39 1.14 0.12 0.12 0 0 0 3 1.05 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5041 "DALLAS 1 8  "   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.340136 1 1 0.5 0.1 1 5 9 0.195836 0.012631 0.195836 0.012631 0.1 -0.1 1 0 0
genrou     5042 "DALLAS 1 9  "   13.20 "1" : #9 mva=370.16 5.28 0.04 1.19 0.05 3.55 0 2.39 2.2 0.42 0.83 0.31 0.24 0.05 0.34 0 0 0
ggov1      5042 "DALLAS 1 9  "   13.20 "1" : #9 mwcap=370.16 0.05 1 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.41 1.14 0.12 0.14 0 0 0 3 1.15 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5042 "DALLAS 1 9  "   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.28169 1 1 0.5 0.1 1 5 9 0.369417 0.274273 0.369417 0.274273 0.1 -0.1 1 0 0
regc_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 mva=95.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 0.007 0
repc_a     5045 "STEPHENVILLE 0"  500.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     5045 "STEPHENVILLE 0"  500.00 "2" : #9 mva=6.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5045 "STEPHENVILLE 0"  500.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.5 2.8 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5045 "STEPHENVILLE 0"  500.00 "2" : #9 0 0.02 17 1.9 0 1.13 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 mva=95.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 46.8 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 6.31 0.83 1.02 0.49 1
wtgp_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 29 104 26.73 2.73 0.24 0.3 27 0 10 -10
wtgq_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 0.007 0
repc_a     5046 "STEPHENVILLE 1"  161.00 "1" : #9 0 0.02 8 1.6 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5046 "STEPHENVILLE 1"  161.00 "2" : #9 mva=6.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5046 "STEPHENVILLE 1"  161.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1 0.9 0.7 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5046 "STEPHENVILLE 1"  161.00 "2" : #9 0 0.02 9 1.5 0 1.67 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5051 "GREENVILLE 1 2"   22.00 "1" : #9 mva=101.64 6.21 0.02 0.48 0.04 2.53837 0 2.44 2.24 0.24 0.67 0.17 0.13 0.05 0.34 0 0 0
ggov1      5051 "GREENVILLE 1 2"   22.00 "1" : #9 mwcap=93.17 0.04 1 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.28 1.22 0.18 0.37 0 0 0 3 1.12 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5051 "GREENVILLE 1 2"   22.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.984252 1 1 0.5 0.1 1 5 5.4 0.54201 0.032454 0.54201 0.032454 0.1 -0.1 1 0 0
regc_a     5054 "GROESBECK 0 "  161.00 "1" : #9 mva=375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 2.4 0.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 4.96 1.05 1.43 0.26 1
wtgp_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 0.007 0
repc_a     5054 "GROESBECK 0 "  161.00 "1" : #9 0 0.02 13 3.2 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5055 "GRAHAM 0    "  500.00 "1" : #9 mva=156 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 5.9 1 1.77 0.33 1
wtgp_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 30 174 28.54 1.07 0.07 0.3 27 0 10 -10
wtgq_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 1.6 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 0.007 0
repc_a     5055 "GRAHAM 0    "  500.00 "1" : #9 0 0.02 3 4.5 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5056 "GRAHAM 1    "  161.00 "1" : #9 mva=156 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 17.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 3.77 0.8 1.89 0.49 1
wtgp_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 28 155 26.7 1.15 0.5 0.3 27 0 10 -10
wtgq_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 1.3 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 0.007 0
repc_a     5056 "GRAHAM 1    "  161.00 "1" : #9 0 0.02 14 4.3 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5057 "GRAHAM 2    "   13.80 "1" : #9 mva=380.82 4.3 0.04 0.63 0.06 4.22 0 2 1.89 0.44 0.85 0.34 0.27 0.15 0.54 0 0 0
ggov1      5057 "GRAHAM 2    "   13.80 "1" : #9 mwcap=380.82 0.05 1 1 0.05 -0.05 6.79 1.16 0 1 1 0.15 0.27 1.22 0.18 0.22 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5057 "GRAHAM 2    "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5057 "GRAHAM 2    "   13.80 "2" : #9 mva=156 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 43.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 3.03 0.79 1.1 0.29 1
wtgp_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 28 136 23.38 2.65 0.71 0.3 27 0 10 -10
wtgq_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 0.007 0
repc_a     5057 "GRAHAM 2    "   13.80 "2" : #9 0 0.02 4 3.9 0 1.72 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5058 "GRAHAM 3    "   13.80 "1" : #9 mva=380.82 4.67 0.05 0.39 0.07 2.57077 0 1.92 1.82 0.47 0.88 0.41 0.32 0.06 0.36 0 0 0
esst4b     5058 "GRAHAM 3    "   13.80 "1" : #9 0 6.35 6.35 0.01667 1 -0.87 1 0 99 -99 0 6.93 0 0 0.08 0 11.63 999
ggov1      5058 "GRAHAM 3    "   13.80 "1" : #9 mwcap=349.085 0.03 1 1 0.05 -0.05 2.7 0.46 0 1 1 0.15 0.26 1.25 0.2 0.37 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5058 "GRAHAM 3    "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.389105 1 1 0.5 0.1 1 5 3 0.686792 0.051048 0.686792 0.051048 0.1 -0.1 1 0 0
regc_a     5058 "GRAHAM 3    "   13.80 "2" : #9 mva=156 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 4.94 0.67 1.78 0.47 1
wtgp_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 27 137 11.65 2.2 0.45 0.3 27 0 10 -10
wtgq_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 2.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 0.007 0
repc_a     5058 "GRAHAM 3    "   13.80 "2" : #9 0 0.02 2 1.4 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5065 "ARLINGTON 1 2"   13.80 "1" : #9 mva=12.72 4.14 0.05 1.44 0.05 4.55975 0 1.56 1.53 0.37 0.79 0.29 0.23 0.12 0.48 0 0 0
esst4b     5065 "ARLINGTON 1 2"   13.80 "1" : #9 0 5.08 5.08 0.01667 1 -0.87 1 0 99 -99 0 6.16 0 0 0.14 0 11.63 999
ggov1      5065 "ARLINGTON 1 2"   13.80 "1" : #9 mwcap=12.72 0.04 1 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.22 1.2 0.17 0.44 0 0 0 3 1.83 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5065 "ARLINGTON 1 2"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.551876 1 1 0.5 0.1 1 5 9 0.025395 0.015782 0.025395 0.015782 0.1 -0.1 1 0 0
genrou     5066 "ARLINGTON 1 3"   13.80 "1" : #9 mva=2.16 5.12 0.04 0.67 0.06 3.38 0 2.49 2.28 0.72 1.1 0.54 0.43 0.1 0.44 0 0 0
esst4b     5066 "ARLINGTON 1 3"   13.80 "1" : #9 0 6.37 6.37 0.01667 1 -0.87 1 0 99 -99 0 5.62 0 0 0.11 0 11.63 999
ggov1      5066 "ARLINGTON 1 3"   13.80 "1" : #9 mwcap=2.16 0.04 1 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.43 1.16 0.14 0.25 0 0 0 3 2.14 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5066 "ARLINGTON 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5067 "ARLINGTON 1 4"   13.80 "1" : #9 mva=525.92 5.74 0.03 0.31 0.04 3.40926 0 2.16 2.01 0.38 0.8 0.29 0.23 0.08 0.4 0 0 0
esst4b     5067 "ARLINGTON 1 4"   13.80 "1" : #9 0 7.29 7.29 0.01667 1 -0.87 1 0 99 -99 0 5.79 0 0 0.07 0 11.63 999
ggov1      5067 "ARLINGTON 1 4"   13.80 "1" : #9 mwcap=482.097 0.04 1 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.15 0.13 0.26 0 0 0 3 1.12 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5067 "ARLINGTON 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.293255 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5068 "ARLINGTON 1 5"   13.80 "1" : #9 mva=525.92 5.22 0.03 0.92 0.05 4.00061 0 2.25 2.09 0.46 0.87 0.42 0.33 0.14 0.52 0 0 0
esst4b     5068 "ARLINGTON 1 5"   13.80 "1" : #9 0 5.62 5.62 0.01667 1 -0.87 1 0 99 -99 0 5.96 0 0 0.11 0 11.63 999
ggov1      5068 "ARLINGTON 1 5"   13.80 "1" : #9 mwcap=482.097 0.04 1 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.32 1.2 0.17 0.43 0 0 0 3 2.41 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5068 "ARLINGTON 1 5"   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.5 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5069 "ARLINGTON 1 6"   13.80 "1" : #9 mva=525.92 6.4 0.05 0.5 0.06 2.96053 0 1.89 1.8 0.13 0.27 0.12 0.09 0.13 0.5 0 0 0
esst4b     5069 "ARLINGTON 1 6"   13.80 "1" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 5.04 0 0 0.1 0 11.63 999
ggov1      5069 "ARLINGTON 1 6"   13.80 "1" : #9 mwcap=482.097 0.03 1 1 0.05 -0.05 3.92 0.67 0 1 1 0.15 0.36 1.14 0.12 0.2 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5069 "ARLINGTON 1 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.337838 1 1 0.5 0.1 1 5 9 0.450398 0.224959 0.450398 0.224959 0.1 -0.1 1 0 0
gensal     5089 "CLIFTON 1 1 "   13.80 "1" : #9 mva=130.1 6.06 0.04 0.06 5 0 1.48 1.47 0.47 0.31 0.24 0.05 0.34 0 0 0
hygov      5089 "CLIFTON 1 1 "   13.80 "1" : #9 0.04 0.45 11.73 0.13 0.4 0.17 1 0 2.06 1.2 0.2 0.02 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      5089 "CLIFTON 1 1 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5106 "IRVING 1 1  "   13.80 "1" : #9 mva=12.96 5.38 0.05 1.31 0.08 5 0 1.56 1.53 0.13 0.29 0.12 0.09 0.05 0.34 0 0 0
ieeeg1     5106 "IRVING 1 1  "   13.80 "1" : #9 17 1 1 0.23 1 -10 1 0 0.07 0.39 0 3.88 0.32 0 0.29 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5106 "IRVING 1 1  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5107 "IRVING 1 2  "   13.80 "1" : #9 mva=6.84 5.36 0.03 1.12 0.06 2.77 0 1.71 1.65 0.39 0.81 0.22 0.17 0.07 0.38 0 0 0
ieeet1     5107 "IRVING 1 2  "   13.80 "1" : #9 0 66.79 0.02 1 -1 0 0.73 0.06 0.92 0 3.59 4.97 0.08 0.25 0
ieeeg1     5107 "IRVING 1 2  "   13.80 "1" : #9 21 1 1 0.17 1 -10 1 0 0.18 0.36 0 4.21 0.34 0 0.03 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5107 "IRVING 1 2  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5113 "KRUM 0      "  161.00 "1" : #9 mva=658.537 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5113 "KRUM 0      "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.9 2.8 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5113 "KRUM 0      "  161.00 "1" : #9 0 0.02 17 4.8 0 1.3 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5114 "KAUFMAN 0   "  161.00 "1" : #9 mva=184.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5114 "KAUFMAN 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.8 0.9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5114 "KAUFMAN 0   "  161.00 "1" : #9 0 0.02 4 4.1 0 1.34 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5118 "BAIRD 0     "  161.00 "1" : #9 mva=907.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 24.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 3.33 0.88 1.52 0.29 1
wtgp_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 30 166 13.58 2.08 0.81 0.3 27 0 10 -10
wtgq_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 2.2 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 0.007 0
repc_a     5118 "BAIRD 0     "  161.00 "1" : #9 0 0.02 4 1.2 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5120 "BROWNWOOD 0 "  500.00 "1" : #9 mva=204.644 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5120 "BROWNWOOD 0 "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.8 1.9 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5120 "BROWNWOOD 0 "  500.00 "1" : #9 0 0.02 6 3.5 0 1.17 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5121 "BROWNWOOD 1 "  161.00 "1" : #9 mva=204.644 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5121 "BROWNWOOD 1 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.9 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5121 "BROWNWOOD 1 "  161.00 "1" : #9 0 0.02 7 4.1 0 1.31 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 mva=868.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 2.77 1.03 1.65 0.25 1
wtgp_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 28 138 16.14 2.17 0.18 0.3 27 0 10 -10
wtgq_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 0.007 0
repc_a     5129 "GOLDTHWAITE 2 0"  161.00 "1" : #9 0 0.02 17 1.3 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5131 "BELTON 0    "  500.00 "1" : #9 mva=358.331 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5131 "BELTON 0    "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.4 2.2 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5131 "BELTON 0    "  500.00 "1" : #9 0 0.02 10 1.9 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5132 "BELTON 1    "  161.00 "1" : #9 mva=358.331 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5132 "BELTON 1    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.6 1.7 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5132 "BELTON 1    "  161.00 "1" : #9 0 0.02 14 3.7 0 1.65 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5144 "WACO 6 0    "  161.00 "1" : #9 mva=18.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5144 "WACO 6 0    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 0.3 0.5 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5144 "WACO 6 0    "  161.00 "1" : #9 0 0.02 11 4.2 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5166 "DENTON 1 2  "   13.80 "1" : #9 mva=151.8 3.88 0.04 0.47 0.07 2.64822 0 2.2 2.05 0.53 0.93 0.38 0.3 0.06 0.36 0 0 0
esst4b     5166 "DENTON 1 2  "   13.80 "1" : #9 0 3.68 3.68 0.01667 1 -0.87 1 0 99 -99 0 5.94 0 0 0.1 0 11.63 999
ggov1      5166 "DENTON 1 2  "   13.80 "1" : #9 mwcap=139.15 0.04 1 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.22 1.16 0.14 0.17 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5166 "DENTON 1 2  "   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.754717 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5167 "DENTON 1 3  "   13.80 "1" : #9 mva=1.92 6.44 0.05 1.41 0.07 2.60417 0 2.23 2.07 0.22 0.65 0.2 0.16 0.07 0.38 0 0 0
esst4b     5167 "DENTON 1 3  "   13.80 "1" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 6.36 0 0 0.08 0 11.63 999
ggov1      5167 "DENTON 1 3  "   13.80 "1" : #9 mwcap=1.76 0.04 1 1 0.05 -0.05 1.48 0.25 0 1 1 0.15 0.47 1.22 0.18 0.12 0 0 0 3 1.35 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5167 "DENTON 1 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.413223 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 mva=72 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.5 2.1 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 3.08 1.01 1.89 0.45 1
wtgp_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.007 0
repc_a     5170 "DUBLIN 1 1  "   18.00 "1" : #9 0 0.02 9 4.2 0 1.58 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5179 "CORSICANA 2 0"  500.00 "1" : #9 mva=389.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5179 "CORSICANA 2 0"  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.6 1.6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5179 "CORSICANA 2 0"  500.00 "1" : #9 0 0.02 5 4.6 0 1.11 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5180 "CORSICANA 2 1"  161.00 "1" : #9 mva=389.875 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5180 "CORSICANA 2 1"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.6 1.9 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5180 "CORSICANA 2 1"  161.00 "1" : #9 0 0.02 4 3.9 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5191 "MERIDIAN 0  "  161.00 "1" : #9 mva=120.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5191 "MERIDIAN 0  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.9 0.2 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5191 "MERIDIAN 0  "  161.00 "1" : #9 0 0.02 4 1.2 0 1.87 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 4.71 0.92 1.99 0.16 1
wtgp_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 27 145 20.55 1.31 0.3 0.3 27 0 10 -10
wtgq_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 1.2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.007 0
repc_a     5198 "BRYSON 1 2  "   18.00 "1" : #9 0 0.02 16 1.7 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5206 "POOLVILLE 2 "   13.80 "1" : #9 mva=298.4 5.12 0.04 1.26 0.07 3.22051 0 1.69 1.64 0.27 0.7 0.15 0.12 0.08 0.4 0 0 0
ggov1      5206 "POOLVILLE 2 "   13.80 "1" : #9 mwcap=273.537 0.03 1 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.21 1.25 0.2 0.42 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5206 "POOLVILLE 2 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.310559 1 1 0.5 0.1 1 5 9 0.551329 0.183776 0.551329 0.183776 0.1 -0.1 1 0 0
genrou     5207 "POOLVILLE 3 "   13.80 "1" : #9 mva=298.4 6.03 0.03 0.49 0.07 5 0 2.08 1.95 0.27 0.7 0.26 0.2 0.06 0.36 0 0 0
esst4b     5207 "POOLVILLE 3 "   13.80 "1" : #9 0 6.87 6.87 0.01667 1 -0.87 1 0 99 -99 0 4.99 0 0 0.11 0 11.63 999
ggov1      5207 "POOLVILLE 3 "   13.80 "1" : #9 mwcap=273.537 0.05 1 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.27 1.23 0.19 0.47 0 0 0 3 1.92 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5207 "POOLVILLE 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.245439 0.014696 0.245439 0.014696 0.1 -0.1 1 0 0
genrou     5208 "POOLVILLE 4 "   13.80 "1" : #9 mva=298.4 6.02 0.06 0.8 0.08 5 0 2.11 1.97 0.44 0.85 0.34 0.27 0.17 0.58 0 0 0
esst4b     5208 "POOLVILLE 4 "   13.80 "1" : #9 0 7.06 7.06 0.01667 1 -0.87 1 0 99 -99 0 5.5 0 0 0.11 0 11.63 999
ggov1      5208 "POOLVILLE 4 "   13.80 "1" : #9 mwcap=273.537 0.04 1 1 0.05 -0.05 6.43 1.1 0 1 1 0.15 0.5 1.09 0.08 0.24 0 0 0 3 2.28 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5208 "POOLVILLE 4 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     5231 "HAMILTON 0  "  161.00 "1" : #9 mva=127.125 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5231 "HAMILTON 0  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.7 2.3 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5231 "HAMILTON 0  "  161.00 "1" : #9 0 0.02 15 3.3 0 1.18 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 mva=270 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 39.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 5.19 0.78 1.94 0.42 1
wtgp_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 29 165 29.93 1.44 0.3 0.3 27 0 10 -10
wtgq_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 2.9 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.007 0
repc_a     5238 "OLNEY 1 2   "   18.00 "1" : #9 0 0.02 4 4.7 0 1.89 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 mva=180 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 1.8 2.7 0.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 3.03 0.65 1.96 0.49 1
wtgp_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.007 0
repc_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : #9 0 0.02 16 2.7 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 mva=1458 4.42 0.04 1.46 0.04 2.6701 0 2.38 2.19 0.59 0.99 0.51 0.4 0.1 0.44 0 0 0
ieeeg1     5262 "GLEN ROSE 1 2"   13.80 "1" : #9 12 1 1 0.12 1 -10 1 0 0.09 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5262 "GLEN ROSE 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.374532 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 mva=1458 6 0.05 0.68 0.08 2.60974 0 2.4 2.21 0.43 0.84 0.25 0.19 0.06 0.36 0 0 0
ieeeg1     5263 "GLEN ROSE 1 3"   13.80 "1" : #9 27 1 1 0.19 1 -10 1 0 0.16 0.34 0 4.24 0.29 0 0.33 0.37 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5263 "GLEN ROSE 1 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.383142 1 1 0.5 0.1 1 5 9 1.09911 0.076185 1.09911 0.076185 0.1 -0.1 1 0 0
regc_a     5264 "DE LEON 0   "  161.00 "1" : #9 mva=112.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 13.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 2.63 0.71 1.06 0.26 1
wtgp_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 29 170 18.44 2.24 0.15 0.3 27 0 10 -10
wtgq_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 0.007 0
repc_a     5264 "DE LEON 0   "  161.00 "1" : #9 0 0.02 4 3.7 0 1.99 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5281 "TEMPLE 1 2  "   13.80 "1" : #9 mva=321.28 4.29 0.04 0.51 0.07 4.28909 0 2.42 2.22 0.29 0.72 0.26 0.2 0.16 0.56 0 0 0
ggov1      5281 "TEMPLE 1 2  "   13.80 "1" : #9 mwcap=294.503 0.04 1 1 0.05 -0.05 8.64 1.48 0 1 1 0.15 0.35 1.1 0.09 0.11 0 0 0 3 1.82 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5281 "TEMPLE 1 2  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2331 1 1 0.5 0.1 1 5 9 0.433608 0.025963 0.433608 0.025963 0.1 -0.1 1 0 0
genrou     5282 "TEMPLE 1 3  "   13.80 "1" : #9 mva=321.28 4.11 0.03 0.52 0.07 3.6697 0 1.9 1.8 0.45 0.86 0.3 0.23 0.06 0.36 0 0 0
ggov1      5282 "TEMPLE 1 3  "   13.80 "1" : #9 mwcap=294.503 0.03 1 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.47 1.23 0.19 0.2 0 0 0 3 2.37 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5282 "TEMPLE 1 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.27248 1 1 0.5 0.1 1 5 9 0.36134 0.021636 0.36134 0.021636 0.1 -0.1 1 0 0
genrou     5283 "TEMPLE 1 4  "   13.80 "1" : #9 mva=321.28 4.86 0.05 1.26 0.06 3.12 0 1.78 1.71 0.21 0.64 0.17 0.13 0.17 0.58 0 0 0
ggov1      5283 "TEMPLE 1 4  "   13.80 "1" : #9 mwcap=321.28 0.03 1 1 0.05 -0.05 1.51 0.26 0 1 1 0.15 0.34 1.19 0.16 0.21 0 0 0 3 1.84 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5283 "TEMPLE 1 4  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5297 "MCKINNEY 1 2"   13.80 "1" : #9 mva=3.84 4.96 0.06 0.73 0.05 2.34375 0 2.39 2.2 0.68 1.07 0.49 0.39 0.12 0.48 0 0 0
esst4b     5297 "MCKINNEY 1 2"   13.80 "1" : #9 0 5.77 5.77 0.01667 1 -0.87 1 0 99 -99 0 5.76 0 0 0.1 0 11.63 999
ggov1      5297 "MCKINNEY 1 2"   13.80 "1" : #9 mwcap=3.52 0.04 1 1 0.05 -0.05 3.07 0.52 0 1 1 0.15 0.35 1.12 0.11 0.15 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5297 "MCKINNEY 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.421941 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5298 "MCKINNEY 1 3"   13.80 "1" : #9 mva=138 5.78 0.03 0.38 0.07 2.63 0 1.96 1.85 0.24 0.67 0.14 0.11 0.11 0.46 0 0 0
ggov1      5298 "MCKINNEY 1 3"   13.80 "1" : #9 mwcap=138 0.04 1 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.41 1.12 0.11 0.35 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5298 "MCKINNEY 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5299 "MCKINNEY 1 4"   13.80 "1" : #9 mva=138 4.75 0.06 1.39 0.06 4.71014 0 1.53 1.51 0.22 0.65 0.2 0.16 0.1 0.44 0 0 0
esst4b     5299 "MCKINNEY 1 4"   13.80 "1" : #9 0 5.19 5.19 0.01667 1 -0.87 1 0 99 -99 0 5.66 0 0 0.08 0 11.63 999
ggov1      5299 "MCKINNEY 1 4"   13.80 "1" : #9 mwcap=126.5 0.04 1 1 0.05 -0.05 5.51 0.94 0 1 1 0.15 0.43 1.14 0.12 0.44 0 0 0 3 2.43 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5299 "MCKINNEY 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.212314 1 1 0.5 0.1 1 5 9 0.403774 0.250935 0.403774 0.250935 0.1 -0.1 1 0 0
genrou     5300 "MCKINNEY 1 5"   13.80 "1" : #9 mva=138 5.29 0.04 1.36 0.06 4.84783 0 1.42 1.42 0.35 0.77 0.29 0.23 0.13 0.5 0 0 0
esst4b     5300 "MCKINNEY 1 5"   13.80 "1" : #9 0 6.03 6.03 0.01667 1 -0.87 1 0 99 -99 0 5.75 0 0 0.09 0 11.63 999
ggov1      5300 "MCKINNEY 1 5"   13.80 "1" : #9 mwcap=126.5 0.04 1 1 0.05 -0.05 5.1 0.87 0 1 1 0.15 0.48 1.12 0.11 0.4 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5300 "MCKINNEY 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.206186 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5301 "MCKINNEY 1 6"   13.80 "1" : #9 mva=99.24 4.95 0.04 0.94 0.08 4.99798 0 1.74 1.68 0.23 0.66 0.2 0.16 0.06 0.36 0 0 0
esst4b     5301 "MCKINNEY 1 6"   13.80 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 4.8 0 0 0.11 0 11.63 999
ggov1      5301 "MCKINNEY 1 6"   13.80 "1" : #9 mwcap=90.97 0.04 1 1 0.05 -0.05 6.4 1.09 0 1 1 0.15 0.31 1.15 0.13 0.23 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5301 "MCKINNEY 1 6"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.584941 0.059936 0.584941 0.059936 0.1 -0.1 1 0 0
genrou     5302 "MCKINNEY 1 7"   13.80 "1" : #9 mva=556.5 5.25 0.06 0.82 0.07 2.67026 0 2.26 2.1 0.23 0.66 0.18 0.14 0.12 0.48 0 0 0
ggov1      5302 "MCKINNEY 1 7"   13.80 "1" : #9 mwcap=510.125 0.05 1 1 0.05 -0.05 4.82 0.82 0 1 1 0.15 0.3 1.09 0.08 0.1 0 0 0 3 2.88 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5302 "MCKINNEY 1 7"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.374532 1 1 0.5 0.1 1 5 6.6 1.20532 0.069472 1.20532 0.069472 0.1 -0.1 1 0 0
genrou     5303 "MCKINNEY 1 8"   13.80 "1" : #9 mva=556.5 5.12 0.03 0.91 0.08 2.37017 0 2.06 1.93 0.18 0.62 0.12 0.09 0.12 0.48 0 0 0
esst4b     5303 "MCKINNEY 1 8"   13.80 "1" : #9 0 7.42 7.42 0.01667 1 -0.87 1 0 99 -99 0 6.26 0 0 0.1 0 11.63 999
ggov1      5303 "MCKINNEY 1 8"   13.80 "1" : #9 mwcap=510.125 0.04 1 1 0.05 -0.05 1.83 0.31 0 1 1 0.15 0.24 1.11 0.1 0.39 0 0 0 3 2.99 1 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5303 "MCKINNEY 1 8"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.421941 1 1 0.5 0.1 1 5 9 0.470662 0.018622 0.470662 0.018622 0.1 -0.1 1 0 0
genrou     5319 "GRANBURY 1 2"   13.20 "1" : #9 mva=315.36 6.11 0.06 0.47 0.06 4.01129 0 2.26 2.1 0.23 0.66 0.11 0.08 0.12 0.48 0 0 0
ggov1      5319 "GRANBURY 1 2"   13.20 "1" : #9 mwcap=289.08 0.05 1 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.45 1.18 0.15 0.23 0 0 0 3 1.77 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5319 "GRANBURY 1 2"   13.20 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.623441 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5320 "GRANBURY 1 3"   13.20 "1" : #9 mva=315.36 5.06 0.04 0.91 0.07 2.79 0 1.69 1.64 0.18 0.62 0.17 0.13 0.07 0.38 0 0 0
esst4b     5320 "GRANBURY 1 3"   13.20 "1" : #9 0 5.72 5.72 0.01667 1 -0.87 1 0 99 -99 0 4.67 0 0 0.07 0 11.63 999
ggov1      5320 "GRANBURY 1 3"   13.20 "1" : #9 mwcap=315.36 0.04 1 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.32 1.14 0.12 0.1 0 0 0 3 1.17 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5320 "GRANBURY 1 3"   13.20 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5321 "GRANBURY 1 4"   13.20 "1" : #9 mva=315.36 4.67 0.04 1.25 0.05 4.04934 0 2 1.89 0.48 0.89 0.37 0.29 0.13 0.5 0 0 0
esst4b     5321 "GRANBURY 1 4"   13.20 "1" : #9 0 6 6 0.01667 1 -0.87 1 0 99 -99 0 4.54 0 0 0.08 0 11.63 999
ggov1      5321 "GRANBURY 1 4"   13.20 "1" : #9 mwcap=289.08 0.04 1 1 0.05 -0.05 5.02 0.86 0 1 1 0.15 0.26 1.16 0.14 0.47 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5321 "GRANBURY 1 4"   13.20 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.246914 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5324 "DALLAS 2 2  "   13.80 "1" : #9 mva=340.88 3.23 0.06 0.41 0.05 3.35015 0 2.3 2.13 0.56 0.96 0.37 0.29 0.16 0.56 0 0 0
esst4b     5324 "DALLAS 2 2  "   13.80 "1" : #9 0 4.14 4.14 0.01667 1 -0.87 1 0 99 -99 0 6.74 0 0 0.11 0 11.63 999
ggov1      5324 "DALLAS 2 2  "   13.80 "1" : #9 mwcap=312.477 0.04 1 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.21 1.12 0.11 0.13 0 0 0 3 2.69 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5324 "DALLAS 2 2  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.298507 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5325 "DALLAS 2 3  "   13.80 "1" : #9 mva=340.88 6.32 0.04 0.4 0.07 4.99883 0 1.52 1.5 0.31 0.73 0.3 0.23 0.12 0.48 0 0 0
esst4b     5325 "DALLAS 2 3  "   13.80 "1" : #9 0 7.42 7.42 0.01667 1 -0.87 1 0 99 -99 0 5.06 0 0 0.12 0 11.63 999
ggov1      5325 "DALLAS 2 3  "   13.80 "1" : #9 mwcap=312.477 0.04 1 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.44 1.2 0.17 0.4 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5325 "DALLAS 2 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5326 "DALLAS 2 4  "   13.80 "1" : #9 mva=340.88 4.71 0.03 1.48 0.04 3.50857 0 1.85 1.76 0.34 0.76 0.31 0.24 0.12 0.48 0 0 0
esst4b     5326 "DALLAS 2 4  "   13.80 "1" : #9 0 6.04 6.04 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.07 0 11.63 999
ggov1      5326 "DALLAS 2 4  "   13.80 "1" : #9 mwcap=312.477 0.03 1 1 0.05 -0.05 6.38 1.09 0 1 1 0.15 0.27 1.23 0.19 0.14 0 0 0 3 1.89 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5326 "DALLAS 2 4  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.712251 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     5328 "RIESEL 2 0  "  161.00 "1" : #9 mva=1087.13 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5328 "RIESEL 2 0  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 3 1.6 1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5328 "RIESEL 2 0  "  161.00 "1" : #9 0 0.02 6 3.2 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 mva=137.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 1.3 1.1 0.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 4.96 0.68 1.79 0.11 1
wtgp_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 0.007 0
repc_a     5337 "JACKSBORO 2 0"  161.00 "1" : #9 0 0.02 8 1.4 0 1.74 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     5342 "LEWISVILLE 1 1"   13.80 "1" : #9 mva=8.82 5.3 0.05 0.08 5 0 1.48 1.47 0.63 0.5 0.39 0.11 0.46 0 0 0
hygov      5342 "LEWISVILLE 1 1"   13.80 "1" : #9 0.05 0.7 10.56 0.09 0.33 0.07 1 0 2.25 1.3 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      5342 "LEWISVILLE 1 1"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.062917 0.008335 0.062917 0.008335 0.1 -0.1 1 0 0
gensal     5343 "LEWISVILLE 1 2"   13.80 "1" : #9 mva=217.88 3.12 0.03 0.08 3.33 0 1.93 1.83 0.9 0.64 0.51 0.07 0.38 0 0 0
hygov      5343 "LEWISVILLE 1 2"   13.80 "1" : #9 0.05 0.72 7.83 0.17 0.3 0.15 1 0 1.07 1.34 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      5343 "LEWISVILLE 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.3003 1 1 0.5 0.1 1 5 9 0.22245 0.050609 0.22245 0.050609 0.1 -0.1 1 0 0
regc_a     5345 "HILLSBORO 0 "  161.00 "1" : #9 mva=1068.29 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5345 "HILLSBORO 0 "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.2 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5345 "HILLSBORO 0 "  161.00 "1" : #9 0 0.02 13 3.6 0 1.21 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5360 "RIESEL 1 2  "   13.80 "1" : #9 mva=1209.6 6.05 0.05 0.49 0.05 2.33962 0 1.72 1.66 0.23 0.66 0.22 0.17 0.05 0.34 0 0 0
ieeeg1     5360 "RIESEL 1 2  "   13.80 "1" : #9 16 1 1 0.14 1 -10 1 0 0.06 0.39 0 3.55 0.29 0 0.39 0.32 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      5360 "RIESEL 1 2  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.06838 1 1 0.5 0.1 1 5 9 0.222016 0.018255 0.222016 0.018255 0.1 -0.1 1 0 0
genrou     5363 "BRIDGEPORT 2"   13.80 "1" : #9 mva=12.48 5.7 0.05 1.09 0.05 3.6859 0 2.43 2.23 0.24 0.67 0.14 0.11 0.1 0.44 0 0 0
esst4b     5363 "BRIDGEPORT 2"   13.80 "1" : #9 0 6.86 6.86 0.01667 1 -0.87 1 0 99 -99 0 6.07 0 0 0.14 0 11.63 999
ggov1      5363 "BRIDGEPORT 2"   13.80 "1" : #9 mwcap=12.48 0.03 1 1 0.05 -0.05 3.59 0.61 0 1 1 0.15 0.29 1.15 0.13 0.19 0 0 0 3 1.01 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5363 "BRIDGEPORT 2"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.679348 1 1 0.5 0.1 1 5 3.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5364 "BRIDGEPORT 3"   13.80 "1" : #9 mva=256 4.71 0.03 0.48 0.05 4.75 0 2.3 2.13 0.53 0.93 0.36 0.28 0.1 0.44 0 0 0
ggov1      5364 "BRIDGEPORT 3"   13.80 "1" : #9 mwcap=234.663 0.05 1 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.37 1.09 0.08 0.25 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5364 "BRIDGEPORT 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.210526 1 1 0.5 0.1 1 5 9 0.356636 0.284102 0.356636 0.284102 0.1 -0.1 1 0 0
genrou     5365 "BRIDGEPORT 4"   13.80 "1" : #9 mva=256 4.78 0.05 1.11 0.04 4.01172 0 1.54 1.51 0.22 0.65 0.16 0.12 0.13 0.5 0 0 0
esst4b     5365 "BRIDGEPORT 4"   13.80 "1" : #9 0 4.82 4.82 0.01667 1 -0.87 1 0 99 -99 0 5.82 0 0 0.09 0 11.63 999
ggov1      5365 "BRIDGEPORT 4"   13.80 "1" : #9 mwcap=234.663 0.04 1 1 0.05 -0.05 2.18 0.37 0 1 1 0.15 0.36 1.25 0.2 0.27 0 0 0 3 2.52 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5365 "BRIDGEPORT 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.249377 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5366 "BRIDGEPORT 5"   13.80 "1" : #9 mva=256 5.74 0.04 1.34 0.05 5 0 2.25 2.09 0.17 0.61 0.16 0.12 0.12 0.48 0 0 0
esst4b     5366 "BRIDGEPORT 5"   13.80 "1" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 4.33 0 0 0.08 0 11.63 999
ggov1      5366 "BRIDGEPORT 5"   13.80 "1" : #9 mwcap=256 0.04 1 1 0.05 -0.05 3.95 0.68 0 1 1 0.15 0.43 1.23 0.19 0.31 0 0 0 3 1.32 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5366 "BRIDGEPORT 5"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 1 0 0
genrou     5367 "BRIDGEPORT 6"   13.80 "1" : #9 mva=256 4.1 0.05 1.4 0.06 3.66016 0 2.2 2.05 0.34 0.76 0.19 0.15 0.12 0.48 0 0 0
ggov1      5367 "BRIDGEPORT 6"   13.80 "1" : #9 mwcap=234.663 0.05 1 1 0.05 -0.05 3.27 0.56 0 1 1 0.15 0.41 1.14 0.12 0.28 0 0 0 3 2.75 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5367 "BRIDGEPORT 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.273224 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5368 "BRIDGEPORT 7"   13.80 "1" : #9 mva=256 6.01 0.04 0.44 0.08 4.42969 0 1.92 1.82 0.38 0.8 0.23 0.18 0.06 0.36 0 0 0
esst4b     5368 "BRIDGEPORT 7"   13.80 "1" : #9 0 6.86 6.86 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.11 0 11.63 999
ggov1      5368 "BRIDGEPORT 7"   13.80 "1" : #9 mwcap=234.663 0.04 1 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 0 3 1.79 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5368 "BRIDGEPORT 7"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.225734 1 1 0.5 0.1 1 5 9 0.378816 0.021834 0.378816 0.021834 0.1 -0.1 1 0 0
genrou     5369 "BRIDGEPORT 8"   13.80 "1" : #9 mva=256 5.21 0.05 1.1 0.08 3.92969 0 1.72 1.66 0.37 0.79 0.26 0.2 0.14 0.52 0 0 0
esst4b     5369 "BRIDGEPORT 8"   13.80 "1" : #9 0 6.31 6.31 0.01667 1 -0.87 1 0 99 -99 0 4.79 0 0 0.08 0 11.63 999
ggov1      5369 "BRIDGEPORT 8"   13.80 "1" : #9 mwcap=234.663 0.05 1 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.37 1.15 0.13 0.36 0 0 0 3 1.2 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5369 "BRIDGEPORT 8"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.254453 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5382 "ENNIS 2     "   13.80 "1" : #9 mva=250.8 3.77 0.04 1.41 0.04 2.93062 0 1.79 1.72 0.23 0.66 0.18 0.14 0.09 0.42 0 0 0
esst4b     5382 "ENNIS 2     "   13.80 "1" : #9 0 4.32 4.32 0.01667 1 -0.87 1 0 99 -99 0 5.77 0 0 0.11 0 11.63 999
ggov1      5382 "ENNIS 2     "   13.80 "1" : #9 mwcap=229.9 0.04 1 1 0.05 -0.05 2.93 0.5 0 1 1 0.15 0.22 1.22 0.18 0.23 0 0 0 3 1.46 0.49 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5382 "ENNIS 2     "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.341297 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5383 "ENNIS 3     "   13.80 "1" : #9 mva=250.8 3.47 0.05 0.53 0.08 4.4697 0 2.35 2.17 0.54 0.94 0.45 0.35 0.07 0.38 0 0 0
esst4b     5383 "ENNIS 3     "   13.80 "1" : #9 0 7.03 7.03 0.01667 1 -0.87 1 0 99 -99 0 4.89 0 0 0.13 0 11.63 999
ggov1      5383 "ENNIS 3     "   13.80 "1" : #9 mwcap=229.9 0.04 1 1 0.05 -0.05 1.98 0.34 0 1 1 0.15 0.39 1.25 0.2 0.17 0 0 0 3 1.17 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5383 "ENNIS 3     "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.223714 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 0.007 0
repc_a     5394 "ALBANY 1 0  "  500.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 0.007 0
repc_a     5395 "ALBANY 1 1  "  230.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.6 1.7 0.6 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 6.55 0.84 1.93 0.11 1
wtgp_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 0.007 0
repc_a     5396 "ALBANY 1 2  "  161.00 "1" : #9 0 0.02 7 2.1 0 1.93 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.4 2.3 0.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 5.81 0.89 1.28 0.42 1
wtgp_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 0.007 0
repc_a     5397 "ALBANY 1 3  "  115.00 "1" : #9 0 0.02 6 1.9 0 1 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 5.62 0.68 1.63 0.37 1
wtgp_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 0.007 0
repc_a     5398 "ALBANY 1 4  "  115.00 "1" : #9 0 0.02 9 4.7 0 1.28 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 mva=198.72 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 39.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 4.97 0.81 1.28 0.19 1
wtgp_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 29 136 12.38 1.81 0.66 0.3 27 0 10 -10
wtgq_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.007 0
repc_a     5399 "ALBANY 1 5  "   13.80 "1" : #9 0 0.02 13 3.4 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 mva=40 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 36.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 3.13 0.82 1.46 0.41 1
wtgp_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 29 153 20.15 2.94 0.36 0.3 27 0 10 -10
wtgq_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 0.007 0
repc_a     5399 "ALBANY 1 5  "   13.80 "2" : #9 0 0.02 12 1 0 1.89 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5403 "GRANBURY 2 2"   18.00 "1" : #9 mva=107.28 3.86 0.04 0.31 0.05 3.44892 0 2.34 2.16 0.64 1.03 0.49 0.39 0.16 0.56 0 0 0
ggov1      5403 "GRANBURY 2 2"   18.00 "1" : #9 mwcap=98.34 0.03 1 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.39 1.15 0.13 0.17 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5403 "GRANBURY 2 2"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.289855 1 1 0.5 0.1 1 5 9 0.092354 0.068568 0.092354 0.068568 0.1 -0.1 1 0 0
genrou     5404 "GRANBURY 2 3"   18.00 "1" : #9 mva=107.28 4.74 0.05 0.73 0.05 3.7472 0 2.38 2.19 0.19 0.63 0.17 0.13 0.18 0.6 0 0 0
esst4b     5404 "GRANBURY 2 3"   18.00 "1" : #9 0 4.73 4.73 0.01667 1 -0.87 1 0 99 -99 0 6.86 0 0 0.13 0 11.63 999
ggov1      5404 "GRANBURY 2 3"   18.00 "1" : #9 mwcap=98.34 0.04 1 1 0.05 -0.05 4.08 0.7 0 1 1 0.15 0.23 1.1 0.09 0.49 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5404 "GRANBURY 2 3"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.666667 1 1 0.5 0.1 1 5 9 0.396606 0.255471 0.396606 0.255471 0.1 -0.1 1 0 0
genrou     5405 "GRANBURY 2 4"   18.00 "1" : #9 mva=107.28 5.39 0.06 1.46 0.04 3.60738 0 2.28 2.11 0.55 0.95 0.38 0.3 0.15 0.54 0 0 0
esst4b     5405 "GRANBURY 2 4"   18.00 "1" : #9 0 6.03 6.03 0.01667 1 -0.87 1 0 99 -99 0 4.64 0 0 0.08 0 11.63 999
ggov1      5405 "GRANBURY 2 4"   18.00 "1" : #9 mwcap=98.34 0.04 1 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.27 1.14 0.12 0.38 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5405 "GRANBURY 2 4"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.692521 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5406 "GRANBURY 2 5"   18.00 "1" : #9 mva=107.28 4.61 0.06 0.58 0.08 4.99627 0 2.23 2.07 0.55 0.95 0.35 0.27 0.16 0.56 0 0 0
esst4b     5406 "GRANBURY 2 5"   18.00 "1" : #9 0 7.26 7.26 0.01667 1 -0.87 1 0 99 -99 0 4.82 0 0 0.08 0 11.63 999
ggov1      5406 "GRANBURY 2 5"   18.00 "1" : #9 mwcap=98.34 0.04 1 1 0.05 -0.05 8.67 1.48 0 1 1 0.15 0.26 1.1 0.09 0.11 0 0 0 3 2.06 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5406 "GRANBURY 2 5"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5415 "PALO PINTO 1 2"   13.80 "1" : #9 mva=146.4 4.84 0.05 0.69 0.05 3.70902 0 1.98 1.87 0.21 0.64 0.17 0.13 0.17 0.58 0 0 0
esst4b     5415 "PALO PINTO 1 2"   13.80 "1" : #9 0 5.48 5.48 0.01667 1 -0.87 1 0 99 -99 0 6.11 0 0 0.11 0 11.63 999
ggov1      5415 "PALO PINTO 1 2"   13.80 "1" : #9 mwcap=134.2 0.04 1 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.27 1.1 0.09 0.34 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5415 "PALO PINTO 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.269542 1 1 0.5 0.1 1 5 9 0.499646 0.202786 0.499646 0.202786 0.1 -0.1 1 0 0
genrou     5416 "PALO PINTO 1 3"   13.80 "1" : #9 mva=146.4 3.19 0.02 1.27 0.06 4.44672 0 1.95 1.84 0.45 0.86 0.3 0.23 0.08 0.4 0 0 0
esst4b     5416 "PALO PINTO 1 3"   13.80 "1" : #9 0 3.42 3.42 0.01667 1 -0.87 1 0 99 -99 0 4.49 0 0 0.09 0 11.63 999
ggov1      5416 "PALO PINTO 1 3"   13.80 "1" : #9 mwcap=134.2 0.03 1 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5416 "PALO PINTO 1 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.224719 1 1 0 0.1 1 5 9 0.30581 0.015658 0.30581 0.015658 0.1 -0.1 1 0 0
genrou     5417 "PALO PINTO 1 4"   13.80 "1" : #9 mva=146.4 5.5 0.04 1.33 0.07 4.15984 0 2.48 2.27 0.51 0.91 0.37 0.29 0.11 0.46 0 0 0
esst4b     5417 "PALO PINTO 1 4"   13.80 "1" : #9 0 6.5 6.5 0.01667 1 -0.87 1 0 99 -99 0 6.16 0 0 0.09 0 11.63 999
ggov1      5417 "PALO PINTO 1 4"   13.80 "1" : #9 mwcap=134.2 0.03 1 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.44 1.18 0.15 0.1 0 0 0 3 2.92 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5417 "PALO PINTO 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.240385 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5418 "PALO PINTO 1 5"   13.80 "1" : #9 mva=142.56 4.62 0.06 1.31 0.08 5.0014 0 1.79 1.72 0.25 0.68 0.14 0.11 0.1 0.44 0 0 0
esst4b     5418 "PALO PINTO 1 5"   13.80 "1" : #9 0 6.18 6.18 0.01667 1 -0.87 1 0 99 -99 0 4.68 0 0 0.09 0 11.63 999
ggov1      5418 "PALO PINTO 1 5"   13.80 "1" : #9 mwcap=130.68 0.05 1 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.36 1.16 0.14 0.13 0 0 0 3 2.99 1 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5418 "PALO PINTO 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5419 "PALO PINTO 1 6"   13.80 "1" : #9 mva=142.56 4.79 0.05 0.44 0.08 4.2298 0 2.09 1.96 0.51 0.91 0.33 0.26 0.17 0.58 0 0 0
ieeet1     5419 "PALO PINTO 1 6"   13.80 "1" : #9 0 74.77 0.05 1 -1 0 0.59 0.08 1 0 4.19 4.85 0.05 0.29 0
ggov1      5419 "PALO PINTO 1 6"   13.80 "1" : #9 mwcap=142.56 0.05 1 1 0.05 -0.05 5.09 0.87 0 1 1 0.15 0.25 1.1 0.09 0.35 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5419 "PALO PINTO 1 6"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.591017 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5423 "LEWSIVILLE 1"   13.80 "1" : #9 mva=14.88 3.71 0.05 1.26 0.05 3.63 0 2.12 1.98 0.29 0.72 0.22 0.17 0.17 0.58 0 0 0
esst4b     5423 "LEWSIVILLE 1"   13.80 "1" : #9 0 5.74 5.74 0.01667 1 -0.87 1 0 99 -99 0 5.87 0 0 0.1 0 11.63 999
ggov1      5423 "LEWSIVILLE 1"   13.80 "1" : #9 mwcap=14.88 0.04 1 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.2 1.16 0.14 0.13 0 0 0 3 2.81 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5423 "LEWSIVILLE 1"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.688705 1 1 0 0.1 1 5 4.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5424 "LEWSIVILLE 2"   13.80 "1" : #9 mva=3.84 4.19 0.05 1.05 0.06 2.78 0 1.76 1.69 0.23 0.66 0.2 0.16 0.1 0.44 0 0 0
esst4b     5424 "LEWSIVILLE 2"   13.80 "1" : #9 0 6.55 6.55 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.14 0 11.63 999
ggov1      5424 "LEWSIVILLE 2"   13.80 "1" : #9 mwcap=3.84 0.03 1 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.36 1.1 0.09 0.34 0 0 0 3 1.36 0.45 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      5424 "LEWSIVILLE 2"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     5427 "WAXAHACHIE 2 0"  161.00 "1" : #9 mva=270.375 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5427 "WAXAHACHIE 2 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2 2.7 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5427 "WAXAHACHIE 2 0"  161.00 "1" : #9 0 0.02 14 4 0 1.64 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 mva=346.8 3.85 0.04 0.66 0.04 2.42 0 2.39 2.2 0.56 0.96 0.4 0.31 0.18 0.6 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 0 5.55 5.55 0.01667 1 -0.87 1 0 99 -99 0 6.49 0 0 0.13 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.31 1.09 0.08 0.21 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 mva=346.8 4.75 0.04 1.46 0.06 2.72 0 1.55 1.52 0.26 0.69 0.16 0.12 0.15 0.54 0 0 0
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 mwcap=346.8 0.03 1 1 0.05 -0.05 3.13 0.54 0 1 1 0.15 0.28 1.2 0.17 0.28 0 0 0 3 2.76 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 mva=346.8 5.99 0.05 1.13 0.05 2.96 0 1.58 1.55 0.34 0.76 0.24 0.19 0.16 0.56 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 0 6.81 6.81 0.01667 1 -0.87 1 0 99 -99 0 5.58 0 0 0.1 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.37 1.23 0.19 0.16 0 0 0 3 2.98 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 mva=346.8 5.88 0.03 0.54 0.07 3.73 0 2.34 2.16 0.46 0.87 0.41 0.32 0.08 0.4 0 0 0
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 2.16 0.37 0 1 1 0.15 0.41 1.22 0.18 0.29 0 0 0 3 2.5 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.268097 1 1 0.5 0.1 1 5 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 mva=346.8 3.89 0.05 0.75 0.05 2.81142 0 2.39 2.2 0.33 0.75 0.28 0.22 0.11 0.46 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 0 3.89 3.89 0.01667 1 -0.87 1 0 99 -99 0 6.74 0 0 0.12 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 2.59 0.44 0 1 1 0.15 0.33 1.23 0.19 0.27 0 0 0 3 1.24 0.41 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "5" : #9 1 0 3 0 5 5 5 0 0 5 0.88968 1 1 0.5 0.1 1 5 6.6 0.371271 0.04037 0.371271 0.04037 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 mva=346.8 5.86 0.06 0.58 0.08 2.83 0 1.92 1.82 0.48 0.89 0.32 0.25 0.14 0.52 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 0 6.52 6.52 0.01667 1 -0.87 1 0 99 -99 0 5.96 0 0 0.12 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 mwcap=346.8 0.04 1 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.33 1.18 0.15 0.16 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "6" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 mva=169.56 4.53 0.06 0.48 0.08 5 0 1.48 1.47 0.36 0.78 0.32 0.25 0.09 0.42 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 0 4.52 4.52 0.01667 1 -0.87 1 0 99 -99 0 5.76 0 0 0.1 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 mwcap=169.56 0.04 1 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.46 1.18 0.15 0.16 0 0 0 3 2.49 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 mva=169.56 6.48 0.02 0.91 0.07 4.83 0 2.15 2.01 0.15 0.34 0.12 0.09 0.05 0.34 0 0 0
esst4b     5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 6.24 0 0 0.07 0 11.63 999
ggov1      5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 mwcap=169.56 0.03 1 1 0.05 -0.05 4.92 0.84 0 1 1 0.15 0.48 1.16 0.14 0.34 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      5444 "MIDLOTHIAN 1 0"  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.207039 1 1 0.5 0.1 1 5 6.6 0.031424 0.012754 0.031424 0.012754 0.1 -0.1 1 0 0
regc_a     5454 "GREENVILLE 2 0"  161.00 "1" : #9 mva=25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5454 "GREENVILLE 2 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.8 1.6 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     5454 "GREENVILLE 2 0"  161.00 "1" : #9 0 0.02 7 2.3 0 1.89 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5456 "GORMAN 0    "  161.00 "1" : #9 mva=217.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.1 2.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 4.82 0.64 1.36 0.22 1
wtgp_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 0.007 0
repc_a     5456 "GORMAN 0    "  161.00 "1" : #9 0 0.02 13 1.1 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 mva=929.25 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.3 0.3 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 6.98 0.67 1.43 0.45 1
wtgp_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 0.007 0
repc_a     5472 "THROCKMORTON 0"  161.00 "1" : #9 0 0.02 11 2.8 0 1.01 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6003 "BASTROP 0   "  500.00 "1" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6003 "BASTROP 0   "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6003 "BASTROP 0   "  500.00 "1" : #9 0 0.02 9 2 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6004 "BASTROP 1   "  230.00 "1" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6004 "BASTROP 1   "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.3 1.7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6004 "BASTROP 1   "  230.00 "1" : #9 0 0.02 2 1.2 0 1.13 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6005 "BASTROP 2   "  115.00 "1" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6005 "BASTROP 2   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 0.5 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6005 "BASTROP 2   "  115.00 "1" : #9 0 0.02 14 3.8 0 1.39 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6006 "BASTROP 3   "   13.80 "1" : #9 mva=255.6 6.43 0.04 1.49 0.05 4.94 0 2.45 2.25 0.68 1.07 0.59 0.47 0.09 0.42 0 0 0
esst4b     6006 "BASTROP 3   "   13.80 "1" : #9 0 7.47 7.47 0.01667 1 -0.87 1 0 99 -99 0 6.79 0 0 0.14 0 11.63 999
ggov1      6006 "BASTROP 3   "   13.80 "1" : #9 mwcap=255.6 0.05 1 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.25 1.11 0.1 0.16 0 0 0 3 1.61 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6006 "BASTROP 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.202429 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     6006 "BASTROP 3   "   13.80 "2" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6006 "BASTROP 3   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.7 2.6 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6006 "BASTROP 3   "   13.80 "2" : #9 0 0.02 5 3.6 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6007 "BASTROP 4   "   13.80 "1" : #9 mva=511.2 3.03 0.05 0.65 0.06 2.57 0 1.71 1.65 0.14 0.44 0.13 0.1 0.08 0.4 0 0 0
esst4b     6007 "BASTROP 4   "   13.80 "1" : #9 0 4.51 4.51 0.01667 1 -0.87 1 0 99 -99 0 4.87 0 0 0.1 0 11.63 999
ggov1      6007 "BASTROP 4   "   13.80 "1" : #9 mwcap=511.2 0.03 1 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.24 1.16 0.14 0.18 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6007 "BASTROP 4   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     6007 "BASTROP 4   "   13.80 "2" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6007 "BASTROP 4   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6007 "BASTROP 4   "   13.80 "2" : #9 0 0.02 16 2.9 0 1.19 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6008 "BASTROP 5   "   13.80 "1" : #9 mva=238 3.21 0.02 1.42 0.08 4.82 0 1.5 1.48 0.14 0.49 0.12 0.09 0.09 0.42 0 0 0
esst4b     6008 "BASTROP 5   "   13.80 "1" : #9 0 4.81 4.81 0.01667 1 -0.87 1 0 99 -99 0 6.99 0 0 0.11 0 11.63 999
ggov1      6008 "BASTROP 5   "   13.80 "1" : #9 mwcap=238 0.04 1 1 0.05 -0.05 6.11 1.04 0 1 1 0.15 0.41 1.2 0.17 0.31 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6008 "BASTROP 5   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.207469 1 1 0.5 0.1 1 5 9 0.514383 0.196976 0.514383 0.196976 0.1 -0.1 1 0 0
regc_a     6008 "BASTROP 5   "   13.80 "2" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6008 "BASTROP 5   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.5 1.6 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6008 "BASTROP 5   "   13.80 "2" : #9 0 0.02 14 3.4 0 1.36 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6009 "BASTROP 6   "   13.80 "1" : #9 mva=238 4.48 0.02 0.53 0.06 2.46 0 2.33 2.15 0.54 0.94 0.36 0.28 0.08 0.4 0 0 0
ggov1      6009 "BASTROP 6   "   13.80 "1" : #9 mwcap=218.163 0.04 1 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.27 1.11 0.1 0.23 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6009 "BASTROP 6   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.01626 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     6009 "BASTROP 6   "   13.80 "2" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6009 "BASTROP 6   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.8 2.2 1.3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6009 "BASTROP 6   "   13.80 "2" : #9 0 0.02 4 3.3 0 1.23 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6010 "BASTROP 7   "   13.80 "1" : #9 mva=238 3.4 0.06 0.34 0.07 3.29 0 2.22 2.06 0.32 0.74 0.23 0.18 0.17 0.58 0 0 0
esst4b     6010 "BASTROP 7   "   13.80 "1" : #9 0 3.37 3.37 0.01667 1 -0.87 1 0 99 -99 0 6.74 0 0 0.09 0 11.63 999
ggov1      6010 "BASTROP 7   "   13.80 "1" : #9 mwcap=218.163 0.04 1 1 0.05 -0.05 1.55 0.26 0 1 1 0.15 0.39 1.25 0.2 0.35 0 0 0 3 2.87 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6010 "BASTROP 7   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.303951 1 1 0 0.1 1 5 9 0.459838 0.041652 0.459838 0.041652 0.1 -0.1 1 0 0
regc_a     6010 "BASTROP 7   "   13.80 "2" : #9 mva=31.7344 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6010 "BASTROP 7   "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 0.5 2.7 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6010 "BASTROP 7   "   13.80 "2" : #9 0 0.02 7 3.7 0 1.21 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6029 "RUNGE 0     "  115.00 "1" : #9 mva=12.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6029 "RUNGE 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.9 0.6 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6029 "RUNGE 0     "  115.00 "1" : #9 0 0.02 10 2 0 1.69 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     6041 "AUSTIN 3 3  "   13.80 "1" : #9 mva=56.07 5.32 0.03 0.07 4.57 0 2.3 2.13 0.72 0.51 0.4 0.13 0.5 0 0 0
hygov      6041 "AUSTIN 3 3  "   13.80 "1" : #9 0.04 0.74 11.76 0.05 0.77 0.12 1 0 2.06 1.28 0.2 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6041 "AUSTIN 3 3  "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.547046 1 1 0.5 0.1 1 5 9 0.066584 0.00835 0.066584 0.00835 0.1 -0.1 1 0 0
gensal     6042 "AUSTIN 3 4  "   13.80 "1" : #9 mva=336.21 4.46 0.05 0.07 4.54 0 1.93 1.83 0.38 0.35 0.27 0.07 0.38 0 0 0
hygov      6042 "AUSTIN 3 4  "   13.80 "1" : #9 0.04 0.78 11.49 0.14 0.54 0.2 1 0 1.96 1.2 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6042 "AUSTIN 3 4  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.220264 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 mva=4.08 5.01 0.02 0.67 0.08 3.98 0 2.49 2.28 0.36 0.78 0.27 0.21 0.1 0.44 0 0 0
esst4b     6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 0 6.54 6.54 0.01667 1 -0.87 1 0 99 -99 0 5.96 0 0 0.12 0 11.63 999
ggov1      6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 mwcap=4.08 0.03 1 1 0.05 -0.05 2.91 0.5 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 0 3 2.54 0.85 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6048 "SAN ANTONIO 2 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 mva=11.52 3.58 0.05 0.83 0.07 4.15 0 2.29 2.12 0.47 0.88 0.33 0.26 0.09 0.42 0 0 0
esst4b     6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 0 4.79 4.79 0.01667 1 -0.87 1 0 99 -99 0 5.74 0 0 0.09 0 11.63 999
ggov1      6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 mwcap=11.52 0.05 1 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 0 3 2.23 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6049 "SAN ANTONIO 2 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 mva=5.28 4.54 0.03 1.15 0.05 2.52 0 1.46 1.45 0.31 0.73 0.2 0.16 0.13 0.5 0 0 0
ggov1      6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 mwcap=5.28 0.05 1 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.43 1.11 0.1 0.32 0 0 0 3 1.86 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6050 "SAN ANTONIO 2 5"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 mva=68.88 4.57 0.04 0.84 0.06 4.1 0 1.43 1.43 0.21 0.64 0.19 0.15 0.11 0.46 0 0 0
esst4b     6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 0 5.09 5.09 0.01667 1 -0.87 1 0 99 -99 0 5.2 0 0 0.14 0 11.63 999
ggov1      6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 mwcap=68.88 0.03 1 1 0.05 -0.05 7.78 1.33 0 1 1 0.15 0.29 1.23 0.19 0.22 0 0 0 3 2.7 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6051 "SAN ANTONIO 2 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.243902 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 mva=68.88 5.7 0.04 1.4 0.06 5 0 1.66 1.61 0.22 0.65 0.21 0.16 0.13 0.5 0 0 0
esst4b     6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 0 6.87 6.87 0.01667 1 -0.87 1 0 99 -99 0 5.02 0 0 0.09 0 11.63 999
ggov1      6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 mwcap=68.88 0.05 1 1 0.05 -0.05 2.77 0.47 0 1 1 0.15 0.23 1.2 0.17 0.37 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6052 "SAN ANTONIO 2 7"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 mva=68.88 6.1 0.03 1.35 0.05 2.5 0 2.12 1.98 0.31 0.73 0.26 0.2 0.12 0.48 0 0 0
esst4b     6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 0 6.76 6.76 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.09 0 11.63 999
ggov1      6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 mwcap=68.88 0.03 1 1 0.05 -0.05 1.46 0.25 0 1 1 0.15 0.28 1.19 0.16 0.27 0 0 0 3 1.67 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6053 "SAN ANTONIO 2 8"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.4 1 1 0.5 0.1 1 5 9 0.125168 0.00694 0.125168 0.00694 0.1 -0.1 1 0 0
genrou     6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 mva=68.88 5.32 0.03 1.45 0.05 5 0 1.95 1.84 0.52 0.92 0.46 0.36 0.12 0.48 0 0 0
esst4b     6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 0 6.86 6.86 0.01667 1 -0.87 1 0 99 -99 0 5.41 0 0 0.11 0 11.63 999
ggov1      6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 mwcap=63.14 0.04 1 1 0.05 -0.05 7.52 1.29 0 1 1 0.15 0.22 1.09 0.08 0.32 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6054 "SAN ANTONIO 2 9"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6069 "MARION 1 3  "   18.00 "1" : #9 mva=217.64 3.89 0.02 1.02 0.04 3.38 0 2.16 2.01 0.15 0.48 0.14 0.11 0.07 0.38 0 0 0
esst4b     6069 "MARION 1 3  "   18.00 "1" : #9 0 4.08 4.08 0.01667 1 -0.87 1 0 99 -99 0 6.75 0 0 0.15 0 11.63 999
ggov1      6069 "MARION 1 3  "   18.00 "1" : #9 mwcap=217.64 0.05 1 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.42 1.12 0.11 0.1 0 0 0 3 1.38 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6069 "MARION 1 3  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.295858 1 1 0.5 0.1 1 5 9 0.369417 0.274273 0.369417 0.274273 0.1 -0.1 1 0 0
genrou     6070 "MARION 1 4  "   18.00 "1" : #9 mva=217.64 4.76 0.06 0.5 0.05 5 0 2.34 2.16 0.47 0.88 0.33 0.26 0.12 0.48 0 0 0
esst4b     6070 "MARION 1 4  "   18.00 "1" : #9 0 7.08 7.08 0.01667 1 -0.87 1 0 99 -99 0 5.14 0 0 0.11 0 11.63 999
ggov1      6070 "MARION 1 4  "   18.00 "1" : #9 mwcap=217.64 0.04 1 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.25 1.12 0.11 0.32 0 0 0 3 1.2 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6070 "MARION 1 4  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6071 "MARION 1 5  "   18.00 "1" : #9 mva=217.64 3.6 0.03 0.49 0.06 4.84 0 1.91 1.81 0.28 0.71 0.17 0.13 0.05 0.34 0 0 0
esst4b     6071 "MARION 1 5  "   18.00 "1" : #9 0 7.35 7.35 0.01667 1 -0.87 1 0 99 -99 0 4.63 0 0 0.08 0 11.63 999
ggov1      6071 "MARION 1 5  "   18.00 "1" : #9 mwcap=217.64 0.03 1 1 0.05 -0.05 4.03 0.69 0 1 1 0.15 0.26 1.25 0.2 0.27 0 0 0 3 1.18 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6071 "MARION 1 5  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.206612 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     6072 "MARION 1 6  "   18.00 "1" : #9 mva=217.64 4.59 0.04 1.01 0.07 4.98 0 2.14 2 0.28 0.71 0.18 0.14 0.1 0.44 0 0 0
esst4b     6072 "MARION 1 6  "   18.00 "1" : #9 0 5.92 5.92 0.01667 1 -0.87 1 0 99 -99 0 4.5 0 0 0.12 0 11.63 999
ggov1      6072 "MARION 1 6  "   18.00 "1" : #9 mwcap=217.64 0.03 1 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.3 1.12 0.11 0.11 0 0 0 3 1.72 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6072 "MARION 1 6  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6073 "MARION 1 7  "   18.00 "1" : #9 mva=217.64 5.6 0.03 0.8 0.06 5 0 2.35 2.17 0.59 0.99 0.43 0.34 0.09 0.42 0 0 0
esst4b     6073 "MARION 1 7  "   18.00 "1" : #9 0 6.28 6.28 0.01667 1 -0.87 1 0 99 -99 0 6.07 0 0 0.12 0 11.63 999
ggov1      6073 "MARION 1 7  "   18.00 "1" : #9 mwcap=199.507 0.05 1 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.38 1.12 0.11 0.41 0 0 0 3 2.41 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6073 "MARION 1 7  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6074 "MARION 1 8  "   18.00 "1" : #9 mva=217.64 3.84 0.03 0.61 0.05 3.83 0 2.47 2.26 0.37 0.79 0.29 0.23 0.07 0.38 0 0 0
ggov1      6074 "MARION 1 8  "   18.00 "1" : #9 mwcap=199.507 0.05 1 1 0.05 -0.05 3.42 0.58 0 1 1 0.15 0.4 1.19 0.16 0.43 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6074 "MARION 1 8  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.261097 1 1 0.5 0.1 1 5 9 0.438116 0.231266 0.438116 0.231266 0.1 -0.1 1 0 0
genrou     6078 "LA GRANGE 3 "   22.00 "1" : #9 mva=676 5.06 0.03 1.45 0.07 4 0 2.38 2.19 0.17 0.61 0.16 0.12 0.06 0.36 0 0 0
ieeeg1     6078 "LA GRANGE 3 "   22.00 "1" : #9 17 1 1 0.14 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6078 "LA GRANGE 3 "   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6079 "LA GRANGE 4 "   22.00 "1" : #9 mva=676 3.22 0.03 1.39 0.05 3.14 0 1.74 1.68 0.23 0.66 0.15 0.12 0.12 0.48 0 0 0
ieeeg1     6079 "LA GRANGE 4 "   22.00 "1" : #9 23 1 1 0.18 1 -10 1 0 0.08 0.32 0 4.83 0.3 0 0.26 0.38 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6079 "LA GRANGE 4 "   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.318471 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6080 "LA GRANGE 5 "   22.00 "1" : #9 mva=676 3.12 0.03 0.56 0.04 4 0 2.28 2.11 0.54 0.94 0.36 0.28 0.13 0.5 0 0 0
ieeeg1     6080 "LA GRANGE 5 "   22.00 "1" : #9 16 1 1 0.2 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6080 "LA GRANGE 5 "   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 mva=68.57 4.74 0.03 0.05 2.9 0 1.58 1.55 0.81 0.55 0.43 0.17 0.58 0 0 0
hygov      6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 0.04 0.79 7.54 0.04 0.24 0.16 1 0 1.09 1.12 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6082 "MARBLE FALLS 1 1"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.862069 1 1 0.5 0.1 1 5 9 0.145064 0.02309 0.145064 0.02309 0.1 -0.1 1 0 0
gensal     6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 mva=68.57 5.04 0.03 0.05 5 0 2.06 1.93 0.54 0.38 0.3 0.12 0.48 0 0 0
hygov      6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 0.03 0.56 11.28 0.04 0.33 0.18 1 0 2.1 1.29 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6083 "MARBLE FALLS 1 2"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 9 0.22516 0.078125 0.22516 0.078125 0.1 -0.1 1 0 0
regc_a     6085 "ROUND ROCK 1 1"   13.80 "1" : #9 mva=1.68 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6085 "ROUND ROCK 1 1"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.6 1.5 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6085 "ROUND ROCK 1 1"   13.80 "1" : #9 0 0.02 12 1.7 0 1.11 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6086 "ROUND ROCK 1 2"   13.80 "1" : #9 mva=36 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6086 "ROUND ROCK 1 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.7 1 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6086 "ROUND ROCK 1 2"   13.80 "1" : #9 0 0.02 15 1 0 1.51 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6087 "ROUND ROCK 1 3"   13.80 "1" : #9 mva=6.6 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6087 "ROUND ROCK 1 3"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6087 "ROUND ROCK 1 3"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     6088 "ROUND ROCK 1 4"   13.80 "1" : #9 mva=12.72 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6088 "ROUND ROCK 1 4"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1 1.8 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6088 "ROUND ROCK 1 4"   13.80 "1" : #9 0 0.02 14 1.2 0 1.02 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6089 "ROUND ROCK 1 5"   13.80 "1" : #9 mva=16.68 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6089 "ROUND ROCK 1 5"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 0.9 1.6 1.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6089 "ROUND ROCK 1 5"   13.80 "1" : #9 0 0.02 15 2.3 0 1.59 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     6090 "ROUND ROCK 1 6"   13.80 "1" : #9 mva=48.84 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6090 "ROUND ROCK 1 6"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.3 1 2.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6090 "ROUND ROCK 1 6"   13.80 "1" : #9 0 0.02 9 1.7 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6104 "WINCHESTER 3"   13.80 "1" : #9 mva=72.6 3.07 0.05 0.79 0.04 2.77 0 1.44 1.43 0.22 0.65 0.15 0.12 0.07 0.38 0 0 0
ggov1      6104 "WINCHESTER 3"   13.80 "1" : #9 mwcap=72.6 0.04 1 1 0.05 -0.05 3.79 0.65 0 1 1 0.15 0.28 1.15 0.13 0.18 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6104 "WINCHESTER 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.361011 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6105 "WINCHESTER 4"   13.80 "1" : #9 mva=72.6 3.19 0.04 0.96 0.08 5 0 2.49 2.28 0.26 0.69 0.22 0.17 0.16 0.56 0 0 0
ggov1      6105 "WINCHESTER 4"   13.80 "1" : #9 mwcap=72.6 0.04 1 1 0.05 -0.05 3.46 0.59 0 1 1 0.15 0.3 1.14 0.12 0.17 0 0 0 3 1.27 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6105 "WINCHESTER 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.47036 0.127463 0.47036 0.127463 0.1 -0.1 1 0 0
genrou     6106 "WINCHESTER 5"   13.80 "1" : #9 mva=145.2 5.26 0.02 1.33 0.07 4.49 0 2.22 2.06 0.54 0.94 0.47 0.37 0.17 0.58 0 0 0
esst4b     6106 "WINCHESTER 5"   13.80 "1" : #9 0 6.59 6.59 0.01667 1 -0.87 1 0 99 -99 0 6.91 0 0 0.08 0 11.63 999
ggov1      6106 "WINCHESTER 5"   13.80 "1" : #9 mwcap=133.1 0.03 1 1 0.05 -0.05 8.79 1.5 0 1 1 0.15 0.33 1.11 0.1 0.14 0 0 0 3 2.17 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6106 "WINCHESTER 5"   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.445434 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6110 "ROCKDALE 1 3"   13.80 "1" : #9 mva=708.72 5.89 0.03 1.37 0.04 3.45 0 2.16 2.01 0.29 0.72 0.16 0.12 0.12 0.48 0 0 0
ieeet1     6110 "ROCKDALE 1 3"   13.80 "1" : #9 0 36.61 0.08 1 -1 0 0.49 0.06 0.97 0 2.44 4.32 0.06 0.31 0
ieeeg1     6110 "ROCKDALE 1 3"   13.80 "1" : #9 15 1 1 0.14 1 -10 1 0 0.13 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6110 "ROCKDALE 1 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.289855 1 1 0.5 0.1 1 5 9 0.061569 0.045712 0.061569 0.045712 0.1 -0.1 1 0 0
genrou     6111 "ROCKDALE 1 4"   13.80 "1" : #9 mva=793.8 5.79 0.05 0.56 0.06 2.97 0 2.03 1.91 0.22 0.65 0.19 0.15 0.12 0.48 0 0 0
ieeet1     6111 "ROCKDALE 1 4"   13.80 "1" : #9 0 70.25 0.03 1 -1 0 0.5 0.05 0.93 0 2.83 5.39 0.04 0.3 0
ieeeg1     6111 "ROCKDALE 1 4"   13.80 "1" : #9 23 1 1 0.1 1 -10 1 0 0.16 0.38 0 4.79 0.27 0 0.19 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      6111 "ROCKDALE 1 4"   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.673401 1 1 0.5 0.1 1 5 9 0.332681 0.014393 0.332681 0.014393 0.1 -0.1 1 0 0
genrou     6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 mva=10.08 4.39 0.03 1.06 0.04 4.72 0 2.44 2.24 0.65 1.04 0.48 0.38 0.11 0.46 0 0 0
ggov1      6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 mwcap=10.08 0.05 1 1 0.05 -0.05 5.24 0.9 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 0 3 2.32 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6144 "SAN ANTONIO 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 mva=535.2 6.42 0.06 1.48 0.07 2.41 0 1.92 1.82 0.49 0.9 0.34 0.27 0.18 0.6 0 0 0
ggov1      6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 mwcap=535.2 0.03 1 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.28 1.19 0.16 0.16 0 0 0 3 2.64 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6145 "SAN ANTONIO 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.414938 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 mva=535.2 6.49 0.05 1.02 0.05 3.37 0 1.4 1.4 0.24 0.67 0.23 0.18 0.13 0.5 0 0 0
esst4b     6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 0 7.36 7.36 0.01667 1 -0.87 1 0 99 -99 0 5.36 0 0 0.1 0 11.63 999
ggov1      6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 mwcap=535.2 0.03 1 1 0.05 -0.05 1.88 0.32 0 1 1 0.15 0.5 1.19 0.16 0.39 0 0 0 3 1.94 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6146 "SAN ANTONIO 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.296736 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 mva=1118.4 3.29 0.03 0.7 0.07 2.36 0 2.4 2.21 0.62 1.01 0.47 0.37 0.12 0.48 0 0 0
esst4b     6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 0 3.01 3.01 0.01667 1 -0.87 1 0 99 -99 0 4.65 0 0 0.13 0 11.63 999
ggov1      6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 mwcap=1025.2 0.04 1 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.25 1.1 0.09 0.25 0 0 0 3 2.96 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6147 "SAN ANTONIO 1 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.423729 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 mva=866.4 4.71 0.04 0.47 0.06 4 0 1.5 1.48 0.21 0.64 0.16 0.12 0.13 0.5 0 0 0
esst4b     6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 0 5.53 5.53 0.01667 1 -0.87 1 0 99 -99 0 5.58 0 0 0.08 0 11.63 999
ggov1      6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 mwcap=866.4 0.04 1 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.11 0.1 0.17 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6148 "SAN ANTONIO 1 7"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 mva=866.4 3.89 0.02 0.7 0.07 2.41 0 1.67 1.62 0.39 0.81 0.23 0.18 0.1 0.44 0 0 0
esst4b     6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 0 5.81 5.81 0.01667 1 -0.87 1 0 99 -99 0 4.55 0 0 0.1 0 11.63 999
ggov1      6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 mwcap=866.4 0.05 1 1 0.05 -0.05 3.03 0.52 0 1 1 0.15 0.22 1.25 0.2 0.38 0 0 0 3 2.92 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6149 "SAN ANTONIO 1 8"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.414938 1 1 0.5 0.1 1 5 6 0.791966 0.056861 0.791966 0.056861 0.1 -0.1 1 0 0
regc_a     6151 "SCHULENBURG 0"  115.00 "1" : #9 mva=300.962 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6151 "SCHULENBURG 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 2.9 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6151 "SCHULENBURG 0"  115.00 "1" : #9 0 0.02 10 2 0 1.95 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6164 "SEGUIN 1 3  "   13.80 "1" : #9 mva=282.06 4.18 0.04 1.19 0.04 4.53 0 1.73 1.67 0.24 0.67 0.2 0.16 0.08 0.4 0 0 0
esst4b     6164 "SEGUIN 1 3  "   13.80 "1" : #9 0 6 6 0.01667 1 -0.87 1 0 99 -99 0 6.58 0 0 0.1 0 11.63 999
ggov1      6164 "SEGUIN 1 3  "   13.80 "1" : #9 mwcap=282.06 0.03 1 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.43 1.1 0.09 0.25 0 0 0 3 2.3 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6164 "SEGUIN 1 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.220751 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6165 "SEGUIN 1 4  "   13.80 "1" : #9 mva=282.06 5.75 0.04 0.72 0.07 3.94 0 2.36 2.18 0.37 0.79 0.29 0.23 0.05 0.34 0 0 0
esst4b     6165 "SEGUIN 1 4  "   13.80 "1" : #9 0 6.8 6.8 0.01667 1 -0.87 1 0 99 -99 0 5.03 0 0 0.11 0 11.63 999
ggov1      6165 "SEGUIN 1 4  "   13.80 "1" : #9 mwcap=282.06 0.05 1 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.22 1.15 0.13 0.19 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6165 "SEGUIN 1 4  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.253807 1 1 0.5 0.1 1 5 3 0.919168 0.048992 0.919168 0.048992 0.1 -0.1 1 0 0
genrou     6166 "SEGUIN 1 5  "   13.80 "1" : #9 mva=282.06 5.54 0.06 0.48 0.06 3.56 0 1.83 1.75 0.27 0.7 0.25 0.19 0.17 0.58 0 0 0
ggov1      6166 "SEGUIN 1 5  "   13.80 "1" : #9 mwcap=258.555 0.03 1 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.37 1.25 0.2 0.15 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6166 "SEGUIN 1 5  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.280899 1 1 0.5 0.1 1 5 9 0.456903 0.032804 0.456903 0.032804 0.1 -0.1 1 0 0
genrou     6167 "SEGUIN 1 6  "   13.80 "1" : #9 mva=282.06 4.99 0.05 1.28 0.05 4.13 0 1.92 1.82 0.52 0.92 0.4 0.31 0.17 0.58 0 0 0
esst4b     6167 "SEGUIN 1 6  "   13.80 "1" : #9 0 6.72 6.72 0.01667 1 -0.87 1 0 99 -99 0 4.58 0 0 0.11 0 11.63 999
ggov1      6167 "SEGUIN 1 6  "   13.80 "1" : #9 mwcap=258.555 0.04 1 1 0.05 -0.05 3.04 0.52 0 1 1 0.15 0.48 1.22 0.18 0.34 0 0 0 3 2.31 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6167 "SEGUIN 1 6  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.242131 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     6194 "AUSTIN 18 0 "  115.00 "1" : #9 mva=97.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6194 "AUSTIN 18 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.3 0.5 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6194 "AUSTIN 18 0 "  115.00 "1" : #9 0 0.02 5 3 0 1.91 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
gensal     6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 mva=186.79 3.91 0.02 0.05 3.92 0 1.62 1.58 0.82 0.56 0.44 0.09 0.42 0 0 0
hygov      6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 0.05 0.59 9.25 0.1 0.35 0.18 1 0 1.52 1.36 0.2 0.11 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6213 "MARBLE FALLS 2 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.255102 1 1 0.5 0.1 1 5 9 0.20024 0.036961 0.20024 0.036961 0.1 -0.1 1 0 0
gensal     6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 mva=579.91 5.86 0.05 0.04 3.8 0 1.82 1.74 0.3 0.25 0.19 0.09 0.42 0 0 0
hygov      6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 0.04 0.69 8.77 0.16 0.3 0.07 1 0 1.81 1.16 0.2 0.05 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6214 "MARBLE FALLS 2 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.263158 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 mva=579.91 3.15 0.04 0.04 2.43 0 1.81 1.73 0.46 0.33 0.26 0.07 0.38 0 0 0
hygov      6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 0.04 0.71 6.08 0.04 0.25 0.13 1 0 1.17 1.16 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6215 "MARBLE FALLS 2 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.411523 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 mva=579.91 3.92 0.04 0.05 3.01 0 1.63 1.59 0.35 0.24 0.19 0.15 0.54 0 0 0
hygov      6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 0.05 0.7 5.89 0.09 0.15 0.08 1 0 1.18 1.21 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6216 "MARBLE FALLS 2 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.332226 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6242 "ELMENDORF 3 "   13.80 "1" : #9 mva=73.2 5.57 0.05 0.76 0.07 4.1 0 2.45 2.25 0.36 0.78 0.26 0.2 0.1 0.44 0 0 0
esst4b     6242 "ELMENDORF 3 "   13.80 "1" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 5.8 0 0 0.07 0 11.63 999
ggov1      6242 "ELMENDORF 3 "   13.80 "1" : #9 mwcap=73.2 0.04 1 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 0 3 2.1 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6242 "ELMENDORF 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.243902 1 1 0.5 0.1 1 5 3.6 0.765192 0.05885 0.765192 0.05885 0.1 -0.1 1 0 0
genrou     6243 "ELMENDORF 4 "   13.80 "1" : #9 mva=219.6 5.97 0.02 1.27 0.06 2.24 0 2.14 2 0.31 0.73 0.19 0.15 0.12 0.48 0 0 0
esst4b     6243 "ELMENDORF 4 "   13.80 "1" : #9 0 6.9 6.9 0.01667 1 -0.87 1 0 99 -99 0 5.7 0 0 0.11 0 11.63 999
ggov1      6243 "ELMENDORF 4 "   13.80 "1" : #9 mwcap=219.6 0.05 1 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.24 1.14 0.12 0.39 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6243 "ELMENDORF 4 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.446429 1 1 0.5 0.1 1 5 2.4 0.555039 0.045637 0.555039 0.045637 0.1 -0.1 1 0 0
genrou     6244 "ELMENDORF 5 "   13.80 "1" : #9 mva=357.6 4.12 0.03 0.37 0.07 2.9 0 1.83 1.75 0.43 0.84 0.27 0.21 0.14 0.52 0 0 0
esst4b     6244 "ELMENDORF 5 "   13.80 "1" : #9 0 5.43 5.43 0.01667 1 -0.87 1 0 99 -99 0 4.3 0 0 0.08 0 11.63 999
ggov1      6244 "ELMENDORF 5 "   13.80 "1" : #9 mwcap=357.6 0.05 1 1 0.05 -0.05 1.92 0.33 0 1 1 0.15 0.49 1.19 0.16 0.43 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6244 "ELMENDORF 5 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.344828 1 1 0.5 0.1 1 5 9 0.356555 0.016109 0.356555 0.016109 0.1 -0.1 1 0 0
genrou     6245 "ELMENDORF 6 "   13.80 "1" : #9 mva=357.6 4.58 0.04 0.59 0.07 2.28 0 1.93 1.83 0.14 0.46 0.13 0.1 0.14 0.52 0 0 0
esst4b     6245 "ELMENDORF 6 "   13.80 "1" : #9 0 6.51 6.51 0.01667 1 -0.87 1 0 99 -99 0 6.92 0 0 0.11 0 11.63 999
ggov1      6245 "ELMENDORF 6 "   13.80 "1" : #9 mwcap=327.8 0.03 1 1 0.05 -0.05 3.39 0.58 0 1 1 0.15 0.29 1.15 0.13 0.3 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6245 "ELMENDORF 6 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.438596 1 1 0.5 0.1 1 5 1.2 0.587745 0.032588 0.587745 0.032588 0.1 -0.1 1 0 0
genrou     6246 "ELMENDORF 7 "   13.80 "1" : #9 mva=357.6 5.9 0.04 0.57 0.06 3.29 0 1.85 1.76 0.37 0.79 0.31 0.24 0.07 0.38 0 0 0
ggov1      6246 "ELMENDORF 7 "   13.80 "1" : #9 mwcap=327.8 0.03 1 1 0.05 -0.05 1.84 0.31 0 1 1 0.15 0.37 1.22 0.18 0.12 0 0 0 3 2.64 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6246 "ELMENDORF 7 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.303951 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6247 "ELMENDORF 8 "   13.80 "1" : #9 mva=220 3.61 0.05 0.65 0.07 4.48 0 1.74 1.68 0.41 0.82 0.36 0.28 0.14 0.52 0 0 0
ggov1      6247 "ELMENDORF 8 "   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.24 1.16 0.14 0.29 0 0 0 3 2.19 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6247 "ELMENDORF 8 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.223214 1 1 0.5 0.1 1 5 9 0.359784 0.281617 0.359784 0.281617 0.1 -0.1 1 0 0
genrou     6248 "ELMENDORF 9 "   13.80 "1" : #9 mva=220 6.48 0.03 0.48 0.07 4.19 0 2.49 2.28 0.61 1 0.45 0.35 0.09 0.42 0 0 0
ggov1      6248 "ELMENDORF 9 "   13.80 "1" : #9 mwcap=220 0.05 1 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.26 1.18 0.15 0.19 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6248 "ELMENDORF 9 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.238663 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6249 "ELMENDORF 10"   13.80 "1" : #9 mva=220 4.92 0.05 0.83 0.07 4.6 0 1.9 1.8 0.31 0.73 0.29 0.23 0.13 0.5 0 0 0
esst4b     6249 "ELMENDORF 10"   13.80 "1" : #9 0 6.28 6.28 0.01667 1 -0.87 1 0 99 -99 0 4.88 0 0 0.12 0 11.63 999
ggov1      6249 "ELMENDORF 10"   13.80 "1" : #9 mwcap=220 0.04 1 1 0.05 -0.05 7.34 1.25 0 1 1 0.15 0.43 1.09 0.08 0.23 0 0 0 3 1.31 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6249 "ELMENDORF 10"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.217391 1 1 0.5 0.1 1 5 7.2 0.729717 0.054238 0.729717 0.054238 0.1 -0.1 1 0 0
genrou     6257 "AUSTIN 2 3  "   13.80 "1" : #9 mva=232.8 5.62 0.05 1.31 0.07 4.73 0 2.14 2 0.56 0.96 0.42 0.33 0.07 0.38 0 0 0
esst4b     6257 "AUSTIN 2 3  "   13.80 "1" : #9 0 6.55 6.55 0.01667 1 -0.87 1 0 99 -99 0 4.56 0 0 0.07 0 11.63 999
ggov1      6257 "AUSTIN 2 3  "   13.80 "1" : #9 mwcap=232.8 0.04 1 1 0.05 -0.05 5.63 0.96 0 1 1 0.15 0.36 1.19 0.16 0.16 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6257 "AUSTIN 2 3  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.211416 1 1 0.5 0.1 1 5 9 0.161642 0.006396 0.161642 0.006396 0.1 -0.1 1 0 0
genrou     6258 "AUSTIN 2 4  "   13.80 "1" : #9 mva=232.8 4.44 0.04 1.31 0.06 4.05 0 2.34 2.16 0.31 0.73 0.25 0.19 0.13 0.5 0 0 0
ggov1      6258 "AUSTIN 2 4  "   13.80 "1" : #9 mwcap=232.8 0.04 1 1 0.05 -0.05 5.31 0.91 0 1 1 0.15 0.41 1.15 0.13 0.26 0 0 0 3 2.65 0.88 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6258 "AUSTIN 2 4  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.246914 1 1 0.5 0.1 1 5 9 0.193435 0.012025 0.193435 0.012025 0.1 -0.1 1 0 0
genrou     6259 "AUSTIN 2 5  "   13.80 "1" : #9 mva=61.68 3.09 0.03 1.28 0.06 3.04 0 1.98 1.87 0.49 0.9 0.34 0.27 0.06 0.36 0 0 0
ggov1      6259 "AUSTIN 2 5  "   13.80 "1" : #9 mwcap=61.68 0.05 1 1 0.05 -0.05 1.61 0.28 0 1 1 0.15 0.36 1.15 0.13 0.36 0 0 0 3 2.97 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6259 "AUSTIN 2 5  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6260 "AUSTIN 2 6  "   13.80 "1" : #9 mva=308.4 5.24 0.04 0.89 0.07 2.8 0 1.73 1.67 0.24 0.67 0.16 0.12 0.15 0.54 0 0 0
esst4b     6260 "AUSTIN 2 6  "   13.80 "1" : #9 0 6.18 6.18 0.01667 1 -0.87 1 0 99 -99 0 4.84 0 0 0.08 0 11.63 999
ggov1      6260 "AUSTIN 2 6  "   13.80 "1" : #9 mwcap=282.7 0.03 1 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.27 1.14 0.12 0.24 0 0 0 3 2.75 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6260 "AUSTIN 2 6  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.357143 1 1 0.5 0.1 1 5 4.8 0.48778 0.071875 0.48778 0.071875 0.1 -0.1 1 0 0
gensal     6266 "CUERO 1 1   "   13.80 "1" : #9 mva=4.72 6.24 0.05 0.07 2.39 0 1.62 1.58 0.42 0.28 0.22 0.17 0.58 0 0 0
hygov      6266 "CUERO 1 1   "   13.80 "1" : #9 0.04 0.58 11.19 0.04 0.23 0.11 1 0 1 1.34 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6266 "CUERO 1 1   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.04603 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6267 "CUERO 1 2   "   13.80 "1" : #9 mva=7.56 4.84 0.03 0.04 2.79 0 1.82 1.74 0.58 0.47 0.37 0.07 0.38 0 0 0
hygov      6267 "CUERO 1 2   "   13.80 "1" : #9 0.04 0.74 8.09 0.09 0.39 0.1 1 0 1.21 1.32 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6267 "CUERO 1 2   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.358423 1 1 0.5 0.1 1 5 9 0.03929 0.0102 0.03929 0.0102 0.1 -0.1 1 0 0
gensal     6268 "CUERO 1 3   "   13.80 "1" : #9 mva=4.72 6.06 0.05 0.07 3.53 0 1.73 1.67 0.32 0.31 0.24 0.12 0.48 0 0 0
hygov      6268 "CUERO 1 3   "   13.80 "1" : #9 0.04 0.65 7.26 0.12 0.64 0.08 1 0 1.12 1.18 0.2 0.06 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6268 "CUERO 1 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.283286 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6269 "CUERO 1 4   "   13.80 "1" : #9 mva=7.56 4.6 0.03 0.06 2.25 0 1.47 1.46 0.4 0.24 0.19 0.13 0.5 0 0 0
ieeet1     6269 "CUERO 1 4   "   13.80 "1" : #9 0 90.9 0.08 1 -1 0 0.93 0.06 0.94 0 3.48 4.04 0.07 0.26 0
hygov      6269 "CUERO 1 4   "   13.80 "1" : #9 0.05 0.69 7.47 0.07 0.25 0.11 1 0 1.13 1.18 0.2 0.04 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6269 "CUERO 1 4   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.11111 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
gensal     6270 "CUERO 1 5   "   13.80 "1" : #9 mva=18.9 5.63 0.03 0.05 5 0 1.51 1.49 0.43 0.26 0.2 0.12 0.48 0 0 0
hygov      6270 "CUERO 1 5   "   13.80 "1" : #9 0.04 0.38 6.34 0.06 0.83 0.13 1 0 1.89 1.15 0.2 0.03 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6270 "CUERO 1 5   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     6271 "CUERO 1 6   "   13.80 "1" : #9 mva=11.55 6.4 0.03 0.07 3.38 0 1.66 1.61 0.43 0.41 0.32 0.15 0.54 0 0 0
hygov      6271 "CUERO 1 6   "   13.80 "1" : #9 0.05 0.27 6.23 0.11 0.74 0.16 1 0 2.92 1.05 0.2 0.12 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6271 "CUERO 1 6   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     6272 "CUERO 1 7   "   13.80 "1" : #9 mva=7.56 5.57 0.06 0.07 2.71 0 1.89 1.8 0.74 0.59 0.47 0.08 0.4 0 0 0
hygov      6272 "CUERO 1 7   "   13.80 "1" : #9 0.03 0.74 10.78 0.16 0.66 0.14 1 0 2.68 1.18 0.2 0.02 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6272 "CUERO 1 7   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     6273 "CUERO 1 8   "   13.80 "1" : #9 mva=7.56 4.41 0.05 0.07 4.07 0 2.41 2.22 0.31 0.16 0.12 0.08 0.4 0 0 0
hygov      6273 "CUERO 1 8   "   13.80 "1" : #9 0.04 0.74 9.08 0.11 0.58 0.19 1 0 3.13 1.24 0.2 0.13 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6273 "CUERO 1 8   "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
gensal     6274 "CUERO 1 9   "   13.80 "1" : #9 mva=8.82 3.59 0.05 0.07 2.75 0 2.25 2.09 0.57 0.5 0.39 0.09 0.42 0 0 0
hygov      6274 "CUERO 1 9   "   13.80 "1" : #9 0.05 0.66 9.79 0.17 0.43 0.18 1 0 1.1 1.05 0.2 0.1 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
pss2a      6274 "CUERO 1 9   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.363636 1 1 0.5 0.1 1 5 9 0.031124 0.012877 0.031124 0.012877 0.1 -0.1 1 0 0
genrou     6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mva=247.48 6.2 0.05 0.81 0.07 5 0 1.93 1.83 0.49 0.9 0.31 0.24 0.12 0.48 0 0 0
esst4b     6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 0 7.24 7.24 0.01667 1 -0.87 1 0 99 -99 0 4.84 0 0 0.08 0 11.63 999
ggov1      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 mwcap=247.48 0.04 1 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.34 1.23 0.19 0.41 0 0 0 3 2.47 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6295 "CEDAR CREEK 1 3"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.192654 0.007279 0.192654 0.007279 0.1 -0.1 1 0 0
genrou     6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mva=247.48 6 0.04 0.85 0.07 3.08 0 1.48 1.47 0.17 0.61 0.12 0.09 0.07 0.38 0 0 0
ggov1      6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 mwcap=247.48 0.04 1 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.35 1.1 0.09 0.35 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6296 "CEDAR CREEK 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.324675 1 1 0.5 0.1 1 5 9 0.499646 0.202786 0.499646 0.202786 0.1 -0.1 1 0 0
genrou     6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mva=247.48 4.33 0.05 0.36 0.05 4.21 0 1.87 1.78 0.33 0.75 0.28 0.22 0.09 0.42 0 0 0
ggov1      6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 mwcap=226.853 0.05 1 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.35 1.16 0.14 0.5 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6297 "CEDAR CREEK 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.23753 1 1 0.5 0.1 1 5 9 0.455954 0.028344 0.455954 0.028344 0.1 -0.1 1 0 0
genrou     6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 mva=3.84 5.17 0.04 0.79 0.06 2.46 0 1.62 1.58 0.28 0.71 0.17 0.13 0.15 0.54 0 0 0
ggov1      6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 mwcap=3.84 0.03 1 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.48 1.25 0.2 0.48 0 0 0 3 1.51 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6301 "NEW BRAUNFELS 1 3"   22.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 mva=296.7 4.1 0.05 0.64 0.05 2.87 0 2.2 2.05 0.37 0.79 0.26 0.2 0.05 0.34 0 0 0
esst4b     6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 0 4.73 4.73 0.01667 1 -0.87 1 0 99 -99 0 6.72 0 0 0.11 0 11.63 999
ggov1      6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.34 1.2 0.17 0.16 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6302 "NEW BRAUNFELS 1 4"   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.348432 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 mva=296.7 5.08 0.04 0.96 0.07 3.23 0 2 1.89 0.39 0.81 0.26 0.2 0.14 0.52 0 0 0
ggov1      6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 mwcap=296.7 0.04 1 1 0.05 -0.05 1.99 0.34 0 1 1 0.15 0.43 1.22 0.18 0.33 0 0 0 3 2.71 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6303 "NEW BRAUNFELS 1 5"   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.309598 1 1 0.5 0.1 1 5 4.2 0.819849 0.063054 0.819849 0.063054 0.1 -0.1 1 0 0
genrou     6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 mva=296.7 4.42 0.06 0.33 0.07 2.91 0 2.4 2.21 0.43 0.84 0.31 0.24 0.14 0.52 0 0 0
ggov1      6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 mwcap=271.975 0.05 1 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.39 1.19 0.16 0.48 0 0 0 3 1.82 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6304 "NEW BRAUNFELS 1 6"   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.343643 1 1 0.5 0.1 1 5 4.2 0.562691 0.02881 0.562691 0.02881 0.1 -0.1 1 0 0
genrou     6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 mva=296.7 4.4 0.02 0.4 0.06 4.54 0 2.37 2.18 0.49 0.9 0.33 0.26 0.17 0.58 0 0 0
ggov1      6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 mwcap=271.975 0.05 1 1 0.05 -0.05 7.36 1.26 0 1 1 0.15 0.35 1.1 0.09 0.1 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      6305 "NEW BRAUNFELS 1 7"   22.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.220264 1 1 0.5 0.1 1 5 9 0.334935 0.017149 0.334935 0.017149 0.1 -0.1 1 0 0
regc_a     6325 "BUCKHOLTS 0 "  115.00 "1" : #9 mva=558.15 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     6325 "BUCKHOLTS 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 1.8 1.5 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6325 "BUCKHOLTS 0 "  115.00 "1" : #9 0 0.02 8 2.6 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "1" : #9 mva=14.4 5.79 0.02 1.2 0.06 4.69 0 2.05 1.93 0.29 0.72 0.28 0.22 0.13 0.5 0 0 0
ggov1      6349 "AUSTIN 1 0  "  500.00 "1" : #9 mwcap=14.4 0.03 1 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.31 1.12 0.11 0.36 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "10" : #9 mva=61.8 4.46 0.02 1.4 0.05 4.55 0 1.94 1.84 0.38 0.8 0.24 0.19 0.16 0.56 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "10" : #9 0 5.03 5.03 0.01667 1 -0.87 1 0 99 -99 0 5.83 0 0 0.12 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "10" : #9 mwcap=61.8 0.04 1 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.43 1.23 0.19 0.12 0 0 0 3 1.51 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "10" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "11" : #9 mva=123.6 6.29 0.05 0.74 0.06 4.2 0 1.94 1.84 0.54 0.94 0.48 0.38 0.09 0.42 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "11" : #9 0 7.3 7.3 0.01667 1 -0.87 1 0 99 -99 0 6.78 0 0 0.08 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "11" : #9 mwcap=123.6 0.03 1 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.31 1.12 0.11 0.31 0 0 0 3 1.04 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "11" : #9 1 0 3 0 2 2 2 0 0 2 0.238095 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "2" : #9 mva=2.76 4.3 0.03 0.48 0.06 3.81 0 2.21 2.05 0.24 0.67 0.2 0.16 0.17 0.58 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "2" : #9 0 7.46 7.46 0.01667 1 -0.87 1 0 99 -99 0 4.95 0 0 0.14 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "2" : #9 mwcap=2.76 0.03 1 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.24 1.16 0.14 0.17 0 0 0 3 2.48 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "3" : #9 mva=5.52 3.19 0.04 0.38 0.07 4.84 0 1.59 1.55 0.29 0.72 0.22 0.17 0.15 0.54 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "3" : #9 0 5.18 5.18 0.01667 1 -0.87 1 0 99 -99 0 5.86 0 0 0.13 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "3" : #9 mwcap=5.52 0.03 1 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.25 1.16 0.14 0.3 0 0 0 3 1.5 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "3" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "4" : #9 mva=1.8 3.91 0.04 1.34 0.07 3.2 0 1.85 1.76 0.43 0.84 0.38 0.3 0.06 0.36 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "4" : #9 0 4.61 4.61 0.01667 1 -0.87 1 0 99 -99 0 6.39 0 0 0.14 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "4" : #9 mwcap=1.8 0.05 1 1 0.05 -0.05 6.96 1.19 0 1 1 0.15 0.29 1.14 0.12 0.14 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "4" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "5" : #9 mva=4.8 3 0.04 0.48 0.04 3.79 0 1.52 1.5 0.31 0.73 0.19 0.15 0.16 0.56 0 0 0
ggov1      6349 "AUSTIN 1 0  "  500.00 "5" : #9 mwcap=4.8 0.04 1 1 0.05 -0.05 3.97 0.68 0 1 1 0.15 0.4 1.14 0.12 0.42 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "5" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "6" : #9 mva=7.68 6.06 0.06 1.33 0.08 3.19 0 1.64 1.59 0.26 0.69 0.2 0.16 0.06 0.36 0 0 0
ggov1      6349 "AUSTIN 1 0  "  500.00 "6" : #9 mwcap=7.68 0.05 1 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.27 1.1 0.09 0.3 0 0 0 3 1.7 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "6" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "7" : #9 mva=435.6 5.54 0.03 1 0.07 4.06 0 2.1 1.97 0.27 0.7 0.26 0.2 0.13 0.5 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "7" : #9 0 7.29 7.29 0.01667 1 -0.87 1 0 99 -99 0 6.32 0 0 0.11 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "7" : #9 mwcap=435.6 0.03 1 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.46 1.12 0.11 0.31 0 0 0 3 2.25 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.246305 1 1 0.5 0.1 1 5 9 0.587571 0.053222 0.587571 0.053222 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "8" : #9 mva=435.6 4.08 0.03 1.44 0.05 3.04 0 2.49 2.28 0.66 1.05 0.48 0.38 0.1 0.44 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "8" : #9 0 6.59 6.59 0.01667 1 -0.87 1 0 99 -99 0 5.78 0 0 0.13 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "8" : #9 mwcap=399.3 0.03 1 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.28 1.18 0.15 0.42 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.328947 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     6349 "AUSTIN 1 0  "  500.00 "9" : #9 mva=61.8 4.72 0.04 1.11 0.06 4.18 0 1.61 1.57 0.28 0.71 0.2 0.16 0.18 0.6 0 0 0
esst4b     6349 "AUSTIN 1 0  "  500.00 "9" : #9 0 5.25 5.25 0.01667 1 -0.87 1 0 99 -99 0 4.59 0 0 0.15 0 11.63 999
ggov1      6349 "AUSTIN 1 0  "  500.00 "9" : #9 mwcap=61.8 0.04 1 1 0.05 -0.05 8.01 1.37 0 1 1 0.15 0.42 1.1 0.09 0.13 0 0 0 3 2.75 0.92 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      6349 "AUSTIN 1 0  "  500.00 "9" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     6356 "SAN ANTONIO 34 0"  115.00 "1" : #9 mva=125.475 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     6356 "SAN ANTONIO 34 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.8 0.7 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     6356 "SAN ANTONIO 34 0"  115.00 "1" : #9 0 0.02 8 2.3 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7005 "PASADENA 2 3"   13.80 "1" : #9 mva=195.6 3.12 0.04 0.81 0.07 2.26 0 2.1 1.97 0.15 0.59 0.14 0.11 0.1 0.44 0 0 0
esst4b     7005 "PASADENA 2 3"   13.80 "1" : #9 0 5.02 5.02 0.01667 1 -0.87 1 0 99 -99 0 5.57 0 0 0.13 0 11.63 999
ggov1      7005 "PASADENA 2 3"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 3.85 0.66 0 1 1 0.15 0.35 1.12 0.11 0.21 0 0 0 3 2.1 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7005 "PASADENA 2 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.442478 1 1 0.5 0.1 1 5 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 1 0 0
genrou     7006 "PASADENA 2 4"   13.80 "1" : #9 mva=195.6 5.2 0.05 0.58 0.06 3.56 0 1.61 1.57 0.17 0.61 0.13 0.1 0.1 0.44 0 0 0
esst4b     7006 "PASADENA 2 4"   13.80 "1" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 5.76 0 0 0.07 0 11.63 999
ggov1      7006 "PASADENA 2 4"   13.80 "1" : #9 mwcap=195.6 0.05 1 1 0.05 -0.05 6.09 1.04 0 1 1 0.15 0.2 1.1 0.09 0.31 0 0 0 3 2.42 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7006 "PASADENA 2 4"   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.561798 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7007 "PASADENA 2 5"   13.80 "1" : #9 mva=195.6 6.3 0.02 0.88 0.07 4.27 0 2.06 1.93 0.56 0.96 0.35 0.27 0.18 0.6 0 0 0
esst4b     7007 "PASADENA 2 5"   13.80 "1" : #9 0 7.39 7.39 0.01667 1 -0.87 1 0 99 -99 0 6.44 0 0 0.1 0 11.63 999
ggov1      7007 "PASADENA 2 5"   13.80 "1" : #9 mwcap=195.6 0.04 1 1 0.05 -0.05 6.27 1.07 0 1 1 0.15 0.24 1.11 0.1 0.4 0 0 0 3 2.32 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7007 "PASADENA 2 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.234192 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7008 "PASADENA 2 6"   13.80 "1" : #9 mva=195.6 5.22 0.05 1.4 0.07 3.23 0 2.26 2.1 0.34 0.76 0.24 0.19 0.06 0.36 0 0 0
ggov1      7008 "PASADENA 2 6"   13.80 "1" : #9 mwcap=179.3 0.05 1 1 0.05 -0.05 8.3 1.42 0 1 1 0.15 0.24 1.09 0.08 0.13 0 0 0 3 1.8 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7008 "PASADENA 2 6"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.773994 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7009 "PASADENA 2 7"   13.80 "1" : #9 mva=195.6 4.41 0.02 0.98 0.04 3.63 0 2.1 1.97 0.41 0.82 0.29 0.23 0.1 0.44 0 0 0
esst4b     7009 "PASADENA 2 7"   13.80 "1" : #9 0 4.58 4.58 0.01667 1 -0.87 1 0 99 -99 0 5.19 0 0 0.07 0 11.63 999
ggov1      7009 "PASADENA 2 7"   13.80 "1" : #9 mwcap=195.6 0.03 1 1 0.05 -0.05 2.35 0.4 0 1 1 0.15 0.41 1.09 0.08 0.49 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7009 "PASADENA 2 7"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.275482 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7015 "HOUSTON 1 1 "   18.00 "1" : #9 mva=4.8 6.31 0.02 1.19 0.06 4.96 0 2.41 2.22 0.37 0.79 0.22 0.17 0.17 0.58 0 0 0
ggov1      7015 "HOUSTON 1 1 "   18.00 "1" : #9 mwcap=4.8 0.03 1 1 0.05 -0.05 3.28 0.56 0 1 1 0.15 0.24 1.14 0.12 0.48 0 0 0 3 2.26 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7015 "HOUSTON 1 1 "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7021 "NURSERY 3   "   18.00 "1" : #9 mva=26.88 4.03 0.02 1.01 0.05 4.1 0 2.29 2.12 0.13 0.33 0.11 0.08 0.11 0.46 0 0 0
ggov1      7021 "NURSERY 3   "   18.00 "1" : #9 mwcap=26.88 0.05 1 1 0.05 -0.05 4.27 0.73 0 1 1 0.15 0.47 1.1 0.09 0.32 0 0 0 3 1.86 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7021 "NURSERY 3   "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.609756 1 1 0.5 0.1 1 5 9 0.490154 0.206713 0.490154 0.206713 0.1 -0.1 1 0 0
genrou     7022 "NURSERY 4   "   18.00 "1" : #9 mva=56.88 3.3 0.06 1.2 0.05 2.4 0 1.5 1.48 0.22 0.65 0.14 0.11 0.09 0.42 0 0 0
esst4b     7022 "NURSERY 4   "   18.00 "1" : #9 0 6.08 6.08 0.01667 1 -0.87 1 0 99 -99 0 4.63 0 0 0.08 0 11.63 999
ggov1      7022 "NURSERY 4   "   18.00 "1" : #9 mwcap=56.88 0.04 1 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.22 1.12 0.11 0.4 0 0 0 3 1.77 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7022 "NURSERY 4   "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.416667 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7023 "NURSERY 5   "   18.00 "1" : #9 mva=56.88 5.98 0.02 0.45 0.04 2.24 0 1.73 1.67 0.39 0.81 0.23 0.18 0.16 0.56 0 0 0
esst4b     7023 "NURSERY 5   "   18.00 "1" : #9 0 6.81 6.81 0.01667 1 -0.87 1 0 99 -99 0 6.37 0 0 0.08 0 11.63 999
ggov1      7023 "NURSERY 5   "   18.00 "1" : #9 mwcap=56.88 0.04 1 1 0.05 -0.05 2.09 0.36 0 1 1 0.15 0.27 1.23 0.19 0.2 0 0 0 3 1.72 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7023 "NURSERY 5   "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 1.11607 1 1 0.5 0.1 1 5 9 0.068684 0.005835 0.068684 0.005835 0.1 -0.1 1 0 0
genrou     7024 "NURSERY 6   "   18.00 "1" : #9 mva=113.76 4.14 0.03 0.47 0.06 4.54 0 2.09 1.96 0.54 0.94 0.34 0.27 0.11 0.46 0 0 0
esst4b     7024 "NURSERY 6   "   18.00 "1" : #9 0 6.01 6.01 0.01667 1 -0.87 1 0 99 -99 0 5.61 0 0 0.15 0 11.63 999
ggov1      7024 "NURSERY 6   "   18.00 "1" : #9 mwcap=104.28 0.04 1 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.48 1.2 0.17 0.22 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7024 "NURSERY 6   "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.220264 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7025 "NURSERY 7   "   18.00 "1" : #9 mva=3.84 4.91 0.05 0.94 0.07 3.52 0 2.36 2.18 0.67 1.06 0.54 0.43 0.09 0.42 0 0 0
esst4b     7025 "NURSERY 7   "   18.00 "1" : #9 0 7.32 7.32 0.01667 1 -0.87 1 0 99 -99 0 5.44 0 0 0.12 0 11.63 999
ggov1      7025 "NURSERY 7   "   18.00 "1" : #9 mwcap=3.84 0.05 1 1 0.05 -0.05 1.86 0.32 0 1 1 0.15 0.4 1.16 0.14 0.33 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7025 "NURSERY 7   "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     7031 "PORT LAVACA 2"   13.80 "1" : #9 mva=46.56 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7031 "PORT LAVACA 2"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.7 1.3 1 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7031 "PORT LAVACA 2"   13.80 "1" : #9 0 0.02 4 1.6 0 1.84 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7032 "PORT LAVACA 3"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7032 "PORT LAVACA 3"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 1.9 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7032 "PORT LAVACA 3"   13.80 "1" : #9 0 0.02 13 4 0 1.05 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7033 "PORT LAVACA 4"   13.80 "1" : #9 mva=12 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7033 "PORT LAVACA 4"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 1.4 0.4 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7033 "PORT LAVACA 4"   13.80 "1" : #9 0 0.02 14 4 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7034 "PORT LAVACA 5"   13.80 "1" : #9 mva=5.28 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7034 "PORT LAVACA 5"   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7034 "PORT LAVACA 5"   13.80 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     7045 "VICTORIA 2 3"   20.00 "1" : #9 mva=226.14 5.22 0.03 1.3 0.08 4.97 0 2.4 2.21 0.44 0.85 0.36 0.28 0.15 0.54 0 0 0
ggov1      7045 "VICTORIA 2 3"   20.00 "1" : #9 mwcap=226.14 0.03 1 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.25 1.16 0.14 0.14 0 0 0 3 2.27 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7045 "VICTORIA 2 3"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.201207 1 1 0.5 0.1 1 5 9 0.453783 0.023234 0.453783 0.023234 0.1 -0.1 1 0 0
genrou     7046 "VICTORIA 2 4"   20.00 "1" : #9 mva=226.14 3.54 0.05 0.31 0.04 2.65 0 2.03 1.91 0.47 0.88 0.36 0.28 0.06 0.36 0 0 0
esst4b     7046 "VICTORIA 2 4"   20.00 "1" : #9 0 3.96 3.96 0.01667 1 -0.87 1 0 99 -99 0 6.33 0 0 0.08 0 11.63 999
ggov1      7046 "VICTORIA 2 4"   20.00 "1" : #9 mwcap=226.14 0.03 1 1 0.05 -0.05 3.74 0.64 0 1 1 0.15 0.36 1.19 0.16 0.1 0 0 0 3 1.55 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7046 "VICTORIA 2 4"   20.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.943396 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7053 "RICHMOND 1 0"  115.00 "1" : #9 mva=1468.88 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7053 "RICHMOND 1 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.1 2.2 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7053 "RICHMOND 1 0"  115.00 "1" : #9 0 0.02 18 2.8 0 1.08 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7058 "POINT COMFORT 2 0"  500.00 "1" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7058 "POINT COMFORT 2 0"  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.4 1.3 2 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7058 "POINT COMFORT 2 0"  500.00 "1" : #9 0 0.02 6 4 0 1.49 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7059 "POINT COMFORT 2 1"  230.00 "1" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7059 "POINT COMFORT 2 1"  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 1.5 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7059 "POINT COMFORT 2 1"  230.00 "1" : #9 0 0.02 4 1.9 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7060 "POINT COMFORT 2 2"  115.00 "1" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7060 "POINT COMFORT 2 2"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.9 2.5 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7060 "POINT COMFORT 2 2"  115.00 "1" : #9 0 0.02 17 1.1 0 1.93 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mva=137.88 3.14 0.04 1.09 0.08 3.99 0 2.35 2.17 0.61 1 0.45 0.35 0.14 0.52 0 0 0
ggov1      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 mwcap=137.88 0.04 1 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.34 1.15 0.13 0.44 0 0 0 3 2.83 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7061 "POINT COMFORT 2 3"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.626566 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7061 "POINT COMFORT 2 3"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7061 "POINT COMFORT 2 3"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.7 2.7 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7061 "POINT COMFORT 2 3"   13.80 "2" : #9 0 0.02 9 4.7 0 1.71 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mva=137.88 5.48 0.04 0.3 0.06 4.13 0 1.76 1.69 0.27 0.7 0.19 0.15 0.16 0.56 0 0 0
ggov1      7062 "POINT COMFORT 2 4"   13.80 "1" : #9 mwcap=137.88 0.03 1 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.47 1.23 0.19 0.47 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7062 "POINT COMFORT 2 4"   13.80 "1" : #9 1 0 3 0 3 3 3 0 0 3 0.363196 1 1 0.5 0.1 1 5 9 0.255785 0.016498 0.255785 0.016498 0.1 -0.1 1 0 0
regc_a     7062 "POINT COMFORT 2 4"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7062 "POINT COMFORT 2 4"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.3 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7062 "POINT COMFORT 2 4"   13.80 "2" : #9 0 0.02 7 5 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mva=137.88 3.46 0.06 0.84 0.05 4.97 0 1.51 1.49 0.28 0.71 0.15 0.12 0.14 0.52 0 0 0
esst4b     7063 "POINT COMFORT 2 5"   13.80 "1" : #9 0 6.74 6.74 0.01667 1 -0.87 1 0 99 -99 0 6.2 0 0 0.13 0 11.63 999
ggov1      7063 "POINT COMFORT 2 5"   13.80 "1" : #9 mwcap=137.88 0.03 1 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.46 1.18 0.15 0.48 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7063 "POINT COMFORT 2 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.201207 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7063 "POINT COMFORT 2 5"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7063 "POINT COMFORT 2 5"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.3 0.6 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7063 "POINT COMFORT 2 5"   13.80 "2" : #9 0 0.02 14 2 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mva=137.88 3.85 0.05 1.24 0.04 5 0 2.33 2.15 0.33 0.75 0.21 0.16 0.15 0.54 0 0 0
esst4b     7064 "POINT COMFORT 2 6"   13.80 "1" : #9 0 3.53 3.53 0.01667 1 -0.87 1 0 99 -99 0 4.62 0 0 0.11 0 11.63 999
ggov1      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 mwcap=137.88 0.05 1 1 0.05 -0.05 5.49 0.94 0 1 1 0.15 0.21 1.23 0.19 0.34 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7064 "POINT COMFORT 2 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7064 "POINT COMFORT 2 6"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7064 "POINT COMFORT 2 6"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 1 0.9 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7064 "POINT COMFORT 2 6"   13.80 "2" : #9 0 0.02 5 3.8 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mva=137.88 3.41 0.05 0.58 0.05 4.31 0 2.07 1.94 0.37 0.79 0.3 0.23 0.07 0.38 0 0 0
esst4b     7065 "POINT COMFORT 2 7"   13.80 "1" : #9 0 5.21 5.21 0.01667 1 -0.87 1 0 99 -99 0 5.66 0 0 0.09 0 11.63 999
ggov1      7065 "POINT COMFORT 2 7"   13.80 "1" : #9 mwcap=126.39 0.04 1 1 0.05 -0.05 9.31 1.59 0 1 1 0.15 0.26 1.22 0.18 0.16 0 0 0 3 2.3 0.77 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7065 "POINT COMFORT 2 7"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.232019 1 1 0.5 0.1 1 5 4.2 0.721107 0.071688 0.721107 0.071688 0.1 -0.1 1 0 0
regc_a     7065 "POINT COMFORT 2 7"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7065 "POINT COMFORT 2 7"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.3 1.9 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7065 "POINT COMFORT 2 7"   13.80 "2" : #9 0 0.02 14 3.7 0 1.6 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mva=137.88 5.31 0.03 1.42 0.07 3.93 0 1.77 1.7 0.32 0.74 0.2 0.16 0.14 0.52 0 0 0
esst4b     7066 "POINT COMFORT 2 8"   13.80 "1" : #9 0 6.97 6.97 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.13 0 11.63 999
ggov1      7066 "POINT COMFORT 2 8"   13.80 "1" : #9 mwcap=137.88 0.03 1 1 0.05 -0.05 4.02 0.69 0 1 1 0.15 0.35 1.1 0.09 0.29 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7066 "POINT COMFORT 2 8"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.254453 1 1 1 0.2 1 5 4.2 0.552444 0.056607 0.552444 0.056607 0.1 -0.1 1 0 0
regc_a     7066 "POINT COMFORT 2 8"   13.80 "2" : #9 mva=20.9028 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7066 "POINT COMFORT 2 8"   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.6 0.9 0.1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7066 "POINT COMFORT 2 8"   13.80 "2" : #9 0 0.02 15 2.1 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 mva=102 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 3.94 1 1.51 0.36 1
wtgp_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 27 162 23.31 1.77 0.32 0.3 27 0 10 -10
wtgq_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 2.8 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 0.007 0
repc_a     7068 "EL CAMPO 0  "  230.00 "1" : #9 0 0.02 18 4.7 0 1.85 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 mva=102 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.9 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 6.7 0.8 1.39 0.47 1
wtgp_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 29 132 14.93 2.24 0.29 0.3 27 0 10 -10
wtgq_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 0.007 0
repc_a     7069 "EL CAMPO 1  "  115.00 "1" : #9 0 0.02 6 1.2 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7079 "BAYTOWN 2 3 "   13.80 "1" : #9 mva=274.38 6.53 0.06 1.37 0.07 2.42 0 2.38 2.19 0.23 0.66 0.18 0.14 0.13 0.5 0 0 0
esst4b     7079 "BAYTOWN 2 3 "   13.80 "1" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 5.52 0 0 0.07 0 11.63 999
ggov1      7079 "BAYTOWN 2 3 "   13.80 "1" : #9 mwcap=251.515 0.05 1 1 0.05 -0.05 2.5 0.43 0 1 1 0.15 0.45 1.12 0.11 0.35 0 0 0 3 2.78 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7079 "BAYTOWN 2 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.413223 1 1 0.5 0.1 1 5 2.4 0.677029 0.022138 0.677029 0.022138 0.1 -0.1 1 0 0
genrou     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mva=274.38 4.9 0.02 1.38 0.07 4.29 0 1.84 1.76 0.25 0.68 0.14 0.11 0.07 0.38 0 0 0
esst4b     7080 "BAYTOWN 2 4 "   13.80 "1" : #9 0 5.37 5.37 0.01667 1 -0.87 1 0 99 -99 0 6.13 0 0 0.07 0 11.63 999
ggov1      7080 "BAYTOWN 2 4 "   13.80 "1" : #9 mwcap=274.38 0.04 1 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.48 1.19 0.16 0.43 0 0 0 3 1.43 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7080 "BAYTOWN 2 4 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2331 1 1 0.5 0.1 1 5 4.2 0.669793 0.07718 0.669793 0.07718 0.1 -0.1 1 0 0
genrou     7081 "BAYTOWN 2 5 "   13.80 "1" : #9 mva=274.38 5.31 0.04 0.33 0.08 3.09 0 2.3 2.13 0.31 0.73 0.24 0.19 0.17 0.58 0 0 0
esst4b     7081 "BAYTOWN 2 5 "   13.80 "1" : #9 0 6.99 6.99 0.01667 1 -0.87 1 0 99 -99 0 5.36 0 0 0.08 0 11.63 999
ggov1      7081 "BAYTOWN 2 5 "   13.80 "1" : #9 mwcap=274.38 0.04 1 1 0.05 -0.05 1.96 0.34 0 1 1 0.15 0.24 1.14 0.12 0.29 0 0 0 3 1.33 0.44 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7081 "BAYTOWN 2 5 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.323625 1 1 1 0.2 1 5 9 0.169371 0.010924 0.169371 0.010924 0.1 -0.1 1 0 0
genrou     7082 "BAYTOWN 2 6 "   13.80 "1" : #9 mva=274.38 6.22 0.02 1.43 0.08 2.92 0 2.28 2.11 0.43 0.84 0.27 0.21 0.11 0.46 0 0 0
esst4b     7082 "BAYTOWN 2 6 "   13.80 "1" : #9 0 7.05 7.05 0.01667 1 -0.87 1 0 99 -99 0 6.84 0 0 0.1 0 11.63 999
ggov1      7082 "BAYTOWN 2 6 "   13.80 "1" : #9 mwcap=274.38 0.04 1 1 0.05 -0.05 2.23 0.38 0 1 1 0.15 0.21 1.15 0.13 0.38 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7082 "BAYTOWN 2 6 "   13.80 "1" : #9 1 0 3 0 4 4 4 0 0 4 0.684932 1 1 0 0.1 1 5 9 0.174529 0.008228 0.174529 0.008228 0.1 -0.1 1 0 0
regc_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 mva=37.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 0.007 0
repc_a     7095 "WADSWORTH 0 "  500.00 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 mva=37.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.8 0.6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 3.02 0.93 1.35 0.17 1
wtgp_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 0.007 0
repc_a     7096 "WADSWORTH 1 "  230.00 "1" : #9 0 0.02 16 3.1 0 1.75 1 0.7 0 0 1 1 1 -1 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 mva=37.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 7.3 0.77 1.18 0.46 1
wtgp_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 28 122 12.68 1.02 0.11 0.3 27 0 10 -10
wtgq_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 2.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 0.007 0
repc_a     7097 "WADSWORTH 2 "  115.00 "1" : #9 0 0.02 10 1.1 0 1.46 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7098 "WADSWORTH 3 "   13.80 "1" : #9 mva=1625.16 3.08 0.06 0.54 0.05 3.82 0 2.08 1.95 0.31 0.73 0.18 0.14 0.15 0.54 0 0 0
ieeeg1     7098 "WADSWORTH 3 "   13.80 "1" : #9 12 1 1 0.14 1 -10 1 0 0.23 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7098 "WADSWORTH 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.26178 1 1 0.5 0.1 1 5 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 1 0 0
regc_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 mva=37.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.6 2.7 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 6.91 0.91 1.43 0.37 1
wtgp_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 0.007 0
repc_a     7098 "WADSWORTH 3 "   13.80 "2" : #9 0 0.02 12 2 0 1.86 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7099 "WADSWORTH 4 "   13.80 "1" : #9 mva=1625.16 4.97 0.04 1.14 0.06 3.05 0 2.31 2.14 0.29 0.72 0.26 0.2 0.14 0.52 0 0 0
ieeeg1     7099 "WADSWORTH 4 "   13.80 "1" : #9 12 1 1 0.16 1 -10 1 0 0.05 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7099 "WADSWORTH 4 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.327869 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 mva=37.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 4.3225 0.6175 1.5 0.3667 1
wtgp_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 25 150 30 3 0 0.3 27 0 10 -10
wtgq_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0
wtga_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 0.007 0
repc_a     7099 "WADSWORTH 4 "   13.80 "2" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou     7107 "DEER PARK 3 "   24.00 "1" : #9 mva=180 4.83 0.03 1.1 0.07 5 0 1.5 1.48 0.36 0.78 0.21 0.16 0.05 0.34 0 0 0
esst4b     7107 "DEER PARK 3 "   24.00 "1" : #9 0 5.38 5.38 0.01667 1 -0.87 1 0 99 -99 0 6.83 0 0 0.13 0 11.63 999
ggov1      7107 "DEER PARK 3 "   24.00 "1" : #9 mwcap=180 0.04 1 1 0.05 -0.05 8.14 1.39 0 1 1 0.15 0.35 1.1 0.09 0.18 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7107 "DEER PARK 3 "   24.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7108 "DEER PARK 4 "   24.00 "1" : #9 mva=61.2 3.99 0.03 0.85 0.04 3.94 0 1.42 1.42 0.27 0.7 0.24 0.19 0.1 0.44 0 0 0
esst4b     7108 "DEER PARK 4 "   24.00 "1" : #9 0 3.87 3.87 0.01667 1 -0.87 1 0 99 -99 0 5.23 0 0 0.13 0 11.63 999
ggov1      7108 "DEER PARK 4 "   24.00 "1" : #9 mwcap=61.2 0.05 1 1 0.05 -0.05 5.86 1 0 1 1 0.15 0.23 1.23 0.19 0.37 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7108 "DEER PARK 4 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.253807 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7109 "DEER PARK 5 "   24.00 "1" : #9 mva=61.2 6.06 0.05 0.7 0.05 2.5 0 1.91 1.81 0.31 0.73 0.26 0.2 0.05 0.34 0 0 0
esst4b     7109 "DEER PARK 5 "   24.00 "1" : #9 0 7.06 7.06 0.01667 1 -0.87 1 0 99 -99 0 6.81 0 0 0.13 0 11.63 999
ggov1      7109 "DEER PARK 5 "   24.00 "1" : #9 mwcap=61.2 0.03 1 1 0.05 -0.05 1.81 0.31 0 1 1 0.15 0.35 1.25 0.2 0.47 0 0 0 3 2.51 0.84 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7109 "DEER PARK 5 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.4 1 1 1 0.2 1 5 9 0.119446 0.006885 0.119446 0.006885 0.1 -0.1 1 0 0
genrou     7110 "DEER PARK 6 "   24.00 "1" : #9 mva=235.2 3.75 0.04 1.04 0.07 2.65 0 2.26 2.1 0.39 0.81 0.37 0.29 0.14 0.52 0 0 0
esst4b     7110 "DEER PARK 6 "   24.00 "1" : #9 0 6.89 6.89 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.07 0 11.63 999
ggov1      7110 "DEER PARK 6 "   24.00 "1" : #9 mwcap=235.2 0.05 1 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.34 1.22 0.18 0.13 0 0 0 3 1.64 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7110 "DEER PARK 6 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.377358 1 1 0.5 0.1 1 5 9 0.245349 0.008428 0.245349 0.008428 0.1 -0.1 1 0 0
genrou     7111 "DEER PARK 7 "   24.00 "1" : #9 mva=235.2 3.09 0.04 1.41 0.04 5 0 2.32 2.14 0.49 0.9 0.42 0.33 0.09 0.42 0 0 0
esst4b     7111 "DEER PARK 7 "   24.00 "1" : #9 0 4.37 4.37 0.01667 1 -0.87 1 0 99 -99 0 6.69 0 0 0.11 0 11.63 999
ggov1      7111 "DEER PARK 7 "   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 6.83 1.17 0 1 1 0.15 0.23 1.18 0.15 0.24 0 0 0 3 2.27 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7111 "DEER PARK 7 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7112 "DEER PARK 8 "   24.00 "1" : #9 mva=235.2 4.73 0.04 1.34 0.05 3.63 0 2.11 1.97 0.26 0.69 0.22 0.17 0.13 0.5 0 0 0
esst4b     7112 "DEER PARK 8 "   24.00 "1" : #9 0 4.82 4.82 0.01667 1 -0.87 1 0 99 -99 0 5.96 0 0 0.09 0 11.63 999
ggov1      7112 "DEER PARK 8 "   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.46 1.09 0.08 0.3 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7112 "DEER PARK 8 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.275482 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7113 "DEER PARK 9 "   24.00 "1" : #9 mva=235.2 4.55 0.05 0.44 0.04 5 0 1.81 1.73 0.29 0.72 0.15 0.12 0.12 0.48 0 0 0
esst4b     7113 "DEER PARK 9 "   24.00 "1" : #9 0 6.51 6.51 0.01667 1 -0.87 1 0 99 -99 0 6.1 0 0 0.15 0 11.63 999
ggov1      7113 "DEER PARK 9 "   24.00 "1" : #9 mwcap=215.6 0.03 1 1 0.05 -0.05 4.38 0.75 0 1 1 0.15 0.31 1.19 0.16 0.4 0 0 0 3 1.42 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7113 "DEER PARK 9 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.052311 0.039529 0.052311 0.039529 0.1 -0.1 1 0 0
genrou     7114 "DEER PARK 10"   24.00 "1" : #9 mva=235.2 5.49 0.05 0.36 0.06 2.56 0 2.42 2.22 0.65 1.04 0.52 0.41 0.06 0.36 0 0 0
esst4b     7114 "DEER PARK 10"   24.00 "1" : #9 0 5.89 5.89 0.01667 1 -0.87 1 0 99 -99 0 4.38 0 0 0.12 0 11.63 999
ggov1      7114 "DEER PARK 10"   24.00 "1" : #9 mwcap=235.2 0.04 1 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.37 1.18 0.15 0.17 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7114 "DEER PARK 10"   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.390625 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7115 "DEER PARK 11"   24.00 "1" : #9 mva=235.2 6.58 0.02 1.08 0.05 3.23 0 2.49 2.28 0.53 0.93 0.41 0.32 0.17 0.58 0 0 0
esst4b     7115 "DEER PARK 11"   24.00 "1" : #9 0 7.47 7.47 0.01667 1 -0.87 1 0 99 -99 0 5.46 0 0 0.12 0 11.63 999
ggov1      7115 "DEER PARK 11"   24.00 "1" : #9 mwcap=235.2 0.03 1 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.2 1.2 0.17 0.17 0 0 0 3 2.74 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7115 "DEER PARK 11"   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.309598 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7121 "HOUSTON 3 1 "   18.00 "1" : #9 mva=4.44 6.57 0.03 1.38 0.06 4.07 0 1.75 1.68 0.23 0.66 0.13 0.1 0.07 0.38 0 0 0
esst4b     7121 "HOUSTON 3 1 "   18.00 "1" : #9 0 7.48 7.48 0.01667 1 -0.87 1 0 99 -99 0 5.1 0 0 0.1 0 11.63 999
ggov1      7121 "HOUSTON 3 1 "   18.00 "1" : #9 mwcap=4.44 0.04 1 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.43 1.2 0.17 0.42 0 0 0 3 1.97 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7121 "HOUSTON 3 1 "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7122 "HOUSTON 3 2 "   18.00 "1" : #9 mva=5.16 5.65 0.02 0.83 0.08 4.2 0 2.17 2.02 0.19 0.63 0.18 0.14 0.06 0.36 0 0 0
esst4b     7122 "HOUSTON 3 2 "   18.00 "1" : #9 0 6.7 6.7 0.01667 1 -0.87 1 0 99 -99 0 4.5 0 0 0.09 0 11.63 999
ggov1      7122 "HOUSTON 3 2 "   18.00 "1" : #9 mwcap=5.16 0.03 1 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.4 1.09 0.08 0.23 0 0 0 3 2.89 0.96 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7122 "HOUSTON 3 2 "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     7123 "SEADRIFT 0  "  115.00 "1" : #9 mva=166.363 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7123 "SEADRIFT 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 1.1 0.8 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7123 "SEADRIFT 0  "  115.00 "1" : #9 0 0.02 6 3.6 0 1.41 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7133 "LAPORTE 3   "   13.80 "1" : #9 mva=19.56 5.76 0.03 1.18 0.07 4.86 0 2.34 2.16 0.41 0.82 0.33 0.26 0.08 0.4 0 0 0
esst4b     7133 "LAPORTE 3   "   13.80 "1" : #9 0 6.95 6.95 0.01667 1 -0.87 1 0 99 -99 0 5.35 0 0 0.1 0 11.63 999
ggov1      7133 "LAPORTE 3   "   13.80 "1" : #9 mwcap=19.56 0.04 1 1 0.05 -0.05 8.04 1.37 0 1 1 0.15 0.36 1.12 0.11 0.12 0 0 0 3 1.98 0.66 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7133 "LAPORTE 3   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.205761 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7134 "LAPORTE 4   "   13.80 "1" : #9 mva=247.86 3.68 0.05 0.48 0.07 4.6 0 2.21 2.05 0.57 0.97 0.41 0.32 0.15 0.54 0 0 0
esst4b     7134 "LAPORTE 4   "   13.80 "1" : #9 0 4.49 4.49 0.01667 1 -0.87 1 0 99 -99 0 6.98 0 0 0.09 0 11.63 999
ggov1      7134 "LAPORTE 4   "   13.80 "1" : #9 mwcap=247.86 0.04 1 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.42 1.23 0.19 0.37 0 0 0 3 1.9 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7134 "LAPORTE 4   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.217391 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7135 "LAPORTE 5   "   13.80 "1" : #9 mva=247.86 5.14 0.02 1.13 0.05 4.31 0 2.08 1.95 0.24 0.67 0.14 0.11 0.05 0.34 0 0 0
esst4b     7135 "LAPORTE 5   "   13.80 "1" : #9 0 5.67 5.67 0.01667 1 -0.87 1 0 99 -99 0 5.42 0 0 0.15 0 11.63 999
ggov1      7135 "LAPORTE 5   "   13.80 "1" : #9 mwcap=247.86 0.04 1 1 0.05 -0.05 5.2 0.89 0 1 1 0.15 0.49 1.11 0.1 0.11 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7135 "LAPORTE 5   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.580046 1 1 0.5 0.1 1 5 9 0.135181 0.007495 0.135181 0.007495 0.1 -0.1 1 0 0
genrou     7136 "LAPORTE 6   "   13.80 "1" : #9 mva=247.86 5.28 0.05 1.39 0.08 4.39 0 1.68 1.63 0.41 0.82 0.3 0.23 0.05 0.34 0 0 0
ggov1      7136 "LAPORTE 6   "   13.80 "1" : #9 mwcap=247.86 0.05 1 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.28 1.2 0.17 0.11 0 0 0 3 1.03 0.34 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7136 "LAPORTE 6   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.22779 1 1 0.5 0.1 1 5 9 0.47352 0.027293 0.47352 0.027293 0.1 -0.1 1 0 0
genrou     7137 "LAPORTE 7   "   13.80 "1" : #9 mva=247.86 3.25 0.05 0.61 0.06 4.68 0 2.24 2.08 0.62 1.01 0.54 0.43 0.17 0.58 0 0 0
esst4b     7137 "LAPORTE 7   "   13.80 "1" : #9 0 5.62 5.62 0.01667 1 -0.87 1 0 99 -99 0 6.11 0 0 0.1 0 11.63 999
ggov1      7137 "LAPORTE 7   "   13.80 "1" : #9 mwcap=247.86 0.04 1 1 0.05 -0.05 4.12 0.7 0 1 1 0.15 0.46 1.15 0.13 0.45 0 0 0 3 2.93 0.98 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7137 "LAPORTE 7   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.534188 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7138 "LAPORTE 8   "   13.80 "1" : #9 mva=456.84 4.34 0.02 1.32 0.07 4.69 0 1.56 1.53 0.35 0.77 0.31 0.24 0.14 0.52 0 0 0
ggov1      7138 "LAPORTE 8   "   13.80 "1" : #9 mwcap=456.84 0.04 1 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.49 1.18 0.15 0.27 0 0 0 3 2.68 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7138 "LAPORTE 8   "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.533049 1 1 1 0.2 1 5 3 0.67517 0.051927 0.67517 0.051927 0.1 -0.1 1 0 0
genrou     7139 "LAPORTE 9   "   13.80 "1" : #9 mva=70.8 6 0.02 0.97 0.04 3.98 0 1.98 1.87 0.18 0.62 0.16 0.12 0.15 0.54 0 0 0
ggov1      7139 "LAPORTE 9   "   13.80 "1" : #9 mwcap=70.8 0.05 1 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.27 1.1 0.09 0.24 0 0 0 3 1.39 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7139 "LAPORTE 9   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.251256 1 1 0.5 0.1 1 5 6 0.396606 0.255471 0.396606 0.255471 0.1 -0.1 1 0 0
genrou     7140 "LAPORTE 10  "   13.80 "1" : #9 mva=70.8 6.09 0.05 0.35 0.07 4.29 0 1.92 1.82 0.45 0.86 0.38 0.3 0.08 0.4 0 0 0
esst4b     7140 "LAPORTE 10  "   13.80 "1" : #9 0 7.38 7.38 0.01667 1 -0.87 1 0 99 -99 0 5.21 0 0 0.07 0 11.63 999
ggov1      7140 "LAPORTE 10  "   13.80 "1" : #9 mwcap=70.8 0.05 1 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.32 1.15 0.13 0.17 0 0 0 3 3 1 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7140 "LAPORTE 10  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2331 1 1 0.5 0.1 1 5 9 0.130798 0.005659 0.130798 0.005659 0.1 -0.1 1 0 0
genrou     7141 "LAPORTE 11  "   13.80 "1" : #9 mva=70.8 6.14 0.03 0.35 0.08 4.34 0 1.91 1.81 0.22 0.65 0.15 0.12 0.11 0.46 0 0 0
esst4b     7141 "LAPORTE 11  "   13.80 "1" : #9 0 7.21 7.21 0.01667 1 -0.87 1 0 99 -99 0 4.64 0 0 0.09 0 11.63 999
ggov1      7141 "LAPORTE 11  "   13.80 "1" : #9 mwcap=70.8 0.05 1 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.35 1.22 0.18 0.38 0 0 0 3 2.22 0.74 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7141 "LAPORTE 11  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.230415 1 1 0.5 0.1 1 5 9 0.127667 0.007936 0.127667 0.007936 0.1 -0.1 1 0 0
genrou     7142 "LAPORTE 12  "   13.80 "1" : #9 mva=70.8 5.28 0.03 1.11 0.05 2.24 0 1.94 1.84 0.43 0.84 0.31 0.24 0.1 0.44 0 0 0
esst4b     7142 "LAPORTE 12  "   13.80 "1" : #9 0 7.22 7.22 0.01667 1 -0.87 1 0 99 -99 0 6.94 0 0 0.1 0 11.63 999
ggov1      7142 "LAPORTE 12  "   13.80 "1" : #9 mwcap=70.8 0.03 1 1 0.05 -0.05 1.64 0.28 0 1 1 0.15 0.37 1.12 0.11 0.43 0 0 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7142 "LAPORTE 12  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.446429 1 1 0.5 0.1 1 5 9 0.068684 0.005835 0.068684 0.005835 0.1 -0.1 1 0 0
genrou     7146 "HOUSTON 2 1 "   13.80 "1" : #9 mva=12.24 4.22 0.05 1 0.06 3.9 0 2.43 2.23 0.53 0.93 0.48 0.38 0.12 0.48 0 0 0
ggov1      7146 "HOUSTON 2 1 "   13.80 "1" : #9 mwcap=12.24 0.04 1 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.36 1.16 0.14 0.46 0 0 0 3 1.7 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7146 "HOUSTON 2 1 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25641 1 1 0.5 0.1 1 5 9 0.26542 0.01359 0.26542 0.01359 0.1 -0.1 1 0 0
genrou     7162 "HOUSTON 5 3 "   18.00 "1" : #9 mva=132.72 5.96 0.02 0.36 0.04 3.94 0 2.3 2.13 0.41 0.82 0.38 0.3 0.09 0.42 0 0 0
esst4b     7162 "HOUSTON 5 3 "   18.00 "1" : #9 0 7.18 7.18 0.01667 1 -0.87 1 0 99 -99 0 5.71 0 0 0.14 0 11.63 999
ggov1      7162 "HOUSTON 5 3 "   18.00 "1" : #9 mwcap=121.66 0.05 1 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.41 1.12 0.11 0.18 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7162 "HOUSTON 5 3 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.253807 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7163 "HOUSTON 5 4 "   18.00 "1" : #9 mva=132.72 5.8 0.05 0.89 0.08 3.64 0 1.99 1.88 0.53 0.93 0.43 0.34 0.16 0.56 0 0 0
esst4b     7163 "HOUSTON 5 4 "   18.00 "1" : #9 0 7.28 7.28 0.01667 1 -0.87 1 0 99 -99 0 4.5 0 0 0.1 0 11.63 999
ggov1      7163 "HOUSTON 5 4 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.11 0.1 0.27 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7163 "HOUSTON 5 4 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.274725 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7164 "HOUSTON 5 5 "   18.00 "1" : #9 mva=132.72 5.16 0.05 1 0.05 3.52 0 2 1.89 0.45 0.86 0.35 0.27 0.14 0.52 0 0 0
esst4b     7164 "HOUSTON 5 5 "   18.00 "1" : #9 0 5.83 5.83 0.01667 1 -0.87 1 0 99 -99 0 6.81 0 0 0.1 0 11.63 999
ggov1      7164 "HOUSTON 5 5 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.41 1.22 0.18 0.22 0 0 0 3 1.26 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7164 "HOUSTON 5 5 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.284091 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7165 "HOUSTON 5 6 "   18.00 "1" : #9 mva=132.72 6.58 0.03 0.47 0.05 2.5 0 1.5 1.48 0.18 0.62 0.17 0.13 0.16 0.56 0 0 0
esst4b     7165 "HOUSTON 5 6 "   18.00 "1" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 6.85 0 0 0.13 0 11.63 999
ggov1      7165 "HOUSTON 5 6 "   18.00 "1" : #9 mwcap=132.72 0.03 1 1 0.05 -0.05 5.38 0.92 0 1 1 0.15 0.31 1.15 0.13 0.14 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7165 "HOUSTON 5 6 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.4 1 1 0.5 0.1 1 5 6 0.395789 0.03044 0.395789 0.03044 0.1 -0.1 1 0 0
genrou     7166 "HOUSTON 5 7 "   18.00 "1" : #9 mva=132.72 4.34 0.05 0.92 0.05 4.01 0 1.79 1.72 0.13 0.57 0.12 0.09 0.06 0.36 0 0 0
esst4b     7166 "HOUSTON 5 7 "   18.00 "1" : #9 0 6.19 6.19 0.01667 1 -0.87 1 0 99 -99 0 6.08 0 0 0.09 0 11.63 999
ggov1      7166 "HOUSTON 5 7 "   18.00 "1" : #9 mwcap=132.72 0.05 1 1 0.05 -0.05 9.47 1.62 0 1 1 0.15 0.24 1.11 0.1 0.21 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7166 "HOUSTON 5 7 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.249377 1 1 0.5 0.1 1 5 9 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 1 0 0
genrou     7167 "HOUSTON 5 8 "   18.00 "1" : #9 mva=132.72 6.22 0.05 1.21 0.08 3.81 0 2.29 2.12 0.43 0.84 0.27 0.21 0.11 0.46 0 0 0
esst4b     7167 "HOUSTON 5 8 "   18.00 "1" : #9 0 7.33 7.33 0.01667 1 -0.87 1 0 99 -99 0 6.97 0 0 0.15 0 11.63 999
ggov1      7167 "HOUSTON 5 8 "   18.00 "1" : #9 mwcap=132.72 0.04 1 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.42 1.11 0.1 0.42 0 0 0 3 1.81 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7167 "HOUSTON 5 8 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.262467 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7168 "HOUSTON 5 9 "   18.00 "1" : #9 mva=105.26 3.25 0.05 1.13 0.07 2.45 0 1.97 1.86 0.36 0.78 0.32 0.25 0.14 0.52 0 0 0
esst4b     7168 "HOUSTON 5 9 "   18.00 "1" : #9 0 3.25 3.25 0.01667 1 -0.87 1 0 99 -99 0 6.97 0 0 0.14 0 11.63 999
ggov1      7168 "HOUSTON 5 9 "   18.00 "1" : #9 mwcap=105.26 0.03 1 1 0.05 -0.05 3.89 0.66 0 1 1 0.15 0.37 1.12 0.11 0.13 0 0 0 3 1.25 0.42 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7168 "HOUSTON 5 9 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.408163 1 1 0.5 0.1 1 5 9 0.131725 0.006474 0.131725 0.006474 0.1 -0.1 1 0 0
genrou     7169 "HOUSTON 5 10"   18.00 "1" : #9 mva=105.26 5.46 0.05 0.48 0.08 3.22 0 1.49 1.47 0.31 0.73 0.17 0.13 0.09 0.42 0 0 0
ggov1      7169 "HOUSTON 5 10"   18.00 "1" : #9 mwcap=105.26 0.03 1 1 0.05 -0.05 2.67 0.46 0 1 1 0.15 0.27 1.15 0.13 0.27 0 0 0 3 2.05 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7169 "HOUSTON 5 10"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.310559 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7170 "HOUSTON 5 11"   18.00 "1" : #9 mva=421.04 5.07 0.04 0.98 0.05 2.59 0 1.79 1.72 0.32 0.74 0.31 0.24 0.08 0.4 0 0 0
esst4b     7170 "HOUSTON 5 11"   18.00 "1" : #9 0 6.31 6.31 0.01667 1 -0.87 1 0 99 -99 0 5.85 0 0 0.14 0 11.63 999
ggov1      7170 "HOUSTON 5 11"   18.00 "1" : #9 mwcap=385.957 0.04 1 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.22 1.11 0.1 0.39 0 0 0 3 1.64 0.55 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7170 "HOUSTON 5 11"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.3861 1 1 1 0.2 1 5 9 0.228408 0.009882 0.228408 0.009882 0.1 -0.1 1 0 0
genrou     7189 "HOUSTON 4 3 "   13.80 "1" : #9 mva=8.28 5.93 0.05 0.91 0.07 5 0 2.09 1.96 0.28 0.71 0.2 0.16 0.07 0.38 0 0 0
esst4b     7189 "HOUSTON 4 3 "   13.80 "1" : #9 0 7.22 7.22 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.08 0 11.63 999
ggov1      7189 "HOUSTON 4 3 "   13.80 "1" : #9 mwcap=8.28 0.03 1 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.22 0.18 0.37 0 0 0 3 2.17 0.72 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7189 "HOUSTON 4 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7190 "HOUSTON 4 4 "   13.80 "1" : #9 mva=57.6 3.91 0.03 0.91 0.07 5 0 1.92 1.82 0.15 0.59 0.13 0.1 0.12 0.48 0 0 0
ggov1      7190 "HOUSTON 4 4 "   13.80 "1" : #9 mwcap=57.6 0.04 1 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.48 1.16 0.14 0.17 0 0 0 3 1.05 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7190 "HOUSTON 4 4 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 1 0 0
genrou     7191 "HOUSTON 4 5 "   13.80 "1" : #9 mva=6 3.71 0.05 0.75 0.04 3.79 0 2.43 2.23 0.34 0.76 0.26 0.2 0.17 0.58 0 0 0
ggov1      7191 "HOUSTON 4 5 "   13.80 "1" : #9 mwcap=6 0.04 1 1 0.05 -0.05 5.93 1.01 0 1 1 0.15 0.21 1.23 0.19 0.16 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7191 "HOUSTON 4 5 "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7192 "HOUSTON 4 6 "   13.80 "1" : #9 mva=42 5.84 0.03 0.3 0.07 4.35 0 2.46 2.26 0.62 1.01 0.42 0.33 0.07 0.38 0 0 0
ggov1      7192 "HOUSTON 4 6 "   13.80 "1" : #9 mwcap=42 0.05 1 1 0.05 -0.05 2.87 0.49 0 1 1 0.15 0.37 1.12 0.11 0.38 0 0 0 3 1.06 0.35 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7192 "HOUSTON 4 6 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.574713 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7193 "HOUSTON 4 7 "   13.80 "1" : #9 mva=9 5.84 0.02 1.18 0.06 4.19 0 1.75 1.68 0.46 0.87 0.41 0.32 0.11 0.46 0 0 0
esst4b     7193 "HOUSTON 4 7 "   13.80 "1" : #9 0 6.99 6.99 0.01667 1 -0.87 1 0 99 -99 0 5.43 0 0 0.11 0 11.63 999
ggov1      7193 "HOUSTON 4 7 "   13.80 "1" : #9 mwcap=9 0.04 1 1 0.05 -0.05 5.85 1 0 1 1 0.15 0.33 1.18 0.15 0.12 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7193 "HOUSTON 4 7 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.238663 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7194 "HOUSTON 4 8 "   13.80 "1" : #9 mva=277.14 5.79 0.04 1.48 0.04 2.79 0 2.3 2.13 0.29 0.72 0.27 0.21 0.05 0.34 0 0 0
esst4b     7194 "HOUSTON 4 8 "   13.80 "1" : #9 0 6.79 6.79 0.01667 1 -0.87 1 0 99 -99 0 5.38 0 0 0.1 0 11.63 999
ggov1      7194 "HOUSTON 4 8 "   13.80 "1" : #9 mwcap=277.14 0.03 1 1 0.05 -0.05 1.65 0.28 0 1 1 0.15 0.31 1.15 0.13 0.48 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7194 "HOUSTON 4 8 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.358423 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7195 "HOUSTON 4 9 "   13.80 "1" : #9 mva=277.14 3.48 0.06 1.17 0.04 4.93 0 2.05 1.93 0.29 0.72 0.28 0.22 0.12 0.48 0 0 0
esst4b     7195 "HOUSTON 4 9 "   13.80 "1" : #9 0 5.91 5.91 0.01667 1 -0.87 1 0 99 -99 0 6.51 0 0 0.08 0 11.63 999
ggov1      7195 "HOUSTON 4 9 "   13.80 "1" : #9 mwcap=277.14 0.04 1 1 0.05 -0.05 4.63 0.79 0 1 1 0.15 0.24 1.22 0.18 0.14 0 0 0 3 2.9 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7195 "HOUSTON 4 9 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.20284 1 1 0.5 0.1 1 5 9 0.389592 0.26007 0.389592 0.26007 0.1 -0.1 1 0 0
genrou     7196 "HOUSTON 4 10"   13.80 "1" : #9 mva=277.14 6.42 0.03 0.84 0.06 3.03 0 1.94 1.84 0.44 0.85 0.3 0.23 0.13 0.5 0 0 0
ggov1      7196 "HOUSTON 4 10"   13.80 "1" : #9 mwcap=254.045 0.04 1 1 0.05 -0.05 8.1 1.38 0 1 1 0.15 0.2 1.23 0.19 0.14 0 0 0 3 1.73 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7196 "HOUSTON 4 10"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.330033 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7197 "HOUSTON 4 11"   13.80 "1" : #9 mva=277.14 5.22 0.06 0.7 0.07 3.28 0 2.36 2.18 0.28 0.71 0.27 0.21 0.12 0.48 0 0 0
ggov1      7197 "HOUSTON 4 11"   13.80 "1" : #9 mwcap=277.14 0.03 1 1 0.05 -0.05 1.78 0.3 0 1 1 0.15 0.48 1.12 0.11 0.26 0 0 0 3 1.94 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7197 "HOUSTON 4 11"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.304878 1 1 1 0.2 1 5 9 0.424418 0.028386 0.424418 0.028386 0.1 -0.1 1 0 0
genrou     7207 "BAYTOWN 1 3 "   18.00 "1" : #9 mva=4.8 4.49 0.05 1.11 0.08 4.52 0 2.43 2.23 0.31 0.73 0.18 0.14 0.08 0.4 0 0 0
ggov1      7207 "BAYTOWN 1 3 "   18.00 "1" : #9 mwcap=4.8 0.05 1 1 0.05 -0.05 6.53 1.12 0 1 1 0.15 0.22 1.11 0.1 0.41 0 0 0 3 2.8 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7207 "BAYTOWN 1 3 "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7208 "BAYTOWN 1 4 "   18.00 "1" : #9 mva=918 4.54 0.02 0.86 0.05 3.76 0 1.87 1.78 0.21 0.64 0.14 0.11 0.14 0.52 0 0 0
esst4b     7208 "BAYTOWN 1 4 "   18.00 "1" : #9 0 5.96 5.96 0.01667 1 -0.87 1 0 99 -99 0 4.71 0 0 0.08 0 11.63 999
ggov1      7208 "BAYTOWN 1 4 "   18.00 "1" : #9 mwcap=918 0.03 1 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.47 1.15 0.13 0.34 0 0 0 3 2.02 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7208 "BAYTOWN 1 4 "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.664894 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7209 "BAYTOWN 1 5 "   18.00 "1" : #9 mva=918 3.38 0.03 0.97 0.05 3.84 0 2.05 1.93 0.55 0.95 0.43 0.34 0.1 0.44 0 0 0
esst4b     7209 "BAYTOWN 1 5 "   18.00 "1" : #9 0 5.08 5.08 0.01667 1 -0.87 1 0 99 -99 0 4.8 0 0 0.11 0 11.63 999
ggov1      7209 "BAYTOWN 1 5 "   18.00 "1" : #9 mwcap=918 0.05 1 1 0.05 -0.05 2.99 0.51 0 1 1 0.15 0.23 1.11 0.1 0.15 0 0 0 3 2.66 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7209 "BAYTOWN 1 5 "   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.651042 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7210 "BAYTOWN 1 6 "   18.00 "1" : #9 mva=214.2 3.93 0.05 0.4 0.07 4.1 0 1.81 1.73 0.15 0.59 0.13 0.1 0.14 0.52 0 0 0
esst4b     7210 "BAYTOWN 1 6 "   18.00 "1" : #9 0 3.46 3.46 0.01667 1 -0.87 1 0 99 -99 0 6.42 0 0 0.11 0 11.63 999
ggov1      7210 "BAYTOWN 1 6 "   18.00 "1" : #9 mwcap=214.2 0.04 1 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.36 1.16 0.14 0.29 0 0 0 3 2.6 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7210 "BAYTOWN 1 6 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.243902 1 1 0.5 0.1 1 5 9 0.471914 0.214703 0.471914 0.214703 0.1 -0.1 1 0 0
genrou     7211 "BAYTOWN 1 7 "   18.00 "1" : #9 mva=214.2 3.22 0.04 0.37 0.06 4.26 0 2.29 2.12 0.59 0.99 0.43 0.34 0.08 0.4 0 0 0
esst4b     7211 "BAYTOWN 1 7 "   18.00 "1" : #9 0 5.15 5.15 0.01667 1 -0.87 1 0 99 -99 0 5.15 0 0 0.13 0 11.63 999
ggov1      7211 "BAYTOWN 1 7 "   18.00 "1" : #9 mwcap=214.2 0.04 1 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 0 3 1.74 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7211 "BAYTOWN 1 7 "   18.00 "1" : #9 1 0 3 0 3 3 3 0 0 3 0.352113 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7212 "BAYTOWN 1 8 "   18.00 "1" : #9 mva=214.2 5.79 0.02 1.11 0.05 3.44 0 2.46 2.26 0.49 0.9 0.31 0.24 0.11 0.46 0 0 0
esst4b     7212 "BAYTOWN 1 8 "   18.00 "1" : #9 0 6.83 6.83 0.01667 1 -0.87 1 0 99 -99 0 6.42 0 0 0.1 0 11.63 999
ggov1      7212 "BAYTOWN 1 8 "   18.00 "1" : #9 mwcap=214.2 0.05 1 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.42 1.16 0.14 0.13 0 0 0 3 2.05 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7212 "BAYTOWN 1 8 "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.290698 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7266 "PASADENA 3 3"   13.80 "1" : #9 mva=365.52 4.92 0.04 1.06 0.05 3.91 0 2.48 2.27 0.65 1.04 0.49 0.39 0.16 0.56 0 0 0
esst4b     7266 "PASADENA 3 3"   13.80 "1" : #9 0 5.76 5.76 0.01667 1 -0.87 1 0 99 -99 0 5.02 0 0 0.15 0 11.63 999
ggov1      7266 "PASADENA 3 3"   13.80 "1" : #9 mwcap=365.52 0.04 1 1 0.05 -0.05 6.97 1.19 0 1 1 0.15 0.27 1.19 0.16 0.19 0 0 0 3 1.57 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7266 "PASADENA 3 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.255754 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7267 "PASADENA 3 4"   13.80 "1" : #9 mva=108.77 3.07 0.02 0.65 0.05 4.4 0 1.85 1.76 0.49 0.9 0.34 0.27 0.18 0.6 0 0 0
esst4b     7267 "PASADENA 3 4"   13.80 "1" : #9 0 6.06 6.06 0.01667 1 -0.87 1 0 99 -99 0 4.8 0 0 0.15 0 11.63 999
ggov1      7267 "PASADENA 3 4"   13.80 "1" : #9 mwcap=108.768 0.05 1 1 0.05 -0.05 8.9 1.52 0 1 1 0.15 0.33 1.12 0.11 0.16 0 0 0 3 2.01 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7267 "PASADENA 3 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.227273 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7268 "PASADENA 3 5"   13.80 "1" : #9 mva=108.77 5.87 0.04 1.25 0.05 2.89 0 1.83 1.75 0.24 0.67 0.14 0.11 0.17 0.58 0 0 0
esst4b     7268 "PASADENA 3 5"   13.80 "1" : #9 0 7.44 7.44 0.01667 1 -0.87 1 0 99 -99 0 6.23 0 0 0.13 0 11.63 999
ggov1      7268 "PASADENA 3 5"   13.80 "1" : #9 mwcap=108.768 0.04 1 1 0.05 -0.05 1.34 0.23 0 1 1 0.15 0.41 1.25 0.2 0.16 0 0 0 3 1.19 0.4 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7268 "PASADENA 3 5"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.865052 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7269 "PASADENA 3 6"   13.80 "1" : #9 mva=108.77 3.13 0.03 1.07 0.08 3.85 0 2.1 1.97 0.16 0.6 0.15 0.12 0.05 0.34 0 0 0
esst4b     7269 "PASADENA 3 6"   13.80 "1" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 6.44 0 0 0.14 0 11.63 999
ggov1      7269 "PASADENA 3 6"   13.80 "1" : #9 mwcap=99.704 0.04 1 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.22 1.1 0.09 0.36 0 0 0 3 1.74 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7269 "PASADENA 3 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25974 1 1 0.5 0.1 1 5 1.8 0.451353 0.014759 0.451353 0.014759 0.1 -0.1 1 0 0
genrou     7270 "PASADENA 3 7"   13.80 "1" : #9 mva=217.54 5.49 0.03 0.53 0.06 3.48 0 1.47 1.46 0.32 0.74 0.31 0.24 0.14 0.52 0 0 0
esst4b     7270 "PASADENA 3 7"   13.80 "1" : #9 0 6.77 6.77 0.01667 1 -0.87 1 0 99 -99 0 5.08 0 0 0.11 0 11.63 999
ggov1      7270 "PASADENA 3 7"   13.80 "1" : #9 mwcap=199.408 0.03 1 1 0.05 -0.05 1.94 0.33 0 1 1 0.15 0.49 1.23 0.19 0.28 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7270 "PASADENA 3 7"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.287356 1 1 0.5 0.1 1 5 9 0.185832 0.011127 0.185832 0.011127 0.1 -0.1 1 0 0
genrou     7280 "MONT BELVIEU 2"   13.80 "1" : #9 mva=30.84 5.85 0.05 1.31 0.07 3.76 0 2.19 2.04 0.35 0.77 0.29 0.23 0.18 0.6 0 0 0
esst4b     7280 "MONT BELVIEU 2"   13.80 "1" : #9 0 6.38 6.38 0.01667 1 -0.87 1 0 99 -99 0 5.75 0 0 0.08 0 11.63 999
ggov1      7280 "MONT BELVIEU 2"   13.80 "1" : #9 mwcap=30.84 0.04 1 1 0.05 -0.05 3.41 0.58 0 1 1 0.15 0.35 1.09 0.08 0.36 0 0 0 3 2.44 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7280 "MONT BELVIEU 2"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7281 "MONT BELVIEU 3"   13.80 "1" : #9 mva=18 6.33 0.05 0.66 0.04 4.18 0 1.8 1.72 0.23 0.66 0.18 0.14 0.08 0.4 0 0 0
esst4b     7281 "MONT BELVIEU 3"   13.80 "1" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 5.44 0 0 0.13 0 11.63 999
ggov1      7281 "MONT BELVIEU 3"   13.80 "1" : #9 mwcap=18 0.04 1 1 0.05 -0.05 3.15 0.54 0 1 1 0.15 0.27 1.18 0.15 0.36 0 0 0 3 1.5 0.5 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7281 "MONT BELVIEU 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     7284 "BAYTOWN 3 2 "   13.20 "1" : #9 mva=9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7284 "BAYTOWN 3 2 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7284 "BAYTOWN 3 2 "   13.20 "1" : #9 0 0.05 10 10 0 3 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a     7285 "BAYTOWN 3 3 "   13.20 "1" : #9 mva=33.96 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7285 "BAYTOWN 3 3 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.2 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7285 "BAYTOWN 3 3 "   13.20 "1" : #9 0 0.02 5 4.5 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7286 "BAYTOWN 3 4 "   13.20 "1" : #9 mva=33.96 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7286 "BAYTOWN 3 4 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7286 "BAYTOWN 3 4 "   13.20 "1" : #9 0 0.02 5 4.5 0 1.12 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7287 "BAYTOWN 3 5 "   13.20 "1" : #9 mva=33.96 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7287 "BAYTOWN 3 5 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.9 1.4 0.4 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7287 "BAYTOWN 3 5 "   13.20 "1" : #9 0 0.02 17 2.6 0 1.83 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7288 "BAYTOWN 3 6 "   13.20 "1" : #9 mva=33.96 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7288 "BAYTOWN 3 6 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.3 1.5 2 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7288 "BAYTOWN 3 6 "   13.20 "1" : #9 0 0.02 18 2.9 0 1.61 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     7289 "BAYTOWN 3 7 "   13.20 "1" : #9 mva=67.92 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7289 "BAYTOWN 3 7 "   13.20 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7289 "BAYTOWN 3 7 "   13.20 "1" : #9 0 0.02 15 1.5 0 1.62 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7307 "WHARTON 1 3 "   24.00 "1" : #9 mva=116.02 5.62 0.04 0.58 0.05 3.81 0 2.07 1.94 0.23 0.66 0.21 0.16 0.16 0.56 0 0 0
ggov1      7307 "WHARTON 1 3 "   24.00 "1" : #9 mwcap=116.02 0.03 1 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.26 1.16 0.14 0.35 0 0 0 3 1.44 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7307 "WHARTON 1 3 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.262467 1 1 0.5 0.1 1 5 5.4 1.32586 0.076419 1.32586 0.076419 0.1 -0.1 1 0 0
genrou     7308 "WHARTON 1 4 "   24.00 "1" : #9 mva=116.02 5.58 0.03 0.74 0.08 2.39 0 2.14 2 0.33 0.75 0.19 0.15 0.05 0.34 0 0 0
esst4b     7308 "WHARTON 1 4 "   24.00 "1" : #9 0 6.34 6.34 0.01667 1 -0.87 1 0 99 -99 0 5.9 0 0 0.12 0 11.63 999
ggov1      7308 "WHARTON 1 4 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.37 1.25 0.2 0.48 0 0 0 3 2.07 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7308 "WHARTON 1 4 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.41841 1 1 0.5 0.1 1 5 9 0.093379 0.004402 0.093379 0.004402 0.1 -0.1 1 0 0
genrou     7309 "WHARTON 1 5 "   24.00 "1" : #9 mva=116.02 6.19 0.03 1.47 0.06 4.18 0 2.28 2.11 0.24 0.67 0.15 0.12 0.12 0.48 0 0 0
esst4b     7309 "WHARTON 1 5 "   24.00 "1" : #9 0 7.17 7.17 0.01667 1 -0.87 1 0 99 -99 0 6.73 0 0 0.1 0 11.63 999
ggov1      7309 "WHARTON 1 5 "   24.00 "1" : #9 mwcap=116.02 0.04 1 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.28 1.15 0.13 0.38 0 0 0 3 1.08 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7309 "WHARTON 1 5 "   24.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7310 "WHARTON 1 6 "   24.00 "1" : #9 mva=116.02 3.84 0.04 0.43 0.08 5 0 1.92 1.82 0.31 0.73 0.23 0.18 0.15 0.54 0 0 0
esst4b     7310 "WHARTON 1 6 "   24.00 "1" : #9 0 3.93 3.93 0.01667 1 -0.87 1 0 99 -99 0 6.07 0 0 0.1 0 11.63 999
ggov1      7310 "WHARTON 1 6 "   24.00 "1" : #9 mwcap=116.02 0.05 1 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.32 1.1 0.09 0.46 0 0 0 3 1.79 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7310 "WHARTON 1 6 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0 0.1 1 5 6.6 0.724008 0.048424 0.724008 0.048424 0.1 -0.1 1 0 0
genrou     7311 "WHARTON 1 7 "   24.00 "1" : #9 mva=232.04 3.89 0.05 1.45 0.06 2.54 0 2.23 2.07 0.34 0.76 0.28 0.22 0.13 0.5 0 0 0
esst4b     7311 "WHARTON 1 7 "   24.00 "1" : #9 0 5.17 5.17 0.01667 1 -0.87 1 0 99 -99 0 6.59 0 0 0.08 0 11.63 999
ggov1      7311 "WHARTON 1 7 "   24.00 "1" : #9 mwcap=212.707 0.04 1 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.43 1.19 0.16 0.35 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7311 "WHARTON 1 7 "   24.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.393701 1 1 0.5 0.1 1 5 9 0.22282 0.007286 0.22282 0.007286 0.1 -0.1 1 0 0
genrou     7323 "FREEPORT 1 3"   13.80 "1" : #9 mva=149.37 4.49 0.04 0.92 0.07 2.55 0 1.48 1.47 0.38 0.8 0.27 0.21 0.11 0.46 0 0 0
esst4b     7323 "FREEPORT 1 3"   13.80 "1" : #9 0 5.88 5.88 0.01667 1 -0.87 1 0 99 -99 0 4.6 0 0 0.1 0 11.63 999
ggov1      7323 "FREEPORT 1 3"   13.80 "1" : #9 mwcap=149.37 0.05 1 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.28 1.16 0.14 0.35 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7323 "FREEPORT 1 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.392157 1 1 0.5 0.1 1 5 9 0.223977 0.013923 0.223977 0.013923 0.1 -0.1 1 0 0
genrou     7324 "FREEPORT 1 4"   13.80 "1" : #9 mva=149.37 6.3 0.06 0.5 0.07 2.23 0 2.07 1.94 0.57 0.97 0.49 0.39 0.06 0.36 0 0 0
esst4b     7324 "FREEPORT 1 4"   13.80 "1" : #9 0 7.39 7.39 0.01667 1 -0.87 1 0 99 -99 0 6.18 0 0 0.11 0 11.63 999
ggov1      7324 "FREEPORT 1 4"   13.80 "1" : #9 mwcap=149.37 0.04 1 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.33 1.11 0.1 0.38 0 0 0 3 1.11 0.37 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7324 "FREEPORT 1 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.44843 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7325 "FREEPORT 1 5"   13.80 "1" : #9 mva=149.37 5.59 0.05 1.47 0.07 3.67 0 1.54 1.51 0.21 0.64 0.18 0.14 0.08 0.4 0 0 0
esst4b     7325 "FREEPORT 1 5"   13.80 "1" : #9 0 6.33 6.33 0.01667 1 -0.87 1 0 99 -99 0 6.97 0 0 0.1 0 11.63 999
ggov1      7325 "FREEPORT 1 5"   13.80 "1" : #9 mwcap=136.928 0.04 1 1 0.05 -0.05 2.19 0.37 0 1 1 0.15 0.38 1.1 0.09 0.48 0 0 0 3 2.35 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7325 "FREEPORT 1 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.27248 1 1 0.5 0.1 1 5 9 0.19951 0.049595 0.19951 0.049595 0.1 -0.1 1 0 0
genrou     7326 "FREEPORT 1 6"   13.80 "1" : #9 mva=149.37 5.45 0.05 0.39 0.07 2.65 0 2.14 2 0.38 0.8 0.26 0.2 0.08 0.4 0 0 0
esst4b     7326 "FREEPORT 1 6"   13.80 "1" : #9 0 6.72 6.72 0.01667 1 -0.87 1 0 99 -99 0 6.46 0 0 0.12 0 11.63 999
ggov1      7326 "FREEPORT 1 6"   13.80 "1" : #9 mwcap=149.37 0.03 1 1 0.05 -0.05 4.46 0.76 0 1 1 0.15 0.34 1.18 0.15 0.16 0 0 0 3 2.06 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7326 "FREEPORT 1 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.377358 1 1 0.5 0.1 1 5 9 0.166346 0.012793 0.166346 0.012793 0.1 -0.1 1 0 0
genrou     7329 "NEWGULF 2   "   13.80 "1" : #9 mva=122.28 5.22 0.04 0.85 0.06 3.86 0 2.47 2.26 0.41 0.82 0.3 0.23 0.07 0.38 0 0 0
ggov1      7329 "NEWGULF 2   "   13.80 "1" : #9 mwcap=112.09 0.04 1 1 0.05 -0.05 6.6 1.13 0 1 1 0.15 0.23 1.25 0.2 0.15 0 0 0 3 2.57 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7329 "NEWGULF 2   "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.259067 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7334 "PASADENA 1 3"   20.00 "1" : #9 mva=5.64 4.34 0.05 0.46 0.06 3.28 0 2.29 2.12 0.52 0.92 0.35 0.27 0.08 0.4 0 0 0
ieeeg1     7334 "PASADENA 1 3"   20.00 "1" : #9 25 1 1 0.19 1 -10 1 0 0.09 0.38 0 2.78 0.32 0 0.44 0.3 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7334 "PASADENA 1 3"   20.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7335 "PASADENA 1 4"   20.00 "1" : #9 mva=544.2 5.93 0.03 0.72 0.07 3.64 0 2.16 2.01 0.41 0.82 0.39 0.31 0.06 0.36 0 0 0
ieeeg1     7335 "PASADENA 1 4"   20.00 "1" : #9 12 1 1 0.13 1 -10 1 0 0.19 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      7335 "PASADENA 1 4"   20.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.274725 1 1 0.5 0.1 1 5 9 0.28746 0.013551 0.28746 0.013551 0.1 -0.1 1 0 0
regc_a     7340 "SEALY 0     "  115.00 "1" : #9 mva=14.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7340 "SEALY 0     "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7340 "SEALY 0     "  115.00 "1" : #9 0 0.02 3 1.5 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7349 "THOMPSONS 3 "   13.80 "1" : #9 mva=376.59 5.53 0.04 0.77 0.07 4.95 0 1.72 1.66 0.25 0.68 0.23 0.18 0.17 0.58 0 0 0
esst4b     7349 "THOMPSONS 3 "   13.80 "1" : #9 0 6.78 6.78 0.01667 1 -0.87 1 0 99 -99 0 6.55 0 0 0.12 0 11.63 999
ggov1      7349 "THOMPSONS 3 "   13.80 "1" : #9 mwcap=376.59 0.04 1 1 0.05 -0.05 2.89 0.49 0 1 1 0.15 0.43 1.18 0.15 0.21 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7349 "THOMPSONS 3 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.20202 1 1 0.5 0.1 1 5 6.6 0.694097 0.064878 0.694097 0.064878 0.1 -0.1 1 0 0
genrou     7350 "THOMPSONS 4 "   13.80 "1" : #9 mva=376.59 6.11 0.03 1.06 0.06 4.99 0 2.24 2.08 0.46 0.87 0.38 0.3 0.13 0.5 0 0 0
esst4b     7350 "THOMPSONS 4 "   13.80 "1" : #9 0 7.35 7.35 0.01667 1 -0.87 1 0 99 -99 0 4.33 0 0 0.13 0 11.63 999
ggov1      7350 "THOMPSONS 4 "   13.80 "1" : #9 mwcap=376.59 0.05 1 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.26 1.15 0.13 0.48 0 0 0 3 2.92 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7350 "THOMPSONS 4 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.501002 1 1 1 0.2 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7351 "THOMPSONS 5 "   13.80 "1" : #9 mva=376.59 3.13 0.05 1.09 0.05 3.51 0 1.45 1.44 0.32 0.74 0.19 0.15 0.05 0.34 0 0 0
esst4b     7351 "THOMPSONS 5 "   13.80 "1" : #9 0 3.86 3.86 0.01667 1 -0.87 1 0 99 -99 0 5.07 0 0 0.14 0 11.63 999
ggov1      7351 "THOMPSONS 5 "   13.80 "1" : #9 mwcap=376.59 0.04 1 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.27 1.23 0.19 0.28 0 0 0 3 1.13 0.38 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7351 "THOMPSONS 5 "   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.712251 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7352 "THOMPSONS 6 "   13.80 "1" : #9 mva=376.59 5.08 0.03 1.25 0.07 2.55 0 1.86 1.77 0.35 0.77 0.34 0.27 0.14 0.52 0 0 0
esst4b     7352 "THOMPSONS 6 "   13.80 "1" : #9 0 6.15 6.15 0.01667 1 -0.87 1 0 99 -99 0 5.76 0 0 0.15 0 11.63 999
ggov1      7352 "THOMPSONS 6 "   13.80 "1" : #9 mwcap=376.59 0.04 1 1 0.05 -0.05 2.1 0.36 0 1 1 0.15 0.34 1.18 0.15 0.24 0 0 0 3 1.95 0.65 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7352 "THOMPSONS 6 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.392157 1 1 0.5 0.1 1 5 3.6 0.765192 0.05885 0.765192 0.05885 0.1 -0.1 1 0 0
genrou     7353 "THOMPSONS 7 "   13.80 "1" : #9 mva=821.04 3.14 0.03 0.96 0.06 3.44 0 2.03 1.91 0.51 0.91 0.4 0.31 0.15 0.54 0 0 0
ggov1      7353 "THOMPSONS 7 "   13.80 "1" : #9 mwcap=821.04 0.04 1 1 0.05 -0.05 6.21 1.06 0 1 1 0.15 0.3 1.16 0.14 0.18 0 0 0 3 1.78 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7353 "THOMPSONS 7 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.290698 1 1 0 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7354 "THOMPSONS 8 "   13.80 "1" : #9 mva=821.04 5.2 0.05 0.65 0.05 3.93 0 2.05 1.93 0.39 0.81 0.24 0.19 0.09 0.42 0 0 0
esst4b     7354 "THOMPSONS 8 "   13.80 "1" : #9 0 5.7 5.7 0.01667 1 -0.87 1 0 99 -99 0 5.32 0 0 0.09 0 11.63 999
ggov1      7354 "THOMPSONS 8 "   13.80 "1" : #9 mwcap=752.62 0.04 1 1 0.05 -0.05 3.33 0.57 0 1 1 0.15 0.4 1.11 0.1 0.33 0 0 0 3 2.43 0.81 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7354 "THOMPSONS 8 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.254453 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7355 "THOMPSONS 9 "   13.80 "1" : #9 mva=821.04 6.52 0.05 0.73 0.04 3.19 0 2.14 2 0.25 0.68 0.14 0.11 0.06 0.36 0 0 0
esst4b     7355 "THOMPSONS 9 "   13.80 "1" : #9 0 7.42 7.42 0.01667 1 -0.87 1 0 99 -99 0 4.42 0 0 0.11 0 11.63 999
ggov1      7355 "THOMPSONS 9 "   13.80 "1" : #9 mwcap=821.04 0.05 1 1 0.05 -0.05 2.71 0.46 0 1 1 0.15 0.46 1.18 0.15 0.38 0 0 0 3 2.38 0.79 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7355 "THOMPSONS 9 "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.31348 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7356 "THOMPSONS 10"   13.80 "1" : #9 mva=821.04 5.25 0.03 0.45 0.05 2.74 0 2.4 2.21 0.68 1.07 0.59 0.47 0.16 0.56 0 0 0
esst4b     7356 "THOMPSONS 10"   13.80 "1" : #9 0 6.44 6.44 0.01667 1 -0.87 1 0 99 -99 0 6.92 0 0 0.08 0 11.63 999
ggov1      7356 "THOMPSONS 10"   13.80 "1" : #9 mwcap=821.04 0.04 1 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.35 1.1 0.09 0.2 0 0 0 3 2.58 0.86 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7356 "THOMPSONS 10"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.364964 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7357 "THOMPSONS 11"   13.80 "1" : #9 mva=19.56 5.93 0.04 1.26 0.07 3.14 0 2.47 2.26 0.26 0.69 0.15 0.12 0.05 0.34 0 0 0
esst4b     7357 "THOMPSONS 11"   13.80 "1" : #9 0 6.73 6.73 0.01667 1 -0.87 1 0 99 -99 0 5.67 0 0 0.08 0 11.63 999
ggov1      7357 "THOMPSONS 11"   13.80 "1" : #9 mwcap=19.56 0.03 1 1 0.05 -0.05 2.98 0.51 0 1 1 0.15 0.45 1.16 0.14 0.47 0 0 0 3 1.52 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7357 "THOMPSONS 11"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.318471 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7358 "THOMPSONS 12"   13.80 "1" : #9 mva=270.24 5.24 0.05 1.21 0.07 5 0 1.4 1.4 0.19 0.63 0.15 0.12 0.06 0.36 0 0 0
esst4b     7358 "THOMPSONS 12"   13.80 "1" : #9 0 7.25 7.25 0.01667 1 -0.87 1 0 99 -99 0 6.34 0 0 0.14 0 11.63 999
ggov1      7358 "THOMPSONS 12"   13.80 "1" : #9 mwcap=270.24 0.03 1 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.46 1.2 0.17 0.35 0 0 0 3 1.28 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7358 "THOMPSONS 12"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7359 "THOMPSONS 13"   13.80 "1" : #9 mva=270.24 4.77 0.02 0.59 0.05 3.9 0 2.07 1.94 0.21 0.64 0.15 0.12 0.06 0.36 0 0 0
esst4b     7359 "THOMPSONS 13"   13.80 "1" : #9 0 7.32 7.32 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.12 0 11.63 999
ggov1      7359 "THOMPSONS 13"   13.80 "1" : #9 mwcap=270.24 0.03 1 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.45 1.25 0.2 0.49 0 0 0 3 2.61 0.87 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7359 "THOMPSONS 13"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.25641 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7360 "THOMPSONS 14"   13.80 "1" : #9 mva=270.24 6.27 0.02 0.61 0.05 3.05 0 1.93 1.83 0.29 0.72 0.19 0.15 0.05 0.34 0 0 0
esst4b     7360 "THOMPSONS 14"   13.80 "1" : #9 0 7.41 7.41 0.01667 1 -0.87 1 0 99 -99 0 5.92 0 0 0.13 0 11.63 999
ggov1      7360 "THOMPSONS 14"   13.80 "1" : #9 mwcap=270.24 0.04 1 1 0.05 -0.05 4.93 0.84 0 1 1 0.15 0.29 1.23 0.19 0.27 0 0 0 3 1.93 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7360 "THOMPSONS 14"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.327869 1 1 0.5 0.1 1 5 2.4 0.693799 0.057046 0.693799 0.057046 0.1 -0.1 1 0 0
genrou     7361 "THOMPSONS 15"   13.80 "1" : #9 mva=123.24 4.41 0.03 0.78 0.08 3.91 0 1.7 1.64 0.22 0.65 0.14 0.11 0.1 0.44 0 0 0
esst4b     7361 "THOMPSONS 15"   13.80 "1" : #9 0 6.99 6.99 0.01667 1 -0.87 1 0 99 -99 0 5.73 0 0 0.11 0 11.63 999
ggov1      7361 "THOMPSONS 15"   13.80 "1" : #9 mwcap=123.24 0.05 1 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.4 1.15 0.13 0.23 0 0 0 3 2.91 0.97 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7361 "THOMPSONS 15"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.255754 1 1 0.5 0.1 1 5 3 0.691021 0.101823 0.691021 0.101823 0.1 -0.1 1 0 0
genrou     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mva=128.72 3.69 0.05 1.27 0.06 5 0 1.93 1.83 0.33 0.75 0.27 0.21 0.16 0.56 0 0 0
esst4b     7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 0 4.47 4.47 0.01667 1 -0.87 1 0 99 -99 0 5.15 0 0 0.09 0 11.63 999
ggov1      7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.47 1.1 0.09 0.28 0 0 0 3 1.58 0.53 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7369 "CHANNELVIEW 1 3"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0.5 0.1 1 5 9 0.366174 0.276703 0.366174 0.276703 0.1 -0.1 1 0 0
genrou     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mva=128.72 4.75 0.03 0.73 0.05 2.52 0 1.99 1.88 0.47 0.88 0.43 0.34 0.1 0.44 0 0 0
esst4b     7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 0 7.15 7.15 0.01667 1 -0.87 1 0 99 -99 0 6.97 0 0 0.15 0 11.63 999
ggov1      7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 1.26 0.22 0 1 1 0.15 0.23 1.23 0.19 0.47 0 0 0 3 2.06 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7370 "CHANNELVIEW 1 4"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.992064 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mva=128.72 4.92 0.04 0.93 0.07 3.8 0 1.58 1.55 0.31 0.73 0.22 0.17 0.09 0.42 0 0 0
esst4b     7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 0 6.39 6.39 0.01667 1 -0.87 1 0 99 -99 0 4.45 0 0 0.09 0 11.63 999
ggov1      7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 4.62 0.79 0 1 1 0.15 0.33 1.23 0.19 0.25 0 0 0 3 2.29 0.76 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7371 "CHANNELVIEW 1 5"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.657895 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mva=128.72 3.9 0.06 0.39 0.06 4.21 0 2.04 1.92 0.21 0.64 0.15 0.12 0.09 0.42 0 0 0
esst4b     7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 0 6.57 6.57 0.01667 1 -0.87 1 0 99 -99 0 4.89 0 0 0.12 0 11.63 999
ggov1      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 mwcap=128.72 0.03 1 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.37 1.2 0.17 0.35 0 0 0 3 2.39 0.8 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7372 "CHANNELVIEW 1 6"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.593824 1 1 0.5 0.1 1 5 9 0.454594 0.222883 0.454594 0.222883 0.1 -0.1 1 0 0
genrou     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mva=128.72 6.54 0.05 0.8 0.06 2.8 0 2.42 2.22 0.28 0.71 0.25 0.19 0.14 0.52 0 0 0
esst4b     7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 0 7.43 7.43 0.01667 1 -0.87 1 0 99 -99 0 4.41 0 0 0.12 0 11.63 999
ggov1      7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 mwcap=128.72 0.05 1 1 0.05 -0.05 3.18 0.54 0 1 1 0.15 0.27 1.09 0.08 0.17 0 0 0 3 1.69 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7373 "CHANNELVIEW 1 7"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.357143 1 1 0.5 0.1 1 5 9 0.131273 0.007566 0.131273 0.007566 0.1 -0.1 1 0 0
genrou     7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 mva=128.72 3.81 0.03 1.25 0.06 5 0 2.21 2.05 0.27 0.7 0.16 0.12 0.16 0.56 0 0 0
ggov1      7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 mwcap=128.72 0.04 1 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.21 1.16 0.14 0.25 0 0 0 3 2.84 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7374 "CHANNELVIEW 1 8"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.5 1 1 0 0.1 1 5 9 0.41483 0.244248 0.41483 0.244248 0.1 -0.1 1 0 0
genrou     7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 mva=220.39 5.74 0.04 0.94 0.05 4.03 0 2.49 2.28 0.59 0.99 0.4 0.31 0.09 0.42 0 0 0
esst4b     7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 0 6.73 6.73 0.01667 1 -0.87 1 0 99 -99 0 5.82 0 0 0.11 0 11.63 999
ggov1      7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 mwcap=220.392 0.04 1 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.27 1.1 0.09 0.27 0 0 0 3 1.41 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7375 "CHANNELVIEW 1 9"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.248139 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 mva=220.39 3.33 0.03 1.11 0.07 4.91 0 1.75 1.68 0.37 0.79 0.32 0.25 0.17 0.58 0 0 0
esst4b     7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 0 6.68 6.68 0.01667 1 -0.87 1 0 99 -99 0 5.81 0 0 0.07 0 11.63 999
ggov1      7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 mwcap=220.392 0.04 1 1 0.05 -0.05 3.05 0.52 0 1 1 0.15 0.4 1.15 0.13 0.3 0 0 0 3 2.74 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7376 "CHANNELVIEW 1 10"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.203666 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 mva=220.39 6.44 0.05 0.57 0.04 4.98 0 1.88 1.79 0.14 0.27 0.12 0.09 0.14 0.52 0 0 0
esst4b     7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 0 7.49 7.49 0.01667 1 -0.87 1 0 99 -99 0 5.77 0 0 0.14 0 11.63 999
ggov1      7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 mwcap=202.026 0.04 1 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.27 1.2 0.17 0.3 0 0 0 3 2.83 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7377 "CHANNELVIEW 1 11"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.200803 1 1 0.5 0.1 1 5 9 0.288099 0.079748 0.288099 0.079748 0.1 -0.1 1 0 0
genrou     7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 mva=220.39 3.81 0.04 1.06 0.07 3.95 0 1.82 1.74 0.27 0.7 0.14 0.11 0.06 0.36 0 0 0
esst4b     7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 0 6.1 6.1 0.01667 1 -0.87 1 0 99 -99 0 6.8 0 0 0.08 0 11.63 999
ggov1      7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 mwcap=220.392 0.03 1 1 0.05 -0.05 2.22 0.38 0 1 1 0.15 0.33 1.25 0.2 0.47 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7378 "CHANNELVIEW 1 12"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.632911 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 mva=220.39 4.6 0.03 1.23 0.06 3.4 0 2.44 2.24 0.48 0.89 0.4 0.31 0.06 0.36 0 0 0
esst4b     7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 0 6.16 6.16 0.01667 1 -0.87 1 0 99 -99 0 6.94 0 0 0.07 0 11.63 999
ggov1      7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 mwcap=220.392 0.03 1 1 0.05 -0.05 4.11 0.7 0 1 1 0.15 0.3 1.2 0.17 0.16 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7379 "CHANNELVIEW 1 13"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.294118 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7380 "FREEPORT 3 0"  115.00 "1" : #9 mva=1156.75 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     7380 "FREEPORT 3 0"  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.7 1.6 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7380 "FREEPORT 3 0"  115.00 "1" : #9 0 0.02 9 1.4 0 1.06 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7389 "WILLIS 1 0  "  500.00 "1" : #9 mva=651.36 3.17 0.03 1.38 0.06 3.93 0 2.11 1.97 0.37 0.79 0.26 0.2 0.16 0.56 0 0 0
esst4b     7389 "WILLIS 1 0  "  500.00 "1" : #9 0 5.75 5.75 0.01667 1 -0.87 1 0 99 -99 0 5.79 0 0 0.09 0 11.63 999
ggov1      7389 "WILLIS 1 0  "  500.00 "1" : #9 mwcap=597.08 0.04 1 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.2 1.14 0.12 0.21 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7389 "WILLIS 1 0  "  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.254453 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "1" : #9 mva=86.4 5.81 0.04 1.4 0.06 2.87 0 1.45 1.44 0.32 0.74 0.26 0.2 0.13 0.5 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "1" : #9 0 6.76 6.76 0.01667 1 -0.87 1 0 99 -99 0 5.11 0 0 0.15 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "1" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 4.09 0.7 0 1 1 0.15 0.25 1.09 0.08 0.12 0 0 0 3 2.98 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.348432 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "2" : #9 mva=86.4 6.15 0.05 0.83 0.07 5 0 2 1.89 0.41 0.82 0.28 0.22 0.07 0.38 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "2" : #9 0 6.81 6.81 0.01667 1 -0.87 1 0 99 -99 0 6.69 0 0 0.12 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "2" : #9 mwcap=86.4 0.05 1 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.28 1.11 0.1 0.28 0 0 0 3 1.69 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "3" : #9 mva=86.4 5.61 0.03 0.33 0.05 2.75 0 1.43 1.43 0.24 0.67 0.2 0.16 0.06 0.36 0 0 0
esst4b     7400 "HOUSTON 6 0 "  500.00 "3" : #9 0 6.15 6.15 0.01667 1 -0.87 1 0 99 -99 0 5.75 0 0 0.09 0 11.63 999
ggov1      7400 "HOUSTON 6 0 "  500.00 "3" : #9 mwcap=86.4 0.03 1 1 0.05 -0.05 4.53 0.77 0 1 1 0.15 0.23 1.19 0.16 0.11 0 0 0 3 1.87 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.363636 1 1 0.5 0.1 1 5 1.8 0.053547 0.008523 0.053547 0.008523 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "4" : #9 mva=86.4 3.67 0.04 0.47 0.04 3.75 0 1.9 1.8 0.26 0.69 0.16 0.12 0.09 0.42 0 0 0
ggov1      7400 "HOUSTON 6 0 "  500.00 "4" : #9 mwcap=86.4 0.04 1 1 0.05 -0.05 4.78 0.82 0 1 1 0.15 0.36 1.11 0.1 0.2 0 0 0 3 2.73 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "4" : #9 1 0 3 0 5 5 5 0 0 5 0.666667 1 1 1 0.2 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "5" : #9 mva=172.8 3.47 0.03 1.07 0.06 2.78 0 2.1 1.97 0.56 0.96 0.45 0.35 0.14 0.52 0 0 0
ggov1      7400 "HOUSTON 6 0 "  500.00 "5" : #9 mwcap=172.8 0.05 1 1 0.05 -0.05 1.57 0.27 0 1 1 0.15 0.46 1.2 0.17 0.26 0 0 0 3 2.81 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "5" : #9 1 0 3 0 5 5 5 0 0 5 0.899281 1 1 0 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7400 "HOUSTON 6 0 "  500.00 "6" : #9 mva=535.68 4.5 0.04 1.06 0.05 3.86 0 2.06 1.93 0.12 0.25 0.11 0.08 0.14 0.52 0 0 0
ggov1      7400 "HOUSTON 6 0 "  500.00 "6" : #9 mwcap=491.04 0.04 1 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.14 0.12 0.45 0 0 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7400 "HOUSTON 6 0 "  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.259067 1 1 0.5 0.1 1 5 1.8 0.618037 0.16394 0.618037 0.16394 0.1 -0.1 1 0 0
genrou     7406 "POINT COMFORT 1 0"  500.00 "1" : #9 mva=75.72 4.74 0.06 0.47 0.05 3.53 0 1.85 1.76 0.32 0.74 0.18 0.14 0.16 0.56 0 0 0
ggov1      7406 "POINT COMFORT 1 0"  500.00 "1" : #9 mwcap=75.72 0.04 1 1 0.05 -0.05 3.86 0.66 0 1 1 0.15 0.25 1.25 0.2 0.44 0 0 0 3 1.38 0.46 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7406 "POINT COMFORT 1 0"  500.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.708215 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7406 "POINT COMFORT 1 0"  500.00 "2" : #9 mva=372 3.49 0.05 1 0.08 3.08 0 1.49 1.47 0.38 0.8 0.34 0.27 0.13 0.5 0 0 0
esst4b     7406 "POINT COMFORT 1 0"  500.00 "2" : #9 0 6.96 6.96 0.01667 1 -0.87 1 0 99 -99 0 4.57 0 0 0.11 0 11.63 999
ggov1      7406 "POINT COMFORT 1 0"  500.00 "2" : #9 mwcap=372 0.05 1 1 0.05 -0.05 1.52 0.26 0 1 1 0.15 0.35 1.11 0.1 0.12 0 0 0 3 2.83 0.94 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7406 "POINT COMFORT 1 0"  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.324675 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     7413 "WHARTON 2 0 "  115.00 "1" : #9 mva=2176.74 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     7413 "WHARTON 2 0 "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.6 0.3 3 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     7413 "WHARTON 2 0 "  115.00 "1" : #9 0 0.02 4 2.4 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     7414 "VICTORIA 1 0"  500.00 "1" : #9 mva=122.88 4.08 0.05 0.42 0.05 5 0 2.49 2.28 0.19 0.63 0.16 0.12 0.13 0.5 0 0 0
ggov1      7414 "VICTORIA 1 0"  500.00 "1" : #9 mwcap=122.88 0.03 1 1 0.05 -0.05 8.2 1.4 0 1 1 0.15 0.22 1.22 0.18 0.38 0 0 0 3 2.18 0.73 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7414 "VICTORIA 1 0"  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7419 "LA PORTE 0  "  115.00 "1" : #9 mva=105.84 3.36 0.04 1.45 0.05 2.95 0 1.47 1.46 0.35 0.77 0.32 0.25 0.15 0.54 0 0 0
esst4b     7419 "LA PORTE 0  "  115.00 "1" : #9 0 5.34 5.34 0.01667 1 -0.87 1 0 99 -99 0 6.5 0 0 0.15 0 11.63 999
ggov1      7419 "LA PORTE 0  "  115.00 "1" : #9 mwcap=105.84 0.03 1 1 0.05 -0.05 3.34 0.57 0 1 1 0.15 0.36 1.23 0.19 0.39 0 0 0 3 2.03 0.68 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7419 "LA PORTE 0  "  115.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.338983 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7419 "LA PORTE 0  "  115.00 "2" : #9 mva=105.84 6.56 0.03 0.6 0.06 3.64 0 2.25 2.09 0.21 0.64 0.19 0.15 0.07 0.38 0 0 0
ggov1      7419 "LA PORTE 0  "  115.00 "2" : #9 mwcap=105.84 0.04 1 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.26 1.1 0.09 0.38 0 0 0 3 2.98 0.99 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7419 "LA PORTE 0  "  115.00 "2" : #9 1 0 3 0 4 4 4 0 0 4 0.549451 1 1 0.5 0.1 1 5 9 0.055351 0.007333 0.055351 0.007333 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "1" : #9 mva=8.16 3.78 0.03 0.86 0.05 3.59 0 1.56 1.53 0.34 0.76 0.23 0.18 0.11 0.46 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "1" : #9 0 6.2 6.2 0.01667 1 -0.87 1 0 99 -99 0 6.14 0 0 0.13 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "1" : #9 mwcap=8.16 0.05 1 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.34 1.16 0.14 0.3 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.278552 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "10" : #9 mva=206.64 5.52 0.05 0.82 0.06 3.96 0 1.71 1.65 0.13 0.32 0.11 0.08 0.18 0.6 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "10" : #9 0 5.92 5.92 0.01667 1 -0.87 1 0 99 -99 0 6.89 0 0 0.09 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "10" : #9 mwcap=206.64 0.03 1 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.35 1.16 0.14 0.15 0 0 0 3 2.49 0.83 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.252525 1 1 0.5 0.1 1 5 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "11" : #9 mva=206.64 5.65 0.02 1.21 0.06 4.41 0 2.08 1.95 0.19 0.63 0.14 0.11 0.18 0.6 0 0 0
ggov1      7422 "ALVIN 0     "  500.00 "11" : #9 mwcap=189.42 0.04 1 1 0.05 -0.05 2.43 0.42 0 1 1 0.15 0.4 1.11 0.1 0.35 0 0 0 3 1.44 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "11" : #9 1 0 3 0 2 2 2 0 0 2 0.226757 1 1 0 0.1 1 5 9 0.463144 0.218768 0.463144 0.218768 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "2" : #9 mva=135 6.06 0.03 0.91 0.05 4.8 0 1.87 1.78 0.14 0.45 0.13 0.1 0.07 0.38 0 0 0
ggov1      7422 "ALVIN 0     "  500.00 "2" : #9 mwcap=135 0.04 1 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.44 1.12 0.11 0.12 0 0 0 3 1.85 0.62 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.208333 1 1 0.5 0.1 1 5 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "3" : #9 mva=135 5.38 0.02 0.97 0.06 5 0 2.1 1.97 0.33 0.75 0.27 0.21 0.08 0.4 0 0 0
ggov1      7422 "ALVIN 0     "  500.00 "3" : #9 mwcap=135 0.04 1 1 0.05 -0.05 4.16 0.71 0 1 1 0.15 0.39 1.18 0.15 0.24 0 0 0 3 1.17 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "4" : #9 mva=135 4.82 0.03 0.61 0.07 5 0 2.16 2.01 0.22 0.65 0.21 0.16 0.09 0.42 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "4" : #9 0 6.35 6.35 0.01667 1 -0.87 1 0 99 -99 0 4.49 0 0 0.14 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "4" : #9 mwcap=135 0.04 1 1 0.05 -0.05 5.89 1.01 0 1 1 0.15 0.44 1.19 0.16 0.33 0 0 0 3 2.71 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "4" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.114535 0.005399 0.114535 0.005399 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "5" : #9 mva=135 5.86 0.03 0.44 0.06 5 0 2.24 2.08 0.19 0.63 0.15 0.12 0.13 0.5 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "5" : #9 0 6.83 6.83 0.01667 1 -0.87 1 0 99 -99 0 4.59 0 0 0.15 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "5" : #9 mwcap=135 0.04 1 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.39 1.11 0.1 0.29 0 0 0 3 1.63 0.54 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.077008 0.005338 0.077008 0.005338 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "6" : #9 mva=229.32 3.14 0.05 0.99 0.08 3.92 0 2.08 1.95 0.53 0.93 0.43 0.34 0.06 0.36 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "6" : #9 0 6.13 6.13 0.01667 1 -0.87 1 0 99 -99 0 4.95 0 0 0.09 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "6" : #9 mwcap=229.32 0.04 1 1 0.05 -0.05 2.6 0.44 0 1 1 0.15 0.48 1.11 0.1 0.38 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.255102 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "7" : #9 mva=206.64 3.95 0.04 0.86 0.05 3.47 0 1.94 1.84 0.35 0.77 0.2 0.16 0.17 0.58 0 0 0
ggov1      7422 "ALVIN 0     "  500.00 "7" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 3.72 0.64 0 1 1 0.15 0.43 1.16 0.14 0.39 0 0 0 3 1.16 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "7" : #9 1 0 3 0 2 2 2 0 0 2 0.288184 1 1 1 0.2 1 5 9 0.366174 0.276703 0.366174 0.276703 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "8" : #9 mva=206.64 3.2 0.04 0.74 0.05 4.41 0 2.43 2.23 0.58 0.98 0.38 0.3 0.15 0.54 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "8" : #9 0 4.99 4.99 0.01667 1 -0.87 1 0 99 -99 0 4.63 0 0 0.11 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "8" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.48 1.09 0.08 0.23 0 0 0 3 1.45 0.48 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "8" : #9 1 0 3 0 2 2 2 0 0 2 0.226757 1 1 0 0.1 1 5 9 0.02303 0.017403 0.02303 0.017403 0.1 -0.1 1 0 0
genrou     7422 "ALVIN 0     "  500.00 "9" : #9 mva=206.64 4.6 0.04 1.27 0.06 3.66 0 1.97 1.86 0.28 0.71 0.2 0.16 0.1 0.44 0 0 0
esst4b     7422 "ALVIN 0     "  500.00 "9" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 6.96 0 0 0.13 0 11.63 999
ggov1      7422 "ALVIN 0     "  500.00 "9" : #9 mwcap=206.64 0.04 1 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.21 1.23 0.19 0.22 0 0 0 3 2.72 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7422 "ALVIN 0     "  500.00 "9" : #9 1 0 3 0 2 2 2 0 0 2 0.273224 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "1" : #9 mva=120.62 4.1 0.06 0.85 0.08 4.04 0 2.05 1.93 0.24 0.67 0.17 0.13 0.08 0.4 0 0 0
ggov1      7428 "FREEPORT 2 0"  500.00 "1" : #9 mwcap=110.572 0.03 1 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.38 1.22 0.18 0.31 0 0 0 3 1.76 0.59 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.247525 1 1 0.5 0.1 1 5 1.8 0.119928 0.093872 0.119928 0.093872 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "10" : #9 mva=156 3.33 0.03 0.69 0.04 3.56 0 2.04 1.92 0.18 0.62 0.13 0.1 0.15 0.54 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "10" : #9 0 6.77 6.77 0.01667 1 -0.87 1 0 99 -99 0 6.2 0 0 0.11 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "10" : #9 mwcap=156 0.03 1 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.37 1.25 0.2 0.12 0 0 0 3 1.56 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 3 6 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "10" : #9 1 0 3 0 2 2 2 0 0 2 0.280899 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "11" : #9 mva=156 6.53 0.02 1.33 0.07 3.97 0 1.64 1.59 0.19 0.63 0.13 0.1 0.06 0.36 0 0 0
ggov1      7428 "FREEPORT 2 0"  500.00 "11" : #9 mwcap=156 0.04 1 1 0.05 -0.05 7.33 1.25 0 1 1 0.15 0.4 1.1 0.09 0.16 0 0 0 3 2.09 0.7 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "11" : #9 1 0 3 0 2 2 2 0 0 2 0.251889 1 1 0.5 0.1 1 5 1.8 0.179623 0.013351 0.179623 0.013351 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "2" : #9 mva=120.62 5.36 0.03 0.43 0.07 4.55 0 2.26 2.1 0.63 1.02 0.49 0.39 0.07 0.38 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "2" : #9 0 7.45 7.45 0.01667 1 -0.87 1 0 99 -99 0 6.31 0 0 0.14 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "2" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.27 1.14 0.12 0.16 0 0 0 3 1.55 0.52 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "2" : #9 1 0 3 0 5 5 5 0 0 5 0.549451 1 1 0 0.1 1 5 1.8 0.029129 0.013759 0.029129 0.013759 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "3" : #9 mva=120.62 4.37 0.04 1.17 0.08 5 0 1.71 1.65 0.24 0.67 0.21 0.16 0.1 0.44 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "3" : #9 0 5.06 5.06 0.01667 1 -0.87 1 0 99 -99 0 6.02 0 0 0.09 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "3" : #9 mwcap=120.62 0.05 1 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.28 1.23 0.19 0.38 0 0 0 3 2.46 0.82 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "3" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.140398 0.006074 0.140398 0.006074 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "4" : #9 mva=120.62 5.97 0.05 0.78 0.06 5 0 2.36 2.18 0.47 0.88 0.41 0.32 0.14 0.52 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "4" : #9 0 7.38 7.38 0.01667 1 -0.87 1 0 99 -99 0 5.08 0 0 0.14 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "4" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 4.41 0.75 0 1 1 0.15 0.47 1.19 0.16 0.27 0 0 0 3 2.71 0.9 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "4" : #9 1 0 3 0 4 4 4 0 0 4 0.4 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "5" : #9 mva=120.62 4.25 0.05 1.39 0.05 3.15 0 2.07 1.94 0.17 0.61 0.14 0.11 0.15 0.54 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "5" : #9 0 5.69 5.69 0.01667 1 -0.87 1 0 99 -99 0 5.42 0 0 0.11 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "5" : #9 mwcap=120.62 0.05 1 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.38 1.12 0.11 0.12 0 0 0 3 1.3 0.43 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "5" : #9 1 0 3 0 2 2 2 0 0 2 0.31746 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "6" : #9 mva=120.62 5.6 0.04 0.5 0.07 5 0 1.52 1.5 0.37 0.79 0.21 0.16 0.08 0.4 0 0 0
ggov1      7428 "FREEPORT 2 0"  500.00 "6" : #9 mwcap=120.62 0.04 1 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.29 1.22 0.18 0.14 0 0 0 3 2.74 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "6" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "7" : #9 mva=90 3.85 0.04 1.36 0.07 4.93 0 1.91 1.81 0.43 0.84 0.33 0.26 0.11 0.46 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "7" : #9 0 5.08 5.08 0.01667 1 -0.87 1 0 99 -99 0 4.82 0 0 0.11 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "7" : #9 mwcap=90 0.04 1 1 0.05 -0.05 5.7 0.97 0 1 1 0.15 0.26 1.16 0.14 0.28 0 0 0 3 1.68 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "7" : #9 1 0 3 0 5 5 5 0 0 5 0.507099 1 1 0.5 0.1 1 5 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "8" : #9 mva=97.2 5.32 0.04 0.8 0.06 4.49 0 1.95 1.84 0.51 0.91 0.34 0.27 0.14 0.52 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "8" : #9 0 5.86 5.86 0.01667 1 -0.87 1 0 99 -99 0 6.46 0 0 0.11 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "8" : #9 mwcap=97.2 0.05 1 1 0.05 -0.05 8.12 1.39 0 1 1 0.15 0.21 1.23 0.19 0.31 0 0 0 3 1.84 0.61 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "8" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 1.8 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     7428 "FREEPORT 2 0"  500.00 "9" : #9 mva=14.04 3.26 0.05 0.31 0.06 3.03 0 1.97 1.86 0.24 0.67 0.22 0.17 0.06 0.36 0 0 0
esst4b     7428 "FREEPORT 2 0"  500.00 "9" : #9 0 7.5 7.5 0.01667 1 -0.87 1 0 99 -99 0 5.98 0 0 0.1 0 11.63 999
ggov1      7428 "FREEPORT 2 0"  500.00 "9" : #9 mwcap=14.04 0.04 1 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.15 0.13 0.19 0 0 0 3 1.54 0.51 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      7428 "FREEPORT 2 0"  500.00 "9" : #9 1 0 3 0 5 5 5 0 0 5 0.825083 1 1 0.5 0.1 1 5 1.8 0.041596 0.011272 0.041596 0.011272 0.1 -0.1 1 0 0
regc_a     8012 "ANDERSON 0  "  115.00 "1" : #9 mva=207.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.02 0.02 0 0 0
reec_a     8012 "ANDERSON 0  "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.9 1.9 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     8012 "ANDERSON 0  "  115.00 "1" : #9 0 0.02 18 4.2 0 1.03 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     8024 "LUFKIN 1 1  "   13.80 "1" : #9 mva=52.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     8024 "LUFKIN 1 1  "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.6 1.4 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     8024 "LUFKIN 1 1  "   13.80 "1" : #9 0 0.02 14 1.6 0 1.2 1 0.7 0 0 1 1 1 -1 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     8033 "SHIRO 3     "   13.80 "1" : #9 mva=281.91 5.97 0.02 0.58 0.04 3.1 0 1.84 1.76 0.49 0.9 0.35 0.27 0.12 0.48 0 0 0
esst4b     8033 "SHIRO 3     "   13.80 "1" : #9 0 6.96 6.96 0.01667 1 -0.87 1 0 99 -99 0 6.96 0 0 0.14 0 11.63 999
ggov1      8033 "SHIRO 3     "   13.80 "1" : #9 mwcap=281.91 0.03 1 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.32 1.14 0.12 0.17 0 0 0 3 2.08 0.69 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8033 "SHIRO 3     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8034 "SHIRO 4     "   13.80 "1" : #9 mva=281.91 4.75 0.05 0.74 0.05 4.43 0 1.86 1.77 0.44 0.85 0.26 0.2 0.06 0.36 0 0 0
esst4b     8034 "SHIRO 4     "   13.80 "1" : #9 0 6.65 6.65 0.01667 1 -0.87 1 0 99 -99 0 5.69 0 0 0.08 0 11.63 999
ggov1      8034 "SHIRO 4     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 6.91 1.18 0 1 1 0.15 0.34 1.23 0.19 0.16 0 0 0 3 2.72 0.91 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8034 "SHIRO 4     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8035 "SHIRO 5     "   13.80 "1" : #9 mva=281.91 3.28 0.03 1.45 0.07 4.97 0 2.23 2.07 0.28 0.71 0.26 0.2 0.08 0.4 0 0 0
esst4b     8035 "SHIRO 5     "   13.80 "1" : #9 0 5.06 5.06 0.01667 1 -0.87 1 0 99 -99 0 4.82 0 0 0.13 0 11.63 999
ggov1      8035 "SHIRO 5     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.49 1.15 0.13 0.17 0 0 0 3 1.07 0.36 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      8035 "SHIRO 5     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8036 "SHIRO 6     "   13.80 "1" : #9 mva=281.91 3.38 0.06 0.55 0.06 3.48 0 2.47 2.26 0.44 0.85 0.3 0.23 0.06 0.36 0 0 0
esst4b     8036 "SHIRO 6     "   13.80 "1" : #9 0 5.78 5.78 0.01667 1 -0.87 1 0 99 -99 0 6.39 0 0 0.11 0 11.63 999
ggov1      8036 "SHIRO 6     "   13.80 "1" : #9 mwcap=281.91 0.04 1 1 0.05 -0.05 8.47 1.45 0 1 1 0.15 0.22 1.09 0.08 0.16 0 0 0 3 2.13 0.71 1 0 1 -1 0 0 0.01 10 0.1 0 3 5 99 -99
pss2a      8036 "SHIRO 6     "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mva=207.2 3.12 0.02 0.45 0.04 3.85 0 1.43 1.43 0.31 0.73 0.28 0.22 0.11 0.46 0 0 0
esst4b     8046 "FAIRFIELD 1 3"   18.00 "1" : #9 0 6.32 6.32 0.01667 1 -0.87 1 0 99 -99 0 4.31 0 0 0.12 0 11.63 999
ggov1      8046 "FAIRFIELD 1 3"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.35 1.16 0.14 0.31 0 0 0 3 1.89 0.63 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8046 "FAIRFIELD 1 3"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.649351 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mva=207.2 3.6 0.06 1.44 0.07 3.19 0 2.09 1.96 0.28 0.71 0.15 0.12 0.1 0.44 0 0 0
esst4b     8047 "FAIRFIELD 1 4"   18.00 "1" : #9 0 5.23 5.23 0.01667 1 -0.87 1 0 99 -99 0 6.83 0 0 0.11 0 11.63 999
ggov1      8047 "FAIRFIELD 1 4"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 1.67 0.29 0 1 1 0.15 0.42 1.2 0.17 0.47 0 0 0 3 2.24 0.75 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      8047 "FAIRFIELD 1 4"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mva=207.2 3.67 0.05 0.36 0.05 3.03 0 2.32 2.14 0.59 0.99 0.41 0.32 0.18 0.6 0 0 0
ggov1      8048 "FAIRFIELD 1 5"   18.00 "1" : #9 mwcap=207.2 0.03 1 1 0.05 -0.05 1.38 0.24 0 1 1 0.15 0.27 1.25 0.2 0.35 0 0 0 3 1.16 0.39 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8048 "FAIRFIELD 1 5"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.825083 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mva=207.2 6.59 0.05 1.29 0.06 4.2 0 2.46 2.26 0.44 0.85 0.37 0.29 0.13 0.5 0 0 0
ggov1      8049 "FAIRFIELD 1 6"   18.00 "1" : #9 mwcap=189.937 0.04 1 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.2 1.22 0.18 0.34 0 0 0 3 2.86 0.95 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8049 "FAIRFIELD 1 6"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.238095 1 1 0.5 0.1 1 5 9 0.394189 0.023603 0.394189 0.023603 0.1 -0.1 1 0 0
genrou     8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mva=207.2 6.59 0.04 1.42 0.07 3.38 0 1.5 1.48 0.19 0.63 0.15 0.12 0.11 0.46 0 0 0
ggov1      8050 "FAIRFIELD 1 7"   18.00 "1" : #9 mwcap=207.2 0.04 1 1 0.05 -0.05 5.84 1 0 1 1 0.15 0.24 1.23 0.19 0.17 0 0 0 3 1.72 0.57 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      8050 "FAIRFIELD 1 7"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mva=207.2 5.42 0.05 0.38 0.06 4.69 0 2.01 1.89 0.39 0.81 0.31 0.24 0.18 0.6 0 0 0
esst4b     8051 "FAIRFIELD 1 8"   18.00 "1" : #9 0 7.36 7.36 0.01667 1 -0.87 1 0 99 -99 0 6.7 0 0 0.07 0 11.63 999
ggov1      8051 "FAIRFIELD 1 8"   18.00 "1" : #9 mwcap=207.2 0.05 1 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.47 1.11 0.1 0.19 0 0 0 3 1.91 0.64 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8051 "FAIRFIELD 1 8"   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 mva=712.08 6.01 0.03 0.87 0.05 3.55 0 1.51 1.49 0.18 0.62 0.13 0.1 0.05 0.34 0 0 0
esst4b     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 0 7.37 7.37 0.01667 1 -0.87 1 0 99 -99 0 4.69 0 0 0.14 0 11.63 999
ieeeg1     8060 "FAIRFIELD 2 3"   13.80 "1" : #9 22 1 1 0.16 1 -10 1 0 0.13 0.36 0 3.37 0.38 0 0.47 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8060 "FAIRFIELD 2 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 mva=712.08 6.6 0.03 0.37 0.07 4 0 2.34 2.16 0.44 0.85 0.39 0.31 0.16 0.56 0 0 0
ieeet1     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 0 153.07 0.03 1 -1 0 0.73 0.06 0.99 0 2.82 3.09 0.07 0.31 0
ieeeg1     8061 "FAIRFIELD 2 4"   13.80 "1" : #9 23 1 1 0.12 1 -10 1 0 0.1 0.39 0 3.44 0.33 0 0.06 0.28 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8061 "FAIRFIELD 2 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
regc_a     8066 "DIKE 0      "  115.00 "1" : #9 mva=1011.28 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     8066 "DIKE 0      "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.3 1.8 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     8066 "DIKE 0      "  115.00 "1" : #9 0 0.02 6 4.1 0 1.98 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     8070 "JEWETT 1 3  "   13.80 "1" : #9 mva=1109.88 3.15 0.03 1.02 0.07 2.5 0 2.46 2.26 0.56 0.96 0.44 0.35 0.06 0.36 0 0 0
esst4b     8070 "JEWETT 1 3  "   13.80 "1" : #9 0 2.54 2.54 0.01667 1 -0.87 1 0 99 -99 0 6.29 0 0 0.1 0 11.63 999
ieeeg1     8070 "JEWETT 1 3  "   13.80 "1" : #9 24 1 1 0.17 1 -10 1 0 0.16 0.34 0 4.68 0.3 0 0.16 0.36 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8070 "JEWETT 1 3  "   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8071 "JEWETT 1 4  "   13.80 "1" : #9 mva=1109.88 6.11 0.04 0.32 0.07 2.18 0 2.07 1.94 0.54 0.94 0.34 0.27 0.1 0.44 0 0 0
esst4b     8071 "JEWETT 1 4  "   13.80 "1" : #9 0 7.01 7.01 0.01667 1 -0.87 1 0 99 -99 0 5.33 0 0 0.11 0 11.63 999
ieeeg1     8071 "JEWETT 1 4  "   13.80 "1" : #9 20 1 1 0.11 1 -10 1 0 0.23 0.36 0 4.25 0.39 0 0.21 0.25 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8071 "JEWETT 1 4  "   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.458716 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mva=281.88 6.24 0.05 0.96 0.06 5 0 1.49 1.47 0.17 0.61 0.13 0.1 0.14 0.52 0 0 0
ggov1      8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 mwcap=281.88 0.04 1 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.45 1.18 0.15 0.4 0 0 0 3 2.68 0.89 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8077 "MT. ENTERPRISE 3"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.2 1 1 0.5 0.1 1 5 9 0.407645 0.110468 0.407645 0.110468 0.1 -0.1 1 0 0
genrou     8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mva=281.88 5.35 0.05 1.35 0.05 2.26 0 2.23 2.07 0.42 0.83 0.26 0.2 0.14 0.52 0 0 0
ggov1      8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 mwcap=281.88 0.05 1 1 0.05 -0.05 2.66 0.45 0 1 1 0.15 0.27 1.15 0.13 0.13 0 0 0 3 1.8 0.6 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
pss2a      8078 "MT. ENTERPRISE 4"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.442478 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mva=281.88 4.93 0.04 0.55 0.04 2.42 0 1.74 1.68 0.29 0.72 0.2 0.16 0.09 0.42 0 0 0
esst4b     8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 0 6.15 6.15 0.01667 1 -0.87 1 0 99 -99 0 4.57 0 0 0.09 0 11.63 999
ggov1      8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 mwcap=258.39 0.05 1 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.29 1.09 0.08 0.41 0 0 0 3 2.79 0.93 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      8079 "MT. ENTERPRISE 5"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.413223 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mva=281.88 3.59 0.02 0.46 0.08 4.98 0 2.45 2.25 0.54 0.94 0.48 0.38 0.09 0.42 0 0 0
esst4b     8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 0 6.14 6.14 0.01667 1 -0.87 1 0 99 -99 0 5.43 0 0 0.13 0 11.63 999
ggov1      8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 mwcap=258.39 0.04 1 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.44 1.23 0.19 0.16 0 0 0 3 1.69 0.56 1 0 1 -1 0 0 0.01 10 0.1 0 5 5 99 -99
pss2a      8080 "MT. ENTERPRISE 6"   13.80 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.200803 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8087 "FRANKLIN 5  "   18.00 "1" : #9 mva=1077.24 4.78 0.06 1 0.07 4 0 1.62 1.58 0.17 0.61 0.13 0.1 0.07 0.38 0 0 0
esst4b     8087 "FRANKLIN 5  "   18.00 "1" : #9 0 6.91 6.91 0.01667 1 -0.87 1 0 99 -99 0 5.75 0 0 0.13 0 11.63 999
ieeeg1     8087 "FRANKLIN 5  "   18.00 "1" : #9 21 1 1 0.22 1 -10 1 0 0.05 0.4 0 2.72 0.27 0 0.14 0.33 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8087 "FRANKLIN 5  "   18.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8088 "FRANKLIN 6  "   18.00 "1" : #9 mva=1077.24 3.83 0.06 1.3 0.06 2.96 0 1.5 1.48 0.26 0.69 0.14 0.11 0.07 0.38 0 0 0
ieeeg1     8088 "FRANKLIN 6  "   18.00 "1" : #9 23 1 1 0.11 1 -10 1 0 0.11 0.3 0 4.55 0.31 0 0.28 0.39 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8088 "FRANKLIN 6  "   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.337838 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
regc_a     8091 "WORTHAM 0   "  115.00 "1" : #9 mva=374 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 21.1 0 0.02 99 -99 1 0 1.3 0.04 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
wtgt_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 6.59 0.92 1.08 0.49 1
wtgp_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 30 121 11.14 1.87 0.28 0.3 27 0 10 -10
wtgq_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 1.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 1
wtga_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 0.007 0
repc_a     8091 "WORTHAM 0   "  115.00 "1" : #9 0 0.02 12 1.8 0 1.04 1 0.7 0 0 1 1 1 -1 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 0
regc_a     8099 "CUSHING 1 2 "   13.80 "1" : #9 mva=136.8 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.01 0.02 0 0 0
reec_a     8099 "CUSHING 1 2 "   13.80 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 0.6 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a     8099 "CUSHING 1 2 "   13.80 "1" : #9 0 0.02 14 2.5 0 1.33 1 0.7 0 0 1 1 1 -1 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 0
genrou     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 mva=12 3.38 0.04 1.31 0.05 5 0 1.94 1.84 0.44 0.85 0.29 0.23 0.18 0.6 0 0 0
esst4b     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 0 3.21 3.21 0.01667 1 -0.87 1 0 99 -99 0 5.5 0 0 0.08 0 11.63 999
ieeeg1     8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 16 1 1 0.1 1 -10 1 0 0.21 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8115 "JACKSONVILLE 1 3"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 mva=422.04 5.16 0.06 0.81 0.07 5 0 2.4 2.21 0.57 0.97 0.46 0.36 0.16 0.56 0 0 0
ieeeg1     8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 23 1 1 0.18 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8116 "JACKSONVILLE 1 4"   13.80 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 mva=422.04 4.76 0.05 1.03 0.05 4.84 0 1.83 1.75 0.45 0.86 0.35 0.27 0.05 0.34 0 0 0
ieeeg1     8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 22 1 1 0.29 1 -10 1 0 0.12 0.36 0 4.29 0.38 0 0.1 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8117 "JACKSONVILLE 1 5"   13.80 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.516529 1 1 0.5 0.1 1 5 9 0.333098 0.135191 0.333098 0.135191 0.1 -0.1 1 0 0
genrou     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 mva=792 4.61 0.02 1.13 0.06 3.37 0 2.24 2.08 0.51 0.91 0.39 0.31 0.1 0.44 0 0 0
esst4b     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 0 4.66 4.66 0.01667 1 -0.87 1 0 99 -99 0 5.54 0 0 0.12 0 11.63 999
ieeeg1     8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 22 1 1 0.24 1 -10 1 0 0.25 0.37 0 4.31 0.37 0 0.6 0.26 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8129 "MOUNT PLEASANT 1 3"   18.00 "1" : #9 1 0 3 0 5 5 5 0 0 5 0.74184 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 mva=792 4.68 0.03 0.46 0.05 3.95 0 1.69 1.64 0.32 0.74 0.26 0.2 0.06 0.36 0 0 0
ieeeg1     8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 24 1 1 0.13 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8130 "MOUNT PLEASANT 1 4"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.253165 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 mva=792 5.47 0.06 1.02 0.07 2.5 0 2.45 2.25 0.41 0.82 0.3 0.23 0.13 0.5 0 0 0
ieeet1     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 0 86.32 0.06 1 -1 0 0.66 0.08 0.96 0 1.95 2.78 0.04 0.26 0
ieeeg1     8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 20 1 1 0.11 1 -10 1 0 0.18 0.4 0 2.66 0.31 0 0.25 0.29 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8131 "MOUNT PLEASANT 1 5"   18.00 "1" : #9 1 0 3 0 2 2 2 0 0 2 0.4 1 1 0.5 0.1 1 5 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 1 0 0
genrou     8147 "TRINIDAD 1 0"  230.00 "1" : #9 mva=4.8 4.11 0.03 1.48 0.04 3.96 0 2.15 2.01 0.25 0.68 0.22 0.17 0.05 0.34 0 0 0
ieeeg1     8147 "TRINIDAD 1 0"  230.00 "1" : #9 16 1 1 0.23 1 -10 1 0 0.07 0.36 0 4.82 0.33 0 0.48 0.31 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8147 "TRINIDAD 1 0"  230.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8147 "TRINIDAD 1 0"  230.00 "2" : #9 mva=287.16 6.5 0.03 1 0.04 4.99 0 1.71 1.65 0.13 0.47 0.12 0.09 0.17 0.58 0 0 0
ieeeg1     8147 "TRINIDAD 1 0"  230.00 "2" : #9 13 1 1 0.15 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8147 "TRINIDAD 1 0"  230.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8152 "BRYAN 2 0   "  115.00 "1" : #9 mva=26.4 3.61 0.05 1.5 0.07 2.68 0 1.74 1.68 0.45 0.86 0.31 0.24 0.11 0.46 0 0 0
ggov1      8152 "BRYAN 2 0   "  115.00 "1" : #9 mwcap=26.4 0.04 1 1 0.05 -0.05 2.4 0.41 0 1 1 0.15 0.39 1.25 0.2 0.41 0 0 0 3 1.75 0.58 1 0 1 -1 0 0 0.01 10 0.1 0 1 1 99 -99
pss2a      8152 "BRYAN 2 0   "  115.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8155 "BREMOND 0   "  500.00 "1" : #9 mva=209.52 5.62 0.03 0.4 0.08 3.41 0 2.38 2.19 0.43 0.84 0.34 0.27 0.17 0.58 0 0 0
ieeeg1     8155 "BREMOND 0   "  500.00 "1" : #9 22 1 1 0.13 1 -10 1 0 0.1 0.35 0 3.21 0.3 0 0.05 0.35 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8155 "BREMOND 0   "  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8155 "BREMOND 0   "  500.00 "2" : #9 mva=209.52 4.26 0.04 1.2 0.05 3.9 0 2.06 1.93 0.32 0.74 0.28 0.22 0.15 0.54 0 0 0
ieeeg1     8155 "BREMOND 0   "  500.00 "2" : #9 26 1 1 0.23 1 -10 1 0 0.12 0.37 0 3.32 0.38 0 0.14 0.25 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
pss2a      8155 "BREMOND 0   "  500.00 "2" : #9 1 0 3 0 2 2 2 0 0 2 0.25641 1 1 0 0.1 1 5 9 0.098392 0.004638 0.098392 0.004638 0.1 -0.1 1 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "1" : #9 mva=126 4.5 0.03 1.31 0.05 2.68 0 2.25 2.09 0.34 0.76 0.32 0.25 0.18 0.6 0 0 0
esst4b     8158 "BRYAN 1 0   "  500.00 "1" : #9 0 4.84 4.84 0.01667 1 -0.87 1 0 99 -99 0 6.56 0 0 0.09 0 11.63 999
ggov1      8158 "BRYAN 1 0   "  500.00 "1" : #9 mwcap=126 0.05 1 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.27 1.12 0.11 0.14 0 0 0 3 1.41 0.47 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8158 "BRYAN 1 0   "  500.00 "1" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
genrou     8158 "BRYAN 1 0   "  500.00 "2" : #9 mva=117.84 5.42 0.02 0.96 0.05 3.8 0 1.74 1.68 0.17 0.61 0.13 0.1 0.17 0.58 0 0 0
esst4b     8158 "BRYAN 1 0   "  500.00 "2" : #9 0 6.78 6.78 0.01667 1 -0.87 1 0 99 -99 0 5.28 0 0 0.08 0 11.63 999
ggov1      8158 "BRYAN 1 0   "  500.00 "2" : #9 mwcap=117.84 0.04 1 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.35 1.18 0.15 0.12 0 0 0 3 2.34 0.78 1 0 1 -1 0 0 0.01 10 0.1 0 2 4 99 -99
pss2a      8158 "BRYAN 1 0   "  500.00 "2" : #9 1 0 3 0 10 10 10 0 0 10 1.47 1 1 0.5 0.1 1 5 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 1 0 0
#-----------------------------------------------------------------------------------------
# list of out of service models
#-----------------------------------------------------------------------------------------
list of out of service models
wtgp_a     1004 "O DONNELL 1 1"  230.00 "1" : 0
wtgq_a     1004 "O DONNELL 1 1"  230.00 "1" : 0
wtga_a     1004 "O DONNELL 1 1"  230.00 "1" : 0
wtgp_a     1006 "BIG SPRING 5 1"   13.80 "1" : 0
wtgq_a     1006 "BIG SPRING 5 1"   13.80 "1" : 0
wtga_a     1006 "BIG SPRING 5 1"   13.80 "1" : 0
wtgp_a     1016 "GARDEN CITY 0"  115.00 "1" : 0
wtgq_a     1016 "GARDEN CITY 0"  115.00 "1" : 0
wtga_a     1016 "GARDEN CITY 0"  115.00 "1" : 0
wtgp_a     1016 "GARDEN CITY 0"  115.00 "2" : 0
wtgq_a     1016 "GARDEN CITY 0"  115.00 "2" : 0
wtga_a     1016 "GARDEN CITY 0"  115.00 "2" : 0
wtgp_a     1021 "BIG SPRING 1 1"   13.80 "1" : 0
wtgq_a     1021 "BIG SPRING 1 1"   13.80 "1" : 0
wtga_a     1021 "BIG SPRING 1 1"   13.80 "1" : 0
wtgp_a     1027 "MIDLAND 2 0 "  115.00 "1" : 0
wtgq_a     1027 "MIDLAND 2 0 "  115.00 "1" : 0
wtga_a     1027 "MIDLAND 2 0 "  115.00 "1" : 0
wtgp_a     1028 "COAHOMA 0   "  115.00 "1" : 0
wtgq_a     1028 "COAHOMA 0   "  115.00 "1" : 0
wtga_a     1028 "COAHOMA 0   "  115.00 "1" : 0
wtgp_a     1040 "ANDREWS 0   "  115.00 "1" : 0
wtgq_a     1040 "ANDREWS 0   "  115.00 "1" : 0
wtga_a     1040 "ANDREWS 0   "  115.00 "1" : 0
wtgp_a     1043 "FORSAN 2    "   13.80 "1" : 0
wtgq_a     1043 "FORSAN 2    "   13.80 "1" : 0
wtga_a     1043 "FORSAN 2    "   13.80 "1" : 0
wtgp_a     1046 "OZONA 0     "  115.00 "1" : 0
wtgq_a     1046 "OZONA 0     "  115.00 "1" : 0
wtga_a     1046 "OZONA 0     "  115.00 "1" : 0
wtgp_a     1066 "BIG SPRING 3 1"   13.80 "1" : 0
wtgq_a     1066 "BIG SPRING 3 1"   13.80 "1" : 0
wtga_a     1066 "BIG SPRING 3 1"   13.80 "1" : 0
wtgp_a     1070 "IRAAN 1 1   "   13.80 "1" : 0
wtgq_a     1070 "IRAAN 1 1   "   13.80 "1" : 0
wtga_a     1070 "IRAAN 1 1   "   13.80 "1" : 0
repc_a     1078 "ODESSA 1 7  "   18.00 "99" : 0
wtgp_a     1088 "MCCAMEY 2 0 "  115.00 "1" : 0
wtgq_a     1088 "MCCAMEY 2 0 "  115.00 "1" : 0
wtga_a     1088 "MCCAMEY 2 0 "  115.00 "1" : 0
wtgp_a     1089 "LAMESA 0    "  115.00 "1" : 0
wtgq_a     1089 "LAMESA 0    "  115.00 "1" : 0
wtga_a     1089 "LAMESA 0    "  115.00 "1" : 0
wtgp_a     2010 "VERNON 2 0  "  161.00 "1" : 0
wtgq_a     2010 "VERNON 2 0  "  161.00 "1" : 0
wtga_a     2010 "VERNON 2 0  "  161.00 "1" : 0
wtgp_a     2011 "PANHANDLE 2 0"  500.00 "1" : 0
wtgq_a     2011 "PANHANDLE 2 0"  500.00 "1" : 0
wtga_a     2011 "PANHANDLE 2 0"  500.00 "1" : 0
wtgp_a     2013 "PANHANDLE 2 2"   18.00 "1" : 0
wtgq_a     2013 "PANHANDLE 2 2"   18.00 "1" : 0
wtga_a     2013 "PANHANDLE 2 2"   18.00 "1" : 0
wtgp_a     2013 "PANHANDLE 2 2"   18.00 "2" : 0
wtgq_a     2013 "PANHANDLE 2 2"   18.00 "2" : 0
wtga_a     2013 "PANHANDLE 2 2"   18.00 "2" : 0
wtgp_a     2029 "SILVERTON 0 "  161.00 "2" : 0
wtgq_a     2029 "SILVERTON 0 "  161.00 "2" : 0
wtga_a     2029 "SILVERTON 0 "  161.00 "2" : 0
wtgp_a     2035 "KNOX CITY 0 "  161.00 "1" : 0
wtgq_a     2035 "KNOX CITY 0 "  161.00 "1" : 0
wtga_a     2035 "KNOX CITY 0 "  161.00 "1" : 0
wtgp_a     2041 "PANHANDLE 3 0"  161.00 "1" : 0
wtgq_a     2041 "PANHANDLE 3 0"  161.00 "1" : 0
wtga_a     2041 "PANHANDLE 3 0"  161.00 "1" : 0
wtgp_a     2041 "PANHANDLE 3 0"  161.00 "2" : 0
wtgq_a     2041 "PANHANDLE 3 0"  161.00 "2" : 0
wtga_a     2041 "PANHANDLE 3 0"  161.00 "2" : 0
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "2" : 0
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "2" : 0
wtga_a     2042 "PANHANDLE 3 1"   18.00 "2" : 0
wtgp_a     2042 "PANHANDLE 3 1"   18.00 "3" : 0
wtgq_a     2042 "PANHANDLE 3 1"   18.00 "3" : 0
wtga_a     2042 "PANHANDLE 3 1"   18.00 "3" : 0
wtgp_a     2048 "CROSBYTON 0 "  161.00 "1" : 0
wtgq_a     2048 "CROSBYTON 0 "  161.00 "1" : 0
wtga_a     2048 "CROSBYTON 0 "  161.00 "1" : 0
wtgp_a     2049 "ELECTRA 0   "  161.00 "1" : 0
wtgq_a     2049 "ELECTRA 0   "  161.00 "1" : 0
wtga_a     2049 "ELECTRA 0   "  161.00 "1" : 0
wtgp_a     2062 "VERNON 1 1  "   18.00 "1" : 0
wtgq_a     2062 "VERNON 1 1  "   18.00 "1" : 0
wtga_a     2062 "VERNON 1 1  "   18.00 "1" : 0
wtgp_a     2065 "GAINESVILLE 0"  161.00 "1" : 0
wtgq_a     2065 "GAINESVILLE 0"  161.00 "1" : 0
wtga_a     2065 "GAINESVILLE 0"  161.00 "1" : 0
wtgp_a     2071 "ARCHER 2 1  "   18.00 "1" : 0
wtgq_a     2071 "ARCHER 2 1  "   18.00 "1" : 0
wtga_a     2071 "ARCHER 2 1  "   18.00 "1" : 0
wtgp_a     2076 "JAYTON 3    "   24.00 "1" : 0
wtgq_a     2076 "JAYTON 3    "   24.00 "1" : 0
wtga_a     2076 "JAYTON 3    "   24.00 "1" : 0
wtgp_a     2087 "SPUR 0      "  161.00 "1" : 0
wtgq_a     2087 "SPUR 0      "  161.00 "1" : 0
wtga_a     2087 "SPUR 0      "  161.00 "1" : 0
wtgp_a     2093 "PANHANDLE 5 0"  161.00 "1" : 0
wtgq_a     2093 "PANHANDLE 5 0"  161.00 "1" : 0
wtga_a     2093 "PANHANDLE 5 0"  161.00 "1" : 0
wtgp_a     2095 "PANHANDLE 5 2"   13.80 "2" : 0
wtgq_a     2095 "PANHANDLE 5 2"   13.80 "2" : 0
wtga_a     2095 "PANHANDLE 5 2"   13.80 "2" : 0
wtgp_a     2099 "RALLS 1 3   "   18.00 "1" : 0
wtgq_a     2099 "RALLS 1 3   "   18.00 "1" : 0
wtga_a     2099 "RALLS 1 3   "   18.00 "1" : 0
wtgp_a     2109 "BURKBURNETT 0"  161.00 "1" : 0
wtgq_a     2109 "BURKBURNETT 0"  161.00 "1" : 0
wtga_a     2109 "BURKBURNETT 0"  161.00 "1" : 0
wtgp_a     2123 "PANHANDLE 1 0"  161.00 "2" : 0
wtgq_a     2123 "PANHANDLE 1 0"  161.00 "2" : 0
wtga_a     2123 "PANHANDLE 1 0"  161.00 "2" : 0
wtgp_a     2127 "MIAMI 0     "  500.00 "1" : 0
wtgq_a     2127 "MIAMI 0     "  500.00 "1" : 0
wtga_a     2127 "MIAMI 0     "  500.00 "1" : 0
wtgp_a     2131 "HASKELL 1   "  115.00 "1" : 0
wtgq_a     2131 "HASKELL 1   "  115.00 "1" : 0
wtga_a     2131 "HASKELL 1   "  115.00 "1" : 0
wtgp_a     3004 "SWEETWATER 4 1"   18.00 "1" : 0
wtgq_a     3004 "SWEETWATER 4 1"   18.00 "1" : 0
wtga_a     3004 "SWEETWATER 4 1"   18.00 "1" : 0
wtgp_a     3017 "BLACKWELL 1 "   18.00 "1" : 0
wtgq_a     3017 "BLACKWELL 1 "   18.00 "1" : 0
wtga_a     3017 "BLACKWELL 1 "   18.00 "1" : 0
wtgp_a     3039 "ROSCOE 2 2  "   13.80 "1" : 0
wtgq_a     3039 "ROSCOE 2 2  "   13.80 "1" : 0
wtga_a     3039 "ROSCOE 2 2  "   13.80 "1" : 0
wtgp_a     3044 "SILVER 3    "   13.80 "2" : 0
wtgq_a     3044 "SILVER 3    "   13.80 "2" : 0
wtga_a     3044 "SILVER 3    "   13.80 "2" : 0
wtgp_a     3048 "ROSCOE 5 2  "  500.00 "1" : 0
wtgq_a     3048 "ROSCOE 5 2  "  500.00 "1" : 0
wtga_a     3048 "ROSCOE 5 2  "  500.00 "1" : 0
wtgp_a     3066 "BRADY 0     "  115.00 "1" : 0
wtgq_a     3066 "BRADY 0     "  115.00 "1" : 0
wtga_a     3066 "BRADY 0     "  115.00 "1" : 0
wtgp_a     3071 "NOLAN 1     "   24.00 "1" : 0
wtgq_a     3071 "NOLAN 1     "   24.00 "1" : 0
wtga_a     3071 "NOLAN 1     "   24.00 "1" : 0
wtgp_a     3084 "MERKEL 1 2  "   13.80 "1" : 0
wtgq_a     3084 "MERKEL 1 2  "   13.80 "1" : 0
wtga_a     3084 "MERKEL 1 2  "   13.80 "1" : 0
wtgp_a     3092 "ABILENE 1 4 "   13.80 "1" : 0
wtgq_a     3092 "ABILENE 1 4 "   13.80 "1" : 0
wtga_a     3092 "ABILENE 1 4 "   13.80 "1" : 0
wtgp_a     3115 "ROTAN 0     "  115.00 "1" : 0
wtgq_a     3115 "ROTAN 0     "  115.00 "1" : 0
wtga_a     3115 "ROTAN 0     "  115.00 "1" : 0
wtgp_a     3122 "ROSCOE 1 1  "   18.00 "1" : 0
wtgq_a     3122 "ROSCOE 1 1  "   18.00 "1" : 0
wtga_a     3122 "ROSCOE 1 1  "   18.00 "1" : 0
wtgp_a     3132 "EDEN 0      "  115.00 "1" : 0
wtgq_a     3132 "EDEN 0      "  115.00 "1" : 0
wtga_a     3132 "EDEN 0      "  115.00 "1" : 0
wtgp_a     3133 "SNYDER 2 0  "  230.00 "4" : 0
wtgq_a     3133 "SNYDER 2 0  "  230.00 "4" : 0
wtga_a     3133 "SNYDER 2 0  "  230.00 "4" : 0
wtgp_a     3136 "SNYDER 2 3  "  115.00 "1" : 0
wtgq_a     3136 "SNYDER 2 3  "  115.00 "1" : 0
wtga_a     3136 "SNYDER 2 3  "  115.00 "1" : 0
wtgp_a     4003 "EDINBURG 3 0"  115.00 "1" : 0
wtgq_a     4003 "EDINBURG 3 0"  115.00 "1" : 0
wtga_a     4003 "EDINBURG 3 0"  115.00 "1" : 0
wtgp_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : 0
wtgq_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : 0
wtga_a     4035 "CORPUS CHRISTI 18 0"  115.00 "1" : 0
wtgp_a     4038 "BEEVILLE 0  "  115.00 "1" : 0
wtgq_a     4038 "BEEVILLE 0  "  115.00 "1" : 0
wtga_a     4038 "BEEVILLE 0  "  115.00 "1" : 0
wtgp_a     4053 "ARMSTRONG 2 0"  115.00 "1" : 0
wtgq_a     4053 "ARMSTRONG 2 0"  115.00 "1" : 0
wtga_a     4053 "ARMSTRONG 2 0"  115.00 "1" : 0
wtgp_a     4099 "ODEM 0      "  115.00 "1" : 0
wtgq_a     4099 "ODEM 0      "  115.00 "1" : 0
wtga_a     4099 "ODEM 0      "  115.00 "1" : 0
wtgp_a     4102 "OLMITO 0    "  115.00 "1" : 0
wtgq_a     4102 "OLMITO 0    "  115.00 "1" : 0
wtga_a     4102 "OLMITO 0    "  115.00 "1" : 0
wtgp_a     4105 "TAFT 2 1    "   18.00 "1" : 0
wtgq_a     4105 "TAFT 2 1    "   18.00 "1" : 0
wtga_a     4105 "TAFT 2 1    "   18.00 "1" : 0
wtgp_a     4142 "SARITA 1 2  "   13.80 "1" : 0
wtgq_a     4142 "SARITA 1 2  "   13.80 "1" : 0
wtga_a     4142 "SARITA 1 2  "   13.80 "1" : 0
wtgp_a     4153 "ARMSTRONG 1 2"   18.00 "1" : 0
wtgq_a     4153 "ARMSTRONG 1 2"   18.00 "1" : 0
wtga_a     4153 "ARMSTRONG 1 2"   18.00 "1" : 0
wtgp_a     4166 "SARITA 2 1  "   13.80 "1" : 0
wtgq_a     4166 "SARITA 2 1  "   13.80 "1" : 0
wtga_a     4166 "SARITA 2 1  "   13.80 "1" : 0
wtgp_a     4175 "LAREDO 2 0  "  115.00 "1" : 0
wtgq_a     4175 "LAREDO 2 0  "  115.00 "1" : 0
wtga_a     4175 "LAREDO 2 0  "  115.00 "1" : 0
wtgp_a     4181 "TAFT 1 0    "  230.00 "1" : 0
wtgq_a     4181 "TAFT 1 0    "  230.00 "1" : 0
wtga_a     4181 "TAFT 1 0    "  230.00 "1" : 0
wtgp_a     4185 "ZAPATA 0    "  115.00 "1" : 0
wtgq_a     4185 "ZAPATA 0    "  115.00 "1" : 0
wtga_a     4185 "ZAPATA 0    "  115.00 "1" : 0
wtgp_a     4191 "RAYMONDVILLE 0"  115.00 "1" : 0
wtgq_a     4191 "RAYMONDVILLE 0"  115.00 "1" : 0
wtga_a     4191 "RAYMONDVILLE 0"  115.00 "1" : 0
wtgp_a     4194 "SEBASTIAN 1 0"  115.00 "1" : 0
wtgq_a     4194 "SEBASTIAN 1 0"  115.00 "1" : 0
wtga_a     4194 "SEBASTIAN 1 0"  115.00 "1" : 0
wtgp_a     4195 "OILTON 0    "  500.00 "1" : 0
wtgq_a     4195 "OILTON 0    "  500.00 "1" : 0
wtga_a     4195 "OILTON 0    "  500.00 "1" : 0
wtgp_a     5020 "JACKSBORO 1 2"   13.80 "1" : 0
wtgq_a     5020 "JACKSBORO 1 2"   13.80 "1" : 0
wtga_a     5020 "JACKSBORO 1 2"   13.80 "1" : 0
regc_a     5045 "STEPHENVILLE 0"  500.00 "1" : 0
wtgp_a     5054 "GROESBECK 0 "  161.00 "1" : 0
wtgq_a     5054 "GROESBECK 0 "  161.00 "1" : 0
wtga_a     5054 "GROESBECK 0 "  161.00 "1" : 0
wtgp_a     5170 "DUBLIN 1 1  "   18.00 "1" : 0
wtgq_a     5170 "DUBLIN 1 1  "   18.00 "1" : 0
wtga_a     5170 "DUBLIN 1 1  "   18.00 "1" : 0
wtgp_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : 0
wtgq_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : 0
wtga_a     5243 "GOLDTHWAITE 1 4"   13.80 "1" : 0
wtgp_a     5337 "JACKSBORO 2 0"  161.00 "1" : 0
wtgq_a     5337 "JACKSBORO 2 0"  161.00 "1" : 0
wtga_a     5337 "JACKSBORO 2 0"  161.00 "1" : 0
regc_a     5394 "ALBANY 1 0  "  500.00 "1" : 0
regc_a     5395 "ALBANY 1 1  "  230.00 "1" : 0
wtgp_a     5396 "ALBANY 1 2  "  161.00 "1" : 0
wtgq_a     5396 "ALBANY 1 2  "  161.00 "1" : 0
wtga_a     5396 "ALBANY 1 2  "  161.00 "1" : 0
wtgp_a     5397 "ALBANY 1 3  "  115.00 "1" : 0
wtgq_a     5397 "ALBANY 1 3  "  115.00 "1" : 0
wtga_a     5397 "ALBANY 1 3  "  115.00 "1" : 0
wtgp_a     5398 "ALBANY 1 4  "  115.00 "1" : 0
wtgq_a     5398 "ALBANY 1 4  "  115.00 "1" : 0
wtga_a     5398 "ALBANY 1 4  "  115.00 "1" : 0
wtgp_a     5456 "GORMAN 0    "  161.00 "1" : 0
wtgq_a     5456 "GORMAN 0    "  161.00 "1" : 0
wtga_a     5456 "GORMAN 0    "  161.00 "1" : 0
wtgp_a     5472 "THROCKMORTON 0"  161.00 "1" : 0
wtgq_a     5472 "THROCKMORTON 0"  161.00 "1" : 0
wtga_a     5472 "THROCKMORTON 0"  161.00 "1" : 0
regc_a     7095 "WADSWORTH 0 "  500.00 "1" : 0
wtgp_a     7096 "WADSWORTH 1 "  230.00 "1" : 0
wtgq_a     7096 "WADSWORTH 1 "  230.00 "1" : 0
wtga_a     7096 "WADSWORTH 1 "  230.00 "1" : 0
wtgp_a     7098 "WADSWORTH 3 "   13.80 "2" : 0
wtgq_a     7098 "WADSWORTH 3 "   13.80 "2" : 0
wtga_a     7098 "WADSWORTH 3 "   13.80 "2" : 0
regc_a     7099 "WADSWORTH 4 "   13.80 "2" : 0
